Operator comments,Building ID,Report Time
faculty member just came back from teaching in SA 313 and said it was incredibly hot in there.,04-000,2019-01-17 15:10
FP - Isolate fire alarms Jan 21 to June 28 on all levels from 6 AM to 4 PM,25-000,2019-01-17 15:13
ME 3380.  Excessive noise from vent,10-000,2019-01-17 15:14
Investigate/correct failed DHWS temperature sensor.,34-000,2019-01-17 15:18
low pressure steam: This appears to be a fault with one of our sensors. No issue with heating Steve,16-000,2019-01-17 15:29
"FP - Isolate fire alarm from Jan 21 to Feb 1 in SC 308, 330 & 429 from 6 AM to 4 PM",12-000,2019-01-17 16:02
WO 150053: Glengarry 119 A & B and suite door. Please do a lock change on both bedroom doors  and,18-000,2019-01-17 16:07
"CALL BACK: 16:20 CB S.Forbes for FP trouble at Lanark,Russell,,Glengarry,Frontenac. (Maximo not",42-000,2019-01-18 6:53
GC 69 – general maintenance. Alex will drop off after 9:30 AM today,GC-69,2019-01-18 7:27
GC 62 – general maintenance. Alex will drop off after 9:30 AM today,GC-62,2019-01-18 7:28
GC 51 – Cart stopped working on driver while in motion. Alex will drop off after 9:30 AM today,GC-51,2019-01-18 7:28
GC 32 – Cart stopped working on driver while in motion. Alex will drop off after 9:30 AM today,GC-32,2019-01-18 7:29
Please shovel and allow access to chemical bunker for LO off parking lot by ME,10-000,2019-01-18 7:51
"Wed, Jan. 23/19 Please assist contractor with backflow testing in MB & SP",00-000,2019-01-18 7:57
"Wed, Jan. 23/19 Please bypass fire alarms for backflow testing in MB & SP",00-000,2019-01-18 8:02
"Wed, Jan. 23/19 Please assist contractor with backflow testing in Athletics",09-000,2019-01-18 8:03
"Wed, Jan. 23/19 Please bypass fire alarms for backflow testing in Athletics",09-000,2019-01-18 8:04
"Wed, Jan. 23/19 Please assist contractor with backflow testing in Stormont-Dundas",26-000,2019-01-18 8:06
"Wed, Jan. 23/19 Please bypass fire alarms for backflow testing in Stormont-Dundas",26-000,2019-01-18 8:07
Balancing contractor (Wesley from Kanata air 613 864 8962) wants to confirm that box on 11th floor,21-000,2019-01-18 8:11
penthouse above Pres. Office (south). Glycol tank is leaking at the bottom (fitting appears to be),01-000,2019-01-18 8:45
Shower in men’s change room is continuously dripping/leaking,11-000,2019-01-18 8:51
no power to supply and return fan in Herzberg 2100 wing mech room.,13-000,2019-01-18 8:52
Customize a cover for tool box (GC 11),11-000,2019-01-18 8:58
main tunnel door between ML & DT (loading area) has a door that continues to stick wipe open. Marc,XT-000,2019-01-18 9:04
Misc ceiling and floor work as per JHSC report on Dec 21 2018,13-000,2019-01-18 9:20
Misc ceiling & floor repairs as per JHSC Reported dated Dec 21 2018,17-000,2019-01-18 9:30
need to order 50 cardboard boxes. This order will reoccur every two weeks for 16 weeks.,21-000,2019-01-18 10:01
Ladies bathroom SA 3rd floor. Issue with the Flush handle leaking in SA,04-000,2019-01-18 10:29
RO 312 – center toilet is leaking at base,17-000,2019-01-18 10:33
Piece of metal is hanging above caller in ML 461. Looks to be a part of frame of ceiling tile. It,02-000,2019-01-18 10:35
please have delivered 50 black moving bins to Nesbitt – just outside LAB 215 on the ground floor. No,16-000,2019-01-18 10:36
"DT 625 - Lights not working properly: ""So, there are two light switches in that room. One is working",21-000,2019-01-18 10:38
"FP - Isolate fire alarms on Sat, Jan 26 in Rooms LABS 215A, 215B, 220A, 220B, 226A, 226B, 234A,",16-000,2019-01-18 10:50
Supply and install one A48 belt for 27-412 Minto Case Bldg.,27-000,2019-01-18 11:12
Supply and install one belt for exhaust fan in Architecture vault room,22-000,2019-01-18 11:20
ICB - Move of 42 inch round table from basement storage to A530B Loeb. Work already completed.,15-000,2019-01-18 11:39
Requisition#: 11327177: Investigate & estimate costs for electrical work in LA C870. Jesse to,15-000,2019-01-18 11:50
Please verify if baseboard heaters in Loeb are on/working. There have been many complaints of all,15-000,2019-01-18 11:57
Investigate toilet in ladies bathroom on 7th floor of Loeb. It has no water. Toilet was found bagged,15-000,2019-01-18 12:01
Cut Keys for MB Main entrace & upstairs for Philip Mansfield - Please see Key Req,11-000,2019-01-18 12:10
Investigate source of leak in St Pats Loading Dock. There is a significant amount of water according,23-000,2019-01-18 12:34
"ICB - Jan 25 2017 DT: Event details Name: CUISIC Meeting Date: Friday, January 25, 2019 Time:",21-000,2019-01-18 12:49
fire alarm in HP – not able to reset,13-000,2019-01-18 12:53
Shave cement in front of exterior door between ML & DT. Please see Art for better location details,XT-000,2019-01-18 12:57
St Pats Loading Dock: remedy leaks on humidifiers,23-000,2019-01-18 13:04
RO 115 – investigate high pitch ringing/alarm in RO basement,17-000,2019-01-18 13:10
CO 122 - repair damaged door handle,19-000,2019-01-18 13:20
Urinal in men’s PA 235 – constantly running,03-000,2019-01-18 13:35
Work Order # 150092: FR 224: Suite door would not lock for the C&W workers and no one was home.,41-000,2019-01-18 13:45
CW-M Plumber needs CT to stoke pump to normal at NWRC (place in auto). It was off for rebuild,33-000,2019-01-18 13:58
ICB - cut 5 keys for LA A508 - See Key Req,15-000,2019-01-18 14:01
Door handle needs repaired on door to Oasis storage,19-000,2019-01-18 14:23
4th floor men’s AA - Radiator is leaking now,22-000,2019-01-18 14:26
Please use front loader to remove the construction debris & wooden pallets in front of the gas cage,10-000,2019-01-18 14:56
ICB - June 23 TB 302: I would like the pamphlet display holder (not sure what else to call it) in,01-000,2019-01-18 15:21
There is cold air coming through the vents in 416 Southam Hall.,04-000,2019-01-18 15:46
Work Order # 150225 - PH 712 - Suite door handle not working,34-000,2019-01-18 16:05
Repair shelf for charger for golf cart # 16,11-000,2019-01-21 7:18
Repair leak on drain under #3 boiler (leaking unto MCC),11-000,2019-01-21 7:20
"Investigate, Dunton Tower 3rd fl stariwell has a leak again in Stairwell B",21-000,2019-01-21 7:24
"Check sliding doors at River bldg, South entrance sliding door to RB (#44) was forced open at 21:25:",43-000,2019-01-21 7:31
"Repair the broken ""no cycling"" bollard at the Daycare pathway, see image attached.  The people",11-000,2019-01-21 7:39
Change the speed limit sign on University Drive at ARISE from 30 to 40 km/hr,00-000,2019-01-21 7:46
"ME3190 - Student complaint that room was hot and humid Friday, January 18. Please investigate",10-000,2019-01-21 7:48
DT 1516: 1516 Dunton Tower seems to have no heat. I’ve turned up the office thermostats and waited a,21-000,2019-01-21 7:50
ICB - DT 5th & 6th floor: Please move office door signage for Allison Everett from 513 Dunton Tower,21-000,2019-01-21 7:52
"Put up a ""no smoking sign"" at the Canal bldg",42-000,2019-01-21 7:56
Investigate office SA 603 - sitting at 13.7°C. Heat has been an issue all season this year,04-000,2019-01-21 8:22
Ceiling tile has fallen in UC 128,07-000,2019-01-21 8:27
Install  panel back on wall on 3rd floor stairwell B,21-000,2019-01-21 8:30
grinding noise coming from the Rads in DT 1812 & DT 1811 (louder),21-000,2019-01-21 8:46
Floor carpet coming up at entrance (tripping hazard) in TB 503,01-000,2019-01-21 8:49
UC 279 – CW can’t be unlock classroom,07-000,2019-01-21 9:14
The ramp in PK9 from Level 1 to Level 1 is very icy. Cars are skidding back.  Please salt!,PK-09,2019-01-21 9:19
Work Order # 150221 - LX 951 - Issue  Broken bathroom door handle.,44-000,2019-01-21 9:24
cabinet key to W499,21-000,2019-01-21 9:33
condensate tank alternator not working,17-000,2019-01-21 9:46
There is no airflow/heat coming into HP 1410 (currently 11°C).  Apparently there was a,13-000,2019-01-21 9:49
re-wire condensate tank alternator,17-000,2019-01-21 10:05
ME 2233 – temps are 13°C,10-000,2019-01-21 10:09
Lower Mech. Room - check heat on AHU #4,21-000,2019-01-21 10:10
thermostat in boardroom ME 4346 is sitting a brisk 14°c,10-000,2019-01-21 10:11
the door closer adjusted on the 6th floor elevator floor lobby door to rooms 602-628. The door,30-000,2019-01-21 10:12
Turn on Vavle in SA 314,04-000,2019-01-21 10:20
repair the door to HPC room 2104 (across from the womens locker room),09-000,2019-01-21 10:28
"ICB - Jan 28 in DT 2017: Hello, this is for an event that we need the table and chairs that are",21-000,2019-01-21 10:34
ICB - Jan 21 TB 300: Tory Lobby SRA shutdown. Tables and chairs can now be removed from the Tory,01-000,2019-01-21 10:40
Could we have someone look into the emergency exit on level 2 in stairwell E? There is a,02-000,2019-01-21 10:54
investigate one of the units on top of ML roof has something very large flapping with the wind.,02-000,2019-01-21 11:04
Replace KeyBak on CW key sets 32 & C16A. keys are at Service Desk,11-000,2019-01-21 11:14
ICB - ML 238: Create 2 individual office cubicle signage for 2 staff members in the same office area,02-000,2019-01-21 11:23
Al has approved the install of card access for room 4308,43-000,2019-01-21 11:37
tory ramp fire door. It’s missing the magnet for the door hold. I have attached picture for your,01-000,2019-01-21 11:41
the eyewash station in 132TB lab is not working. This is a biochemistry teaching lab that runs every,01-000,2019-01-21 12:46
SA 421 - Please investigate/repair leaking taps,04-000,2019-01-21 12:57
one of the units on top of ML roof has something very large flapping with the wind.,02-000,2019-01-21 13:16
DT Stairwell B - Door is covered in ice/frost around frame and CW cannot open,21-000,2019-01-21 13:29
"In room ME 2230, there is a tiny water drip coming from a water pipe end cap at the ceiling.",10-000,2019-01-21 13:42
Ceiling tile has fallen in UC 128. Investigate floor drain leak,07-000,2019-01-21 13:46
ME 3246 – office is very cold.,10-000,2019-01-21 13:53
Work order # 150261 - Res desk is requesting more keys be cut for mailbox # 1726,19-000,2019-01-21 13:55
Door knob is lose in PA 208,03-000,2019-01-21 14:13
review the heat exchanger in the Level 1 mechancial room in CTTC. Only getting a 2C temperature rise,29-000,2019-01-21 14:14
temperatures in ML 150 is sitting at 16.8°C,02-000,2019-01-21 14:20
Library ramp icy - Please apply salt/sand,02-000,2019-01-21 14:29
Investigate if 1/2 of ML underground parking ramp is still working. Complaints coming in that it is,PK-LIB,2019-01-21 14:33
ICB - Cut 1 key for RO 607 - Please see Key Req,17-000,2019-01-21 14:45
Pls send someone over to SA 318 - We have had a complaint saying that there is no heat or very,04-000,2019-01-21 15:10
FP - Isolate fire alarms from Jan 22 to June 28 on all levels from 6 AM TO 3:30 PM,25-000,2019-01-21 15:35
one of Kevin Gallinger’s file cabinets is jammed and I can’t get any drawer to open. Lock issue??,11-000,2019-01-21 15:44
CHP - continuous blow down valve change (all 3 boilers),11-000,2019-01-21 15:52
The following Heaters in Loeb bldg..15 stairwells are not working,15-000,2019-01-22 6:55
Replace faucet in 2nd floor MB,11-000,2019-01-22 6:59
Dunton stairwell b door frozen open,21-000,2019-01-22 7:09
Please mount “DO NOT ENTER SIGN” in ML Parking garage while locating barricade,PK-LIB,2019-01-22 7:16
Replace Key-Bak key set 17 & broken key on Key set 5,11-000,2019-01-22 7:46
2 urinals are clogged in the men’s bathroom on the 3rd floor of Steacie. CW could not unblock,12-000,2019-01-22 7:48
ICB - KX # 3696 Event date: Jan 23-25 Location: RB 2228 Set up date and time: Tues Jan 22 9 AM Tear,43-000,2019-01-22 8:04
ICB - KX # 5320 Event date: 25/01/2019 Location: CO 270 Set up date and time (if known): Jan 25 @,19-000,2019-01-22 8:08
"107326  Monthly Custodial & Electrical Supplies, CTTC (ALL),  2018/19",29-000,2019-01-22 8:13
"107326  Monthly Custodial & Electrical Supplies, CTTC (ALL),  2018/19",29-000,2019-01-22 8:14
"107326  Monthly Custodial & Electrical Supplies, CTTC (ALL),  2018/19",29-000,2019-01-22 8:14
"107324 Monthly Custodial & Electrical Supplies, Athletics (ALL), 2018/19",09-000,2019-01-22 8:15
"107324 Monthly Custodial & Electrical Supplies, Athletics (ALL), 2018/19",09-000,2019-01-22 8:15
"107324 Monthly Custodial & Electrical Supplies, Athletics (ALL), 2018/19",09-000,2019-01-22 8:15
Leak in office RO 510 – dripping from roof/vents in Ryan’s office (510F?),17-000,2019-01-22 8:25
"107316  Monthly Custodial & Electrical Supplies, Daycare,  2018/19",28-000,2019-01-22 8:28
"107316  Monthly Custodial & Electrical Supplies, Daycare,  2018/19",28-000,2019-01-22 8:28
"107316  Monthly Custodial & Electrical Supplies, Daycare,  2018/19",28-000,2019-01-22 8:30
Cut / alter metal shelf on fridge to fit smaller fridge at FMP SC (as per Donna),11-000,2019-01-22 8:30
ME 4342 – too cold in space. Stat is reading 16.2°C,10-000,2019-01-22 8:37
"Thursday, Jan 24th: Alarm bypasses required in Leeds for backflow testing.",30-000,2019-01-22 8:44
"Thursday, Jan 24th: Assist contractor with backflow testing in Leeds",30-000,2019-01-22 8:45
"Thursday, Jan 24th: Alarm bypasses required in HCI (2 devices to be tested) for backflow testing.",37-000,2019-01-22 8:45
"Thursday, Jan 24th: Assist contractor with backflow testing in HCI (2 devices to be tested)",37-000,2019-01-22 8:51
"Thursday, Jan 24th: Alarm bypasses required in Ice House for backflow testing.",09-000,2019-01-22 8:51
"Thursday, Jan 24th: Assist contractor with backflow testing in Ice House.",09-000,2019-01-22 8:52
"107329  Monthly Custodial & Electrical Supplies, University Centre,  2018/19",07-000,2019-01-22 9:12
"107329  Monthly Custodial & Electrical Supplies, University Centre,  2018/19",07-000,2019-01-22 9:12
"107329  Monthly Custodial & Electrical Supplies, University Centre,  2018/19",07-000,2019-01-22 9:12
"107327  Monthly Custodial & Electrical Supplies, Housing (ALL),  2018/19",XR-000,2019-01-22 9:13
"107327  Monthly Custodial & Electrical Supplies, Housing (ALL),  2018/19",XR-000,2019-01-22 9:14
"107327  Monthly Custodial & Electrical Supplies, Housing (ALL),  2018/19",XR-000,2019-01-22 9:14
"107303 Monthly Custodial & Electrical Supplies, C & W,  2018/19",00-000,2019-01-22 9:15
"107303 Monthly Custodial & Electrical Supplies, C & W,  2018/19",00-000,2019-01-22 9:15
"107303 Monthly Custodial & Electrical Supplies, C & W,  2018/19",00-000,2019-01-22 9:16
"107304  Monthly Custodial Supplies, Academic Bldgs,  2018/19",00-000,2019-01-22 9:16
"107304  Monthly Custodial Supplies, Academic Bldgs,  2018/19",00-000,2019-01-22 9:17
"107304  Monthly Custodial Supplies, Academic Bldgs,  2018/19",00-000,2019-01-22 9:17
"107312  Monthly Electrical Supplies, Academic Bldgs (ALL),  2018/19",00-000,2019-01-22 9:18
"107312  Monthly Electrical Supplies, Academic Bldgs (ALL),  2018/19",00-000,2019-01-22 9:18
"107312  Monthly Electrical Supplies, Academic Bldgs (ALL),  2018/19",00-000,2019-01-22 9:19
MC fan unit that supplies air to 4090 (Clean room). Gauge is reading zero flow.,27-000,2019-01-22 9:41
two quadrants that are not working on the ramp.,PK-LIB,2019-01-22 9:48
Book store storage room. Two 4'x2 T-8 bad ballast,07-000,2019-01-22 9:52
Abnormally cold in Food Court this morning. feels like cold air coming from vents.,07-000,2019-01-22 10:09
ICB - Cut 5 keys for RB 5116 - See Key Req,43-000,2019-01-22 10:52
Investigate outlet not working in DT 410 (ID P4B #31). Occupants said they had their cooler plugged,21-000,2019-01-22 10:59
GH 102 - rekay to SKD2 (Laundry room),18-000,2019-01-22 11:15
Repairs as per JHSC report on Aug 23 2018,07-000,2019-01-22 11:18
Repair breaks on GC 15,GC-15,2019-01-22 11:23
DT 517 – very cold in office,21-000,2019-01-22 11:30
ME 4135/4195 - loud humming/air vibration issue. Went on for 45 mins then stopped abruptly. The,10-000,2019-01-22 11:33
4th floor mens bathroom - repair crack in wall,22-000,2019-01-22 11:43
Please chip ice on ML ramp,PK-LIB,2019-01-22 11:46
Please investigate/provide suggestions to install an EDM in ME 2157. the Machine is from China and,10-000,2019-01-22 11:56
Investigate cold rooms in ME as per Honeywell. SC is receiving many complaints from ME,10-000,2019-01-22 12:09
"FP - Isolate fire alarms Thur, jan 24 in HP 1450 & HP 1410 from 7 AM to 12 PM",13-000,2019-01-22 12:15
MC fan unit that supplies air to 4090 (Clean room). Gauge is reading zero flow.,27-000,2019-01-22 12:26
Assist C&W with belimo not working for rad in room 5306.,49-000,2019-01-22 12:48
Key broke off in mail room in HP 3302,13-000,2019-01-22 13:03
Investigate Lock to ME 5138 - students are having a hard time opening,10-000,2019-01-22 13:13
Replace cylinders in ME 2431/2432 and 3441 ASAP,10-000,2019-01-22 13:39
Pick up 2 skids in MB Loading Dock to be moved to Tory storage,11-000,2019-01-22 14:19
Investigate broken taps in UC 227A (men’s) & UC 226A (ladies). Both taps are for washing feet. It's,07-000,2019-01-22 14:59
Customize bracket for CY - See Carl for details (related to WO 118081),00-000,2019-01-22 15:14
Work Order # 150314 - Leeds 612 B: Suite door lock gets jammed and does not turn without force or,30-000,2019-01-22 15:17
Possible air flow issues on 5th floor of DT. The door at Exit 5A is extremely difficult to open,21-000,2019-01-22 15:31
ICB - TB 300: Secure chain needed for Carleton Date Stamp at work station. Please see Jessie for,01-000,2019-01-22 15:43
distilled water stopped working in Steacie 204D (3 sinks in the super lab NE side).,12-000,2019-01-22 15:45
5372 Herzberg is very cold,13-000,2019-01-22 16:17
exhaust fan 4/5 and 7 are not running please create a work order for control to check.,19-000,2019-01-23 7:02
AP - Engineering study to remove ceiling in Room 234,32-000,2019-01-23 8:23
Back door (3rd floor) for INCO HP is propped open (won’t close),13-000,2019-01-23 8:40
CBORD door handle loose. Door location is 17040230 – AD400 lock swipe & PIN.,17-000,2019-01-23 8:48
laundry room card reader. The card reader is not functioning allowing students access to the room.,18-000,2019-01-23 8:55
CW Key (key set not labelled) requires new Key-Bak. Available at SC,11-000,2019-01-23 8:57
Investigate sink replacement request in 204A SC. One of the lab sinks in the super lab has cracked,12-000,2019-01-23 9:18
Customize and install a deflector in HP 3313. Air is blowing directly on the client,13-000,2019-01-23 9:28
"fire panel keeps going in/out of ""supervisory"" trouble",15-000,2019-01-23 9:40
ICB - The Department of Neuroscience requires an official university departmental signage/bulletin,49-000,2019-01-23 9:59
PA 3A60: One 4'x2 T-8 bad ballast,03-000,2019-01-23 10:09
PA 124 – electrical room – occupants can hear water pouring in the room.,03-000,2019-01-23 10:13
9th floor in LA: safety cover for humidity for piano room,15-000,2019-01-23 10:16
Please install  new outlet & possibly circuit in RO 401,17-000,2019-01-23 10:23
"Please look at HEX3 in SA, please contact Stephane",04-000,2019-01-23 10:33
FP - Isolate fire alarm Thur Jan 24 on 6th floor mens bathroom from 8 AM - 12 PM,17-000,2019-01-23 10:36
repairs to door hardware in the Health Science Building.,49-000,2019-01-23 10:47
ICB - Jan 29 in 2460 ME: We would like to have a plastic tub/sink replaced in room 2460 Mackenzie,10-000,2019-01-23 10:48
PA 132 - build a pan for PP,03-000,2019-01-23 10:52
Work Order # 150335 - SD 269: res fellow and res manager both tried to lock the link door between,26-000,2019-01-23 10:56
Work Order # 150116 - SD 467: rews fellow and res manager both tried to lock the link door between,26-000,2019-01-23 10:57
"ICB - MC 3070: Pick up & dispose of fridge, pick-up desktop computers to be recycled.",27-000,2019-01-23 11:00
ICB - MC 3070:  drain refrigerant from fridge to be delivered by FM,27-000,2019-01-23 11:02
Fire panel trouble in LX “Supervisory Trouble”,44-000,2019-01-23 11:07
PK9 – west stairwell unit heater is not working,PK-09,2019-01-23 11:14
check the exhaust fan4/5 and 7 in rescommon is not running.,19-000,2019-01-23 11:38
ICB - Rekey 4257 ME to E1,10-000,2019-01-23 11:41
Investigate if it is possible for casters to be mounted on bookshelves,23-000,2019-01-23 12:39
Broken ceiling tiles in Steacie ground floor,12-000,2019-01-23 13:13
fabricate cage for stat in music department,15-000,2019-01-23 14:09
investigate a couple of floor plugs that are not working on the 5th floor of ML extension. Plugs,02-000,2019-01-23 14:19
FP - Isolate fire alarm Jan 28 to Feb 1 from 7 AM to 3:30 PM in elevator D Machine Room,15-000,2019-01-23 14:21
Work order # 150371 - Res desk is requesting more keys be cut for mailbox # 286,19-000,2019-01-23 14:48
ICB -Jan 30 in CTTC 2600 - I have an event scheduled for January 30th from 11am-3pm and require 14,29-000,2019-01-23 15:12
ML 425 (door won’t close in the lock position),02-000,2019-01-23 15:25
"Glycol loop for heat coils is shut off, no water running in pipes of lab 308 and 330, would it be",12-000,2019-01-23 15:27
Athletics Fire panel isolation,09-000,2019-01-23 18:10
Atletics fire panel reinstatement,09-000,2019-01-23 18:16
"ICB - We would like to request some sigange changes/updates as listed below 322 DT - Aemilia Jarvis,",21-000,2019-01-24 6:59
Replace Key-Bak on CW Key Set # 30. Keys at Service Centre,11-000,2019-01-24 7:45
ICB - We had a cabinet taken down by the B elevator while construction was being done on the,15-000,2019-01-24 8:54
ICB - In B745 we would like the movable metal desk removed.,15-000,2019-01-24 8:56
177CO - rekay override cylinder to SKD-2,19-000,2019-01-24 9:01
Reheats commissioning - see Stephane or Brian,24-000,2019-01-24 9:05
2nd floor - replace worn out door closure arm (elevator lobby to res commons),18-000,2019-01-24 9:38
603 SA - After running my space heater 2 hours the temperature of my office remains 18°C,04-000,2019-01-24 9:51
Regulvar and Black and Macdonald is requesting 7am access on Monday Jan 28th to our 4074 service bay,27-000,2019-01-24 10:12
6th floor lmens bathroom - replace drain pipe & repair urinals,17-000,2019-01-24 10:23
"FP - Isolate fire alarms Mon, Jan 28 on 4th floor mech & elec. rooms from 7:30 am to 4 pm",27-000,2019-01-24 10:26
Large Glycol leak in SC 305,12-000,2019-01-24 10:48
FP - Isolate fire alarms Jan 30 on 4th & 5th floor from 7 AM to 4 PM,37-000,2019-01-24 11:19
stairwell F in ML garage - change air vent on glycol system,PK-LIB,2019-01-24 11:21
"Housing – lock for LH 332 – doesn’t work. Batteries replaced, motor is not locking or locking door",06-000,2019-01-24 11:32
leak in Minto coming from above and dripping down near Bell Theatre.,27-000,2019-01-24 11:33
Assist with clean up from Large Glycol leak in SC 305. Pls bring Ladder,12-000,2019-01-24 11:38
FP - Isolate Sprinkler system Jan 30 from 7 AM to 4 PM on 4th & 5th floor,37-000,2019-01-24 11:56
FP - Isolate fire alarms on Jan 25 on 1st & 2nd mens/w from 7 AM to 2 PM,17-000,2019-01-24 12:03
"ICB - We will be hosting an event as discussed with Kevin Lee, which will feature 3 ice carvings.",00-000,2019-01-24 12:13
Lights are working but no power to computer ME 3370,10-000,2019-01-24 12:17
"ICB - We will be hosting an event as discussed with Kevin Lee, which will feature 3 ice carvings.",00-000,2019-01-24 12:18
No door handle on stairwell B (tunnel level),27-000,2019-01-24 13:07
Request for the ravens nest door with an operator on it. The key for the crash bar override gets,09-000,2019-01-24 13:12
"please have someone check crusher, it was unused from the last barrel change and has a ""lid open""",26-000,2019-01-24 13:21
The sink tap in one of the universally accessible washrooms on the third floor is not working,13-000,2019-01-24 13:42
Request for a steam shutdown to domestic water steam heat exchanger in mech room 118.,16-000,2019-01-24 13:56
ICB - Please deliver 15 rectangle tables and 30 chairs as well as 4 club chairs from Events Office,27-000,2019-01-24 14:17
"M/W, 4th floor.  Tap is dripping a lot when turned off - still not fixed",03-000,2019-01-24 14:25
ICB - Cut 5 keys for TB 402 - Please see key Req,01-000,2019-01-24 14:41
ICB - NB 251: Name plate for Heath MacMillan (See pic attached),16-000,2019-01-24 14:45
review the availability of hot water in the two (2) lavs in MC 3026.  Apparently this washroom has,27-000,2019-01-24 15:03
provide an estimate for the installation of one Dyson Airblade in MC3026.,27-000,2019-01-24 15:52
Steacie RO water : The water quality has dropped –  can we get the filters changed?,12-000,2019-01-24 15:55
We may require steam isolation before Monday.,27-000,2019-01-24 15:58
ICB - Please install permanent drop down door stops at the bottom of doors in 4325 & 4369 HP labs,13-000,2019-01-25 7:11
replace canvas connection In Loeb return fan unit 15-902,15-000,2019-01-25 7:13
SP 337 - repair./replace kickdown door stop & Repair floor tiles under door stop,23-000,2019-01-25 7:14
ICB - KX # 5273 Event date: 30/01/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-01-25 7:17
"ICB - Please provide a WO, worded as follows:",49-000,2019-01-25 7:29
"Outside of residence commons, on the path between Russel residence and St Patrick's building the",00-000,2019-01-25 7:55
ICB - KX # 5419 Event date: 02/02/2019 Location: CO 270-272-274 Set up date and time (if known):,19-000,2019-01-25 8:13
ICB - KX # 5397 Event date: 07/02/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-01-25 8:15
ICB - KX # 4561 Event date: Jan 28 Location: RB Conference Rooms and Atrium Set up date and time:,43-000,2019-01-25 8:18
FP - Fire Isolation TODAY Jan 25 on 4th floor & front elevator from 9 AM to 11 AM,29-000,2019-01-25 8:28
"ICB - We will be hosting an event as discussed with Kevin Lee, which will feature 3 ice carvings.",00-000,2019-01-25 8:37
SP rm 303 - One 28w X1 T-5 bad ballast,23-000,2019-01-25 8:58
I’ve recently investigated an unpleasant odour in RO 503C.  The occupant has just moved in to that,17-000,2019-01-25 9:16
MC 3rd floor men’s toilet is not flushing. Sensor and button not working,27-000,2019-01-25 9:27
ICB - Could you please make a new insert for our sign for D387C Loeb Building? The title should read,15-000,2019-01-25 10:42
Work order # 150519 - FR 609 = Brent has reported the lock mechanism is loos in the door and needs,41-000,2019-01-25 10:44
Investigate Outlet not working in 4th floor of ML (FITA reception desk),02-000,2019-01-25 10:48
Existing DT1114 to remain keyed as before. Existing DT1117 door to remain keyed as before. Two new,21-000,2019-01-25 10:52
re-caulk around dishwasher drain on 2nd floor (food court),07-000,2019-01-25 10:55
"The furniture is currently located in rm 5116, RH. There are two love seats to be moved back to the",43-000,2019-01-25 11:38
Fire panel in trouble. Tyco was onsite testing and noticed it on his way out. Might be rm 215,18-000,2019-01-25 11:43
ICB - KX # 5232 Event date: 29/01/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-01-25 11:51
"ICB - KX # 4510 Event date: Jan 28-31 Location: CO 270,272,274, Fenn, RU MPR, PH MPR, FR MPR Set up",19-000,2019-01-25 11:56
remove desks and guest chairs from suite 3302 in HP. Temi Guoti and Joann Martin are the site,13-000,2019-01-25 12:00
ICB - Investigate and provide estimate (if chargeable) to install a closing mechanism on DT 402,21-000,2019-01-25 12:14
4th floor of SA – toilet is leaking in men’s,04-000,2019-01-25 12:30
Entrance door facing HP is stuck open,12-000,2019-01-25 12:35
"Outside PA 236, disability door will not close. Door that comes in from quad on 2nd floor (1st door",03-000,2019-01-25 12:51
5th flood of SA – urinal is spitting out water. Toilet clogged,04-000,2019-01-25 12:58
Frisbee to change 8 tires on Zamboni,39-000,2019-01-25 13:25
"FP - Isolate fire alarm Mon, Jan 28 in Dressing room 112 from 12:30 pm to 3:30 pm",09-000,2019-01-25 13:31
ICB - Feb 8 in DT 2017: We need 6 rectangle tables to be delivered on Feb 8 at 1:00 pm for a,21-000,2019-01-25 13:43
"FP - Isolate fire alarms Thurs, Jan 31 on 3rd floor from 7 AM to 4 PM",49-000,2019-01-25 13:50
"Adjust overhead stop on handicap operator, 2nd level facing quad (exterior door)",03-000,2019-01-25 14:03
Install new rad control valve in room 201B. The new valve is in the CT shop. The old one was leaking,23-000,2019-01-25 14:13
There's no heat in elevator machine room #1 (UC 632). This was reported before. Thanks.,07-000,2019-01-25 14:14
"there's about 1"" of water in the pit, sump pump next to the elevator, could you have the plumber",22-000,2019-01-25 14:24
PA 124 - We had fmp come in last year to look and see why salt was coming through the window in one,03-000,2019-01-25 14:29
SP 334 is too cold,23-000,2019-01-25 14:48
Add glycol to heating system in lower mechanical room,04-000,2019-01-25 14:50
Repair glycol pump in Lower mechanical room,04-000,2019-01-25 14:52
ICB - Feb 1: As per discussions with Richard Cronin - outdoor signage for CAPPA Case Competition,43-000,2019-01-25 15:22
ICB - Feb 1: put out outdoor signage for CAPPA Case Competition,43-000,2019-01-25 15:26
"ICB - KX # 5438 Event date: 04/02/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-01-25 15:29
Work order # 150547 - Grenville 430-1: Student has requested a padlock be cut off of her desk.  She,14-000,2019-01-25 15:36
ICB - KX # 5211 Event date: 08/02/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-01-25 15:37
auto flusher on the urinal in the men’s washroom on the ground floor of HP,13-000,2019-01-25 15:59
drain and refill the chilled water return line in MacKenzie basement ready for filter installation.,10-000,2019-01-25 16:01
CALL BACK: Exit Door not shutting - Welcome centre in Athletics reports outside door will not shut.,09-000,2019-01-26 14:35
"CALL BACK: Key Broken in Lock. Caller reports broken key in lock, door # 1115, Alumni Hall",36-000,2019-01-26 16:51
CALL BACK - Called in JP. Shut off water to steacie,12-000,2019-01-26 21:45
CALL BACK - Called in Dan Richard. Icy sidewalks by Steacie,00-000,2019-01-27 6:04
CALL BACK - Securing doors in Steacie Building. Dan Redmond requests chase doors in Steacie be,12-000,2019-01-27 11:34
CALL BACK - Called in Guillermo. Prescott alarm not being received by DUS,34-000,2019-01-27 19:59
"Note from CHP this AM: 13:45hrs: Steacie EF1-B Exhaust fan in alarm, EF2-B ok, EF1-A started up in",12-000,2019-01-28 7:27
"Note from CHP report: Call in @ 14:45hrs re: Caller reports cold room, Loeb Building, room C-867.",15-000,2019-01-28 7:28
LA oil tank room  in B Tower is in Alarm,15-000,2019-01-28 7:41
PA 303 - Diverter grill coming out of drywall bulk head ceiling,03-000,2019-01-28 7:54
men’s washroom on the 4th floor of Dunton Tower has some flooding.,21-000,2019-01-28 8:41
replace safety box on 1st floor exit pull station,34-000,2019-01-28 9:04
east vestibule entrance by the subway was having problems over the weekend. The door operator kept,09-000,2019-01-28 9:07
Work order # 150716 - CO Res Desk - Desk is asking for more keys be cut for mailbox # 288,19-000,2019-01-28 9:15
Work order # 150715 - CO Res Desk 2nd Floor: Res desk is asking for more keys be cut for GH 314,18-000,2019-01-28 9:16
Work order # 150567 - LX 453: The door won’t open despite it saying vacant.  Our can mates are,44-000,2019-01-28 9:18
ICB - Jan 31: The Neuroscience dept requires two name plated for offices on site: Text for 2311 HSB:,49-000,2019-01-28 9:25
unlock cabinet for Dotty Nwakanma (she forgot her keys today),01-000,2019-01-28 9:30
Work order # 150639 - LX 455: one side is locked and the other side is broken and people can’t,44-000,2019-01-28 9:44
Please check battery in GC 72,GC-72,2019-01-28 9:52
very cold is ME 2188,10-000,2019-01-28 10:02
"ICB - Moving 3 bookshelves to A812 Loeb - two in SP 452 and one in SP 428. ""The two deeper bookcases",23-000,2019-01-28 10:03
ML 2nd floor men’s (public)– toilet is constantly flushing,02-000,2019-01-28 10:08
Check radiators on the 2nd and 3rd floor in Stairwell B of AA. There is not a lot of heat coming,22-000,2019-01-28 10:13
HP lighting: Rm 4351 one 4'x2 T-8 bad ballast & Rm 1170 two 4'x2 T-8 bad ballast,13-000,2019-01-28 10:15
Work order # 150719: PH 105: Brent has changed the batteries in this lock but still does not hear,34-000,2019-01-28 10:21
investigate over-heating issue in Res Commons.,19-000,2019-01-28 10:31
"FP - Isolate fire alarm from Mon, Feb 4 to Thur Feb 14 in LABS 215A, 215B, 220A, 220B, 226A, 226B,",16-000,2019-01-28 10:32
DT 4th floor men’s bathroom – 1st stall flush (overflows into bathroom & hallway),21-000,2019-01-28 10:48
remove broken key from fire alarm pull station beside stairwell 1A,34-000,2019-01-28 11:07
Can we have this door repaired by CY in Booster Juice,07-000,2019-01-28 11:08
Investigate/quote Light fixture to be removed above equipment located in 2268 ME. Please set up,10-000,2019-01-28 11:13
clasps are broken on 2 toilet seats (regular stalls) in RO 312,17-000,2019-01-28 11:19
"Work order # 150722, Issue  the residence desk is asking for more keys be cut for the suite door",19-000,2019-01-28 11:52
PA 303: One two tube FBO 32 watt fixture bad ballast,03-000,2019-01-28 11:59
ICB - March 26th and the start time is 4pm. I have booked the 3rd Floor Tory foyer for the event.,21-000,2019-01-28 12:02
One of the front doors of Herzberg seems to be stuck open and it's getting quite cold at the front,13-000,2019-01-28 12:11
CTTC 3810 is not lockable. Equity Services’ fit-up of the space that was formerly,29-000,2019-01-28 12:22
"107331 Monthly Academic Golf Carts (ALL), 2018/19",00-000,2019-01-28 12:33
"107332 Monthly Academic Vehicles,  2018/19",00-000,2019-01-28 12:33
"107334  FEB Athletics Vehicles Monthly,  2018/19",09-000,2019-01-28 12:34
"107335   Biology Vehicles Monthly,  2018/19",16-000,2019-01-28 12:34
"107336  Parking Vehicles Monthly,  2018/19",17-000,2019-01-28 12:34
"107333  FEB Safety Vehicles Monthly,  2018/19",17-000,2019-01-28 12:34
"107338   Monthly ""Honour Guard Field"" Mtce MAY-OCT 2018/19",XR-000,2019-01-28 12:35
"107337 Monthly Parking Grounds Maintenance, 2018/19",PK-000,2019-01-28 12:36
"107339  Monthly Grounds Maintenance, All Campus  2018/19",00-000,2019-01-28 12:36
"107340    Monthly General Work, Testing of generators & Transfer Switches,  2018/19",00-000,2019-01-28 12:36
"107341  Monthly General Work, Testing of Generators & Transfer Switches,  2018/19",00-000,2019-01-28 12:37
"107342  Monthly General Work, Testing of Generators & Transfer Switches,  2018/19",00-000,2019-01-28 12:37
"107345   Monthly University Centre Water Treatment,  2018/19",07-000,2019-01-28 12:37
107343  Monthly All Campus Water Treatment  2018/19,00-000,2019-01-28 12:38
"107344 Monthly Water Treatment for Cooling Towers, GH & LX,  2018/19",XR-000,2019-01-28 12:38
"107346  Monthly GRAFFITI REMOVAL, Tunnel inspection, 2018/19",XT-000,2019-01-28 12:38
"107347   Monthly Graffiti Removal, Academic Buildings, 2018/19",00-000,2019-01-28 12:38
"107348   Monthly General Maintenance ZONE 1,  TB, UC, SC, AA,  PG, NW, NB, AT & AP 2018/19",00-000,2019-01-28 12:39
"107349   Monthly General Maintenance ZONE 2, ML, PA, SA, LA, DT, SR, LS, HP HC & VS 2018/19",00-000,2019-01-28 12:39
"107350   Monthly General Maintenance ZONE 3, 2018/19",00-000,2019-01-28 12:39
"107351  Monthly General Maintenance University Centre, 2018/19",00-000,2019-01-28 12:39
"107352   Monthly ALL ZONES General Maintenance, 2018/19",00-000,2019-01-28 12:41
"107353   Monthly University Centre ZONE 1 General Maintenance, 2018/19",07-000,2019-01-28 12:43
"107354  Monthly Sanitary Sewer sample collection, 2018/19",11-000,2019-01-28 12:43
"107355   Monthly Classroom Maintenance, 2018/19",00-000,2019-01-28 12:44
"107356 Monthly pickup/delivery to Hardware Services obsolete equipment, 2018/19",13-000,2019-01-28 12:44
"107357  Monthly blind repairs, 2018/19",00-000,2019-01-28 12:44
"107358  Monthly Elevator License Installations, 2018/19",00-000,2019-01-28 12:44
"107359   Monthly work on Controls System, 2018/19",00-000,2019-01-28 12:45
"109024  Monthly Events/Furniture, Housing (ALL),  2018/19",XR-000,2019-01-28 12:45
Please re-mount 4x6 directional sign in tunnel junction (Nicol bldg.). Safety concerns for students,XT-000,2019-01-28 13:03
suite 319 - There is heat just before the actuator but not after. Please send to fmp to,33-000,2019-01-28 13:07
pipe at the handwashing sink at Burger 101 is detached in the middle of the assembly.,07-000,2019-01-28 13:16
ICB - Paint 2 pieces of plywood for SM,32-000,2019-01-28 13:36
ICB - 232. fabricate and install plywood,32-000,2019-01-28 13:37
Work order # 150732 - 2nd Floor Res CO: res desk is requesting more keys be cut for mailbox # 1578,19-000,2019-01-28 13:47
TORY Rm 430K one 4'x1 T-8 bad ballast/no power,01-000,2019-01-28 14:14
SC - Fire & Water Damage - Emergency Remediation,12-000,2019-01-28 14:59
TB rm 204 - One 4'x1 T-8 bad ballast/ no power,01-000,2019-01-28 15:13
ICB - Please remove desk from hallway outside room 3149 Mackenzie. We do not require it any longer.,10-000,2019-01-28 15:17
CALL BACK - Isolate Fire Alarms Stacie 4th Floor,12-000,2019-01-28 17:00
SC 116 – no water in lab,12-000,2019-01-29 7:46
Work order # 150873 - GH 215-2: Bedroom door lock needs to be rekeyed.,18-000,2019-01-29 7:51
The wall heater in the infant /toddler hallway is not working.,28-000,2019-01-29 8:01
One of the electrical outlets in the junior preschool room and the outlet in the preschool washroom,28-000,2019-01-29 8:02
ME 4342 – thermometer reading 17.7°C (very cold in class),10-000,2019-01-29 8:27
Investigate no water coming out of taps SC 414. Water works on 3rd floor,12-000,2019-01-29 8:46
Student is reporting an alarm coming from behind st pat’s building which is keeping her awake at,23-000,2019-01-29 9:26
review the temperature sensors on the heat exchange no.2. Readings consistently show supply temp,29-000,2019-01-29 9:51
install new meter and CT’s on spare electrical feed in Bronson sub-station. New meter will connect,BRONSONSUBST,2019-01-29 9:53
Work order # 150912 - Res desk has requested more keys be cut for mailbox # 467,19-000,2019-01-29 10:00
ICB - We would like to have a door closer for DT 402. (WO 118217) Has already been discussed,21-000,2019-01-29 10:06
RO 608 – stat is reading 17.9°C. Everyone is cold,17-000,2019-01-29 10:12
repair 2 doors in SC that was damaged by Ottawa Fire. Please see Key Req,12-000,2019-01-29 10:17
ICB - Cut 2 keys for CU Ice House - Please see Key Req,39-000,2019-01-29 10:25
107318   Monthly Shop Supplies- AC 2018/19,00-000,2019-01-29 10:50
"107306  Monthly Shop Supplies - AM,  2018/19",00-000,2019-01-29 10:51
"107314   Monthly Shop Supplies - CA, 2018/19",00-000,2019-01-29 10:51
"107309 Monthly Shop Supplies - CY,  2018/19",00-000,2019-01-29 10:52
107322  Monthly Shop Supplies - CHP  2018/19,00-000,2019-01-29 10:52
"107319   Monthly Shop Supplies - CT,  2018/19",00-000,2019-01-29 10:53
"107311 Monthly Shop Supplies - EE,  2018/19",00-000,2019-01-29 10:53
"107305  Monthly Shop Supplies - FM, 2018/19",00-000,2019-01-29 10:54
"107313  Monthly Shop Supplies - GR,  2018/19",00-000,2019-01-29 10:54
"107308  Monthly Shop Supplies - LO,  2018/19",00-000,2019-01-29 10:55
"107307 Monthly Shop Supplies - PA,  2018/19",00-000,2019-01-29 10:55
"107310  Monthly Shop Supplies - PP,  2018/19",00-000,2019-01-29 10:56
"107320  Monthly Shop Supplies - SF,  2018/19",00-000,2019-01-29 10:57
"107315   Monthly Shop Supplies - MM/SM,  2018/19",00-000,2019-01-29 10:57
"107323   Monthly Shop Supplies - SN,  2018/19",00-000,2019-01-29 10:58
"107302  Monthly Shop Supplies - ST, 2018/19",00-000,2019-01-29 10:58
"107317  Monthly Shop Supplies - WT,  2018/19",00-000,2019-01-29 10:59
107321 Monthly Shop Supplies - Sustainability 2018/19,00-000,2019-01-29 10:59
too hot in ME 3275: Student says it's up to 25°C some days,10-000,2019-01-29 11:02
"107304  Monthly Custodial Supplies, Academic Bldgs,  2018/19",00-000,2019-01-29 11:04
"107304  Monthly Custodial Supplies, Academic Bldgs,  2018/19",00-000,2019-01-29 11:06
ICB - hang a small white board in Jerry Tomberlin's office (TB 503P).,01-000,2019-01-29 11:33
non-functional electrical outlet located above a two-person table just in front of the elevator,12-000,2019-01-29 11:47
"RO 608 – stat is reading 17.9°C. Everyone is cold. As per CT, there is no flow in 6th floor senate",17-000,2019-01-29 11:53
CA Button for HP 4003 mens bathroom is hanging on by wires,13-000,2019-01-29 11:59
cut the top and bottom of the door please in Booster Juice,07-000,2019-01-29 12:01
Cut Keys for Gavin Symonds for Mechanical rooms. Please see Key Req,11-000,2019-01-29 12:22
ICB - RO 401A: 20 amp dedicated receptacle to be installed as close to conference table as possible.,17-000,2019-01-29 12:25
FP - Isolate fire alarm Jan 31 in CTTC 1003 & 2003 from 7 AM to 3:30 PM,29-000,2019-01-29 12:30
doesn’t seem to be water/steam going to the autoclave in 122,12-000,2019-01-29 12:40
ICB - Feb 1 in RB 2200: Two 6 ft tables delivered to 2200 Richcraft Hall for Psychology Specialty,43-000,2019-01-29 13:09
"107330  Monthly Custodial & Electrical Supplies, NWRC,  2018/19",33-000,2019-01-29 13:12
ICB - Feb 22 in HS 1301: Please deliver two 6 ft tables to 1301 HSB for the Health Science Specialty,49-000,2019-01-29 13:15
DT 2104 – office has no heat for several months now.,21-000,2019-01-29 13:25
"107330  Monthly Custodial & Electrical Supplies, NWRC,  2018/19",33-000,2019-01-29 13:35
"107330  Monthly Custodial & Electrical Supplies, NWRC,  2018/19",33-000,2019-01-29 13:35
Roof Access door to RO is not closing,17-000,2019-01-29 13:42
"couple labs are still without distilled water – 333 and 329 SC. Probably air in the system, can you",12-000,2019-01-29 13:44
ICB - The lock on Desk 119 in ME 3129 is broken and cannot be used to lock the drawers. I have,10-000,2019-01-29 13:47
Create spill pans for the garage,11-000,2019-01-29 13:49
ICB - Remove surplus wood pallets from the Library Storage Facility. Contact there is Robert,39-000,2019-01-29 13:52
ICB - Labour and materials for cutting boards for wood slats on Library carts. See Carl Lambert for,02-000,2019-01-29 13:55
ICB - Feb 11 in RO 608 & 617: attached layout for Senate and Alumni Boardrooms Meeting rooms are,17-000,2019-01-29 14:01
Ladies bathroom TB 364 – middle toilet is leaking from piping where flush handle is.,01-000,2019-01-29 14:08
Investigate condensate pump under the pool is grinding quite loud and has started a leak. CW says,09-000,2019-01-29 14:44
Steacie RO system needs to have the filters replaced. We are getting the amine smell again and the,12-000,2019-01-29 14:50
Took absorbal out of Stores (until further description is available),12-000,2019-01-29 15:03
"FP - Isolate fire alarms Wed, Feb 6 & Thur, Feb 7 in Basement Mech Rm ME MR1 from 7 AM to 3 PM",10-000,2019-01-29 15:05
cut and supply ceiling tiles in MB (above tunnel ramp) where lights were removed.,11-000,2019-01-29 15:11
5th Floor Women's Washroom: toilet is not flushing properly.  It almost overflows.,01-000,2019-01-29 15:26
"ICB - KX # 4819 Event date: 02/02/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-01-29 15:28
"fix the door to the Undergraduate Recruitment Director’s office at RO 315. The lock will engage,",13-000,2019-01-29 15:50
Inco HP - sensor is not working on 3rd bathroom floor (tap not turning on),13-000,2019-01-29 15:57
SC penthouse – tank overflowing,12-000,2019-01-30 7:41
Replace Key-Bak on CW Key Set # 2 - Keys at Service Desk,11-000,2019-01-30 7:51
TB 110 Lab starts at 8:30 AM – misc. exterior plugs not working,01-000,2019-01-30 8:16
Work order # 151022 - floor door from elevator on 5th floor: Someone has broken the door handles and,34-000,2019-01-30 8:34
Tory Galleria - replace broken mirror on handicap ramp,01-000,2019-01-30 8:40
check out the drive for the AHU-3 Return Fan in the penthouse. The MCC is on but the drive is off.,15-000,2019-01-30 8:41
investigate and confirm belimo is operating correctly (PH 721),34-000,2019-01-30 8:44
Some labs are still without domestic water and/or distilled water: 335 has no cold water or,12-000,2019-01-30 9:01
Test pull station in staircase 2nd floor,12-000,2019-01-30 9:20
Accompany Kroon Electric through DT and the Main Vault in Athletics on Wednesday Feb 6th at 8 AM,21-000,2019-01-30 9:25
breaks need to be looked at & side bars,GC-41,2019-01-30 9:36
Customize new side bars,GC-41,2019-01-30 9:37
Lights are ON in overhang (exterior of MB) – sensor issue? (still happening),11-000,2019-01-30 9:53
ICB - Feb 6 in DT 2104: need two bookshelves attached to the wall so they don't topple.,21-000,2019-01-30 9:54
The exit door by subway is stuck open. please fix to avoid frozen sprinkler heads,09-000,2019-01-30 10:07
1st floor men’s bathroom: Urinal is flushing constantly since yesterday,24-000,2019-01-30 10:10
No domestic hot water in building - please turn on,12-000,2019-01-30 10:12
order 20 black bin moving boxes for Nesbitt. please deliver to 2nd/ground floor - Lab 215,16-000,2019-01-30 10:15
Overtime Preventative work for Stacie Bldg.12,12-000,2019-01-30 10:30
ICB - Feb 18 in RO 315: Sign placement for High School Parnters' Conference 2019 (CUin2) Work order,17-000,2019-01-30 10:32
ICB - Feb 18 in RO 315: Sign placement for High School Parnters' Conference 2019 (CUin2) Work order,17-000,2019-01-30 10:35
We have a few issues at day care: Toddler room - tap on one of the adult sinks is constantly,28-000,2019-01-30 10:38
check sump pump - it was running steady (issues with float). located by Receiving area,23-000,2019-01-30 10:42
ICB - cut 2 Cabinet Keys for ME 3441 (Key code 765) & 2 cabinet keys for Key Code 130,10-000,2019-01-30 10:57
5th Floor Women's Washroom: toilet is not flushing properly.  It almost overflows.,01-000,2019-01-30 11:07
upper mechanical room - fill glycol containers x2,12-000,2019-01-30 11:18
fabricate pipe support for CB chillers,42-000,2019-01-30 11:36
ICB - KX # 5524 Event date: Saturday Feb 2 Location: Leeds 124 MPR Set up date and time: Friday 7 AM,30-000,2019-01-30 11:37
20th floor ladies: My coworkers tell me there has not been an improvement in the overall temperature,21-000,2019-01-30 11:54
FP - Isolate fire alarm Feb 1 in 2622 (2nd floor) from 7 AM to 3 pm,29-000,2019-01-30 12:06
Work order # 151083 - The stairwell door leading to 3rd floor elevator lobby is making a loud,30-000,2019-01-30 12:16
look at sump pump in LMR,12-000,2019-01-30 12:57
The door for NB 320 is warped and very difficult to close. Would you be able to send someone over to,16-000,2019-01-30 13:17
Replace and re-wire controller 120000 for SC,12-000,2019-01-30 13:43
mens bathroom on 2nd floor (263?) the tap is not working (water is not coming out).,01-000,2019-01-30 14:18
SC 418 SC – still Smokey (there is no ventilation in the room),12-000,2019-01-30 14:34
UC Ins Store: One 4'x3 T-8 fixture bad wire connection. Fixture works intermittently,07-000,2019-01-30 14:38
remove water diverter in Porter Hall (UC 231),07-000,2019-01-30 14:49
Work order # 151118: Res desk is requesting more keys be cut for mailbox # 941 located on 1st floor,19-000,2019-01-30 15:07
Upper Mechanical Room - replace pump on force flow,17-000,2019-01-30 15:22
"ICB - Feb 4 in ME 3336: Please remove all shelving units and miscellaneous items, to be disposed of.",10-000,2019-01-30 15:23
ICB - Feb 8 RO 507N: We would like a board attached to the wall of office 507N just above the work,17-000,2019-01-30 15:31
SA 602. Server room – it’s way too hot 88°F,04-000,2019-01-30 15:42
"HP2438 too cold: for the past couple of days, the A/C has been blowing quite cold air into our",13-000,2019-01-31 6:46
