Operator comments,Building ID,Report Time
could you please have “closed for winter” signs placed on the fencing at the NORTH side of ARISE.,25-000,2019-01-31 6:48
SC 237 fume hood is in alarm (instrument lab),12-000,2019-01-31 6:59
"CHP Report: 17:45hrs re: Caller reports leaking urinal in AA, main floor men’s w/r.",22-000,2019-01-31 7:29
ME 2470 - light switch is not working,10-000,2019-01-31 7:44
GC 19 - please check breaks,GC-19,2019-01-31 8:02
Work order # 151124 - Leeds 203 D: Bedroom door lock is need of repair.,30-000,2019-01-31 8:03
UC 180 - One 4'x2 T-8 bad ballast,07-000,2019-01-31 8:05
Check unit at page break storage area (running warm),02-000,2019-01-31 8:21
Investigate window in 2115D HP - it is leaking air making the office freezing,13-000,2019-01-31 8:39
install a full length mirror (48”H) in RO 312,17-000,2019-01-31 8:50
Fire panel reading fault active ground fault AP,32-000,2019-01-31 8:57
Repair ladies bathroom door in MB 2nd floor,11-000,2019-01-31 8:58
It’s 31 C in 312 SC and has been over 25 for the past few days.,12-000,2019-01-31 8:59
UC food court kitchen - One hard wired LED exit sign at exit door to loading dock,07-000,2019-01-31 9:06
SC fire hose cabinet is leaking – (valves where hose connections) Please investigate. Located on 2nd,12-000,2019-01-31 9:18
"FP - Isolate fire alarms Sat, Feb 2 on 4th & 5th floor from 6:30 AM to 3 PM",37-000,2019-01-31 9:20
take out coil in ceiling force flow at Southam Hall entrance to tunnel and reinstall after the coil,04-000,2019-01-31 9:34
last night room B 146 the temperature was 84 in the room,15-000,2019-01-31 9:57
ICB - Screws picked up at stores for Paul Johnson - Library,02-000,2019-01-31 10:00
"ICB - Cut keys for ML 360J, 360M, 360N & 360 P - See Key Req",02-000,2019-01-31 10:04
disconnect circ. pump in Admin Penthouse,17-000,2019-01-31 10:10
women's washroom ML 119A: door to one of the stalls has never locked properly,02-000,2019-01-31 10:23
Work order # 151162 - FR 405 A: Something is stuck in the lock the key only goes into the keyhole,41-000,2019-01-31 10:26
SA 602. Server room – it’s way too hot 88°F,04-000,2019-01-31 10:46
door closing speed adjusted at 18(GH) suite 221A.,18-000,2019-01-31 10:50
Investigate why mens bathroom on 3rd floor is tarped off/closed,03-000,2019-01-31 10:52
Repair/straighten barrel bolts on wicket window at Stores,11-000,2019-01-31 10:52
ICB - Feb 4 in DT 1313: Please try and arrange to have these moves done on Monday Feb 4th. Prior to,21-000,2019-01-31 10:57
LMRM fan on heater 21-24 is not working.,21-000,2019-01-31 11:41
"Electrical outlet on the 5th floor extension, near desk #47, that is smoking and smoldering (as",02-000,2019-01-31 11:47
One of the urinals is plugged and overflowing in the mens washroom 4003 HP.,13-000,2019-01-31 12:17
have the swipe card reader replaced at CB 4104.,42-000,2019-01-31 12:20
ICB - Feb 11: Room 1217 DT: we want all the boxes (which are full of books) removed (and discarded);,21-000,2019-01-31 12:23
UC book store: Three 4'x3 T-8 fixtures bad ballasts/ no power to sockets. All three are on the,07-000,2019-01-31 12:32
10 plastic bins to be dropped off at SC 238. Called Sheila before delivered @ 613-447-8089. She,12-000,2019-01-31 12:34
SA 315 – stat is set to 27.2°C. Caller says it was 'set' to 27.2... I think what she is reading is,04-000,2019-01-31 12:52
1st floor of SP – tap one shut off in bathroom (general neutral),23-000,2019-01-31 13:10
ICB - Rekey lock with 5 Keys cut for DT 1217 - Please see Key Req,21-000,2019-01-31 13:28
repair force flow heater in tunnel at Athletics,09-000,2019-01-31 13:43
FP - Isolate fire alarm on Feb 5 at Tim Hortons from 8 AM to 12 PM,09-000,2019-01-31 13:54
FP - Isolate fire alarm FEb 6 & 7 on floors 4 & 5 from 7 AM to 3:30 PM,37-000,2019-01-31 14:03
FP - Isolate sprinkerly system on Feb 6 & 7 from 7 AM to 3:30 PM,37-000,2019-01-31 14:05
ICB - Feb 4 in RB 2200: signage for Discovery lecture - i have attached the proof of signage,43-000,2019-01-31 14:09
ICB - Feb 4 in RB 2200: signage for Discovery lecture - i have attached the proof of signage,43-000,2019-01-31 14:11
ICB - Could I please have 10 black moving bins delivered to 510 Robertson Hall. Thank you!,17-000,2019-01-31 14:21
CALL BACK - Plugged Urinal in Mackenzie Bldg.,10-000,2019-01-31 15:16
"FP - Isolate fire alarms Feb 4 to Feb 28 on levels 4, 5 & 6 from 7 AM to 3:30 PM",49-000,2019-01-31 16:02
Clean up mess left from contractor work at Loeb Bldg. 15,15-000,2019-02-01 6:48
February winter Maintenance for the Church.,00-000,2019-02-01 7:12
Repair lock box in Richard Cronin's office for his master key set,11-000,2019-02-01 7:44
Rad is leaking water in RO 301N,17-000,2019-02-01 8:11
Investigate rad is leaking water in RO 301N,17-000,2019-02-01 8:27
"Move from VSIM to ARISE next Friday, FEb 8",25-000,2019-02-01 8:37
"Make access for PP on Monday, Feb 4 in RO 301N at 8 AM",17-000,2019-02-01 8:52
empty trailer in Lot 7,PK-07,2019-02-01 9:05
CY checked window in HP 2115D to ensure no leaks. Please look into temps in this room,13-000,2019-02-01 9:08
Lower Mechanical Room: repair sump pump,12-000,2019-02-01 10:24
Replace glass rod in pull station 2nd floor staircase C,12-000,2019-02-01 10:28
Mechanical Room 303: pump 2A-131G is not coming on with switch,PK-LIB,2019-02-01 10:41
ME 4426 - Snake drain lines in urinals,10-000,2019-02-01 10:42
"Fire alarm bypass for SP for further backflow testing for Tuesday, Feb 5tH.",23-000,2019-02-01 10:48
"Fire alarm bypass for HCI for further backflow testing for Tuesday, Feb 5tH.",37-000,2019-02-01 10:59
"Fire alarm bypass for HS for further backflow testing for Tuesday, Feb 5tH.",49-000,2019-02-01 11:00
"Fire alarm bypass for ARISE for further backflow testing for Tuesday, Feb 5tH.",25-000,2019-02-01 11:01
"Assist contractor w/ backflow testing in SP for further backflow testing for Tues, Feb 5tH.",23-000,2019-02-01 11:03
"Assist contractor w/ backflow testing in HCI for further backflow testing for Tues, Feb 5tH.",37-000,2019-02-01 11:04
"Assist contractor w/ backflow testing in HS for further backflow testing for Tues, Feb 5tH.",49-000,2019-02-01 11:04
"Assist contractor w/ backflow testing in ARISE for further backflow testing for Tues, Feb 5tH.",25-000,2019-02-01 11:05
Our technician investigated in Russell lounge first floor the pre-heat spring coil valve is not,14-000,2019-02-01 11:07
repair the concrete at the entrance of the norm fenn gym and to install a new custom threshold to,09-000,2019-02-01 11:18
repair the concrete at the entrance of the norm fenn gym and to install a new custom threshold to,09-000,2019-02-01 11:20
Investigate rad not working in SP 358. Client is very cold in her office,23-000,2019-02-01 11:32
"inspect a sink drain fitting in the women’s washroom , floor 1 near stairwell E (ML142). Could we",02-000,2019-02-01 12:01
3rd floor men’s bathroom – sewage on the floor (toilet has overflowed and the toilet is bagged).,21-000,2019-02-01 12:21
program the return air in CTTC to be shut off from 6pm until midnight next Tuesday and Wednesday,29-000,2019-02-01 13:17
"ICB - Cut Keys for HP 4130, 4160, 4410, 4414 & 4411. Please see Key Req",13-000,2019-02-01 13:21
fourth floor Minto there is a ground stuck in an outlet in the hallway between 5010 and 5030,27-000,2019-02-01 13:31
HP 2365 ( our server room) A/C is running warm. temperature is 27 C now.,13-000,2019-02-01 14:04
replace/repair the handle to the stairwell door in Steacie. The door into stairwell 151 at the,12-000,2019-02-01 14:17
Hissing noise in the ceiling just outside elevator SE corner of the building on 6th floor of RO,17-000,2019-02-01 14:28
noise complaint in CTTC 1411 & 1410: After investigation our technician found that the noise is,29-000,2019-02-01 14:43
PH 108 steam room: as alarm is going off on the condensate pump very loud,34-000,2019-02-01 14:50
investigate sewage on floor in men's bathroom (3rd floor DT). Client says we need this bathroom open,21-000,2019-02-01 14:59
airline for control valve is leaking in SE corner of RO on 6th floor.,17-000,2019-02-01 15:03
Room 6055.  Investigate why lights still do not turn off.,27-000,2019-02-01 15:25
distilled water hook up at Room 2432 ME. Plumber should coordinate the best time to do this work and,10-000,2019-02-01 15:59
XX - Bronson Intersection Modifications,00-000,2019-02-04 6:51
Please have the locking key cylinder on the handicapped tunnel access door to the Mackenzie Building,XT-000,2019-02-04 7:08
FP - Isolate fire alarms Feb 6 to Feb 8 from 7:30 AM to 3:30 PM. Location states Loeb Building,15-000,2019-02-04 7:10
Test fire bells on 2nd floor of SC,12-000,2019-02-04 7:16
"ICB - Install a coat rack on the wall in 404 Tory, and install a bulletin board in 411 Tory.",01-000,2019-02-04 7:25
"ICB - 2 UNICAN installation (code lock system with one code and no auditing feature) for 2 doors,",07-000,2019-02-04 7:27
"ICB - We have many medite mounted posters we want mounted along with the removal of other posters,",21-000,2019-02-04 7:34
investigate sewage on floor in men's bathroom (3rd floor DT). Client says we need this bathroom open,21-000,2019-02-04 8:03
HP 2365 - Please replace filters & belts,13-000,2019-02-04 8:36
Leak spotted under the baseboards in HP 3120. Client has placed paper towel down. This room is in,13-000,2019-02-04 8:39
Steam leak in ML mechanical room on 6th floor Between AH Units 106 & 107. Bring a flashlight,02-000,2019-02-04 9:06
replace taps at the local station in the food court “grilled cheese station”,07-000,2019-02-04 9:09
CA WO to have the V100 reset in the architecture building. The 2nd floor main entrance is off line,22-000,2019-02-04 9:10
ICB - Feb 22 in RO 507: We have a framed award that we would like hung on the wall in our reception.,17-000,2019-02-04 9:16
ICB - RO 503C to C503E Feb 7: Research Ethics was moved to the 503 suite of office before Christmas.,17-000,2019-02-04 9:18
"ICB - Name of Event: CUISIC Meeting Date: Feb 11, 2019 Time 12:00 - 2:00 Set-up time: 8:30 am Set-up",21-000,2019-02-04 9:49
ME 3438 – water leaking from radiator,10-000,2019-02-04 10:12
investigate Supervisory alarm for GH,18-000,2019-02-04 10:28
"Interior door by stairwell F (1st fl), the handle spins.",07-000,2019-02-04 10:31
New leak has sprung in Galleria by fire exit (by windows). Please investigate,07-000,2019-02-04 10:34
Hot water tap that is running continuously in SC 431,12-000,2019-02-04 10:51
Repair flush valve on urinal in mens bathroom,11-000,2019-02-04 10:51
"Finding Details: Caution tape and 'do not enter"" paper sign falling down and not sufficient to stop",07-000,2019-02-04 11:12
"Can someone please order a lock change to 1016 Glengarry. Student did not return after Christmas,",18-000,2019-02-04 11:14
Unclog toilet in ML 106 - CW could not unblock,02-000,2019-02-04 11:37
Test and remedy any issues with all toilets and basins in the ML (new and old areas). Please follow,02-000,2019-02-04 11:53
"need info on Ahu 1 dual duct in order to replace silencer  10) What are CFM, air flows, static",15-000,2019-02-04 13:02
B Block stairwell Rad leaking,10-000,2019-02-04 13:09
FP - Isolate fire alarms in stairwell B on Feb 4 2019,10-000,2019-02-04 13:10
deliver 4 Barricades to UC loading dock near Food court. Please advise Carl Lambert when completed.,07-000,2019-02-04 13:15
work order # 151446 - Student has moved out please do a lock change.,18-000,2019-02-04 13:23
Broken door handle in foyer main entrance of SC,12-000,2019-02-04 13:29
"ICB - Could I please get the push button locks code changed in 510 RO, 511 RO, 610 RO and 2001 DT.",17-000,2019-02-04 13:31
ICB - Cut 4 Keys for SA 623 - Please see Key Req,04-000,2019-02-04 15:16
whole 5th floor of UC is freezing,07-000,2019-02-04 15:20
Bulb crusher.  Have the barrel changed.,26-000,2019-02-04 15:33
ICB - FEB 13 DT 2017 - The Department of Law and Legal Studies will be hosting a guest speaker for,21-000,2019-02-04 15:35
"ICB - ML 238: Name plate for "" Matthew Gertler"" in RSS ML238. The holder is existing, just need the",02-000,2019-02-04 16:16
Front door stuck open in Herzberg.,13-000,2019-02-04 17:45
Toilets plugged in UCenter.,07-000,2019-02-04 17:55
"Water dripping from the ceiling and a beam on the first floor of Loeb, right outside the Loeb Cafe.",15-000,2019-02-05 7:51
TB 300.  Ceiling leak.,01-000,2019-02-05 8:09
Plugged pan in tunnels,XT-000,2019-02-05 8:19
Horn & light stopped working - please investigate,GC-90,2019-02-05 8:19
Mens bathroom 1st floor PA – handicap button is hanging and wires are exposed,03-000,2019-02-05 8:20
Cut 2 keys and supply 2 padlocks for Dan Redmond - Pls see key req,12-000,2019-02-05 9:03
ICB - Feb 24: FPA Research Month signs (As discussed in email with Richard Cronin) installed at,00-000,2019-02-05 9:15
ICB - Feb 24: FPA Research Month signs (As discussed in email with Richard Cronin) installed at,00-000,2019-02-05 9:25
"back of KMT in SA (back entrance), water coming down along the wall creating a big flood",04-000,2019-02-05 9:27
ICB - Apply frosted film to five window panes: RB4114 - 3 panes each 36? x 44? RB4115 - 2 panes each,43-000,2019-02-05 9:38
"Upcoming ceremony on Saturday, March 16th.",00-000,2019-02-05 10:10
ICB - KX # 5431 Event date: 06/02/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-02-05 10:25
Fabricate spacers for Plumbing department,11-000,2019-02-05 10:44
ICB - ME 3336: Please move two black sofas from 5270 Herzberg to 3336 Mackenzie. Today or tomorrow,10-000,2019-02-05 11:06
Room 102.  Investigate water on the floor.,01-000,2019-02-05 11:06
"fire panel is in alarm ""fire pump loss of power"". It faulted twice",26-000,2019-02-05 11:29
Lab 330.  Original user lock for this room be reinstated on the new lab doors tomorrow morning.,12-000,2019-02-05 11:34
check the golf cart 94 the wheel are squealing we will drop it off this afternoon,GC-94,2019-02-05 11:43
ICB - 1. Remove name plate (S. Sadaf) from DT 2202A and reinstall on DT 1313. 2. Make and install a,21-000,2019-02-05 12:35
Clean lab - replace humidifier labs,27-000,2019-02-05 12:52
Clean lab - replace humidifier labs,27-000,2019-02-05 12:53
3rd floor Nesbitt extension control. Note dampers stating 0 %. Client stated no air flow. Can you,16-000,2019-02-05 13:24
Room A621.  Breaker reset. PSA Circuit 6.  Breaker reset.,15-000,2019-02-05 13:33
ICB - 6 - console keys (Code 46SD) in PA 2A46,03-000,2019-02-05 13:40
Work order # 151543 - Residence desk is requesting more keys be cut for Glengarry 706 suite door,18-000,2019-02-05 13:46
Leaking steam valve above service bay in Clean Lab,27-000,2019-02-05 13:46
"ICB - Cut Keys for RO 607A, 607C & 607D - See Key Req",17-000,2019-02-05 14:19
there is a tap broken in UC 227A (men's) for 1 year now,07-000,2019-02-05 14:23
Shovel snow on roof.  Roof leak was reported.,04-000,2019-02-05 14:38
Fire panel RH – blinking and beeping,05-000,2019-02-05 14:51
Work order # 151549 - Glengarry 316-1 Please make a lock change .,18-000,2019-02-05 14:59
cancel - Bruce had access. Breaker needs to be reset A923 Loeb,15-000,2019-02-05 15:00
Investigate a duct  which is dripping (outside 118sc north side).,12-000,2019-02-05 15:00
ICB - Co-op has an event in 1301 Health Science Building on Monday Feb 11. We will need two 6ft,49-000,2019-02-05 15:04
Rm 507 4'x2 T-8 black board light bad ballast Rm 406 two 4'x2 T-8 bad ballast/no power.,04-000,2019-02-05 15:08
ICB - KX # 5436 Event date: 12/02/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-02-05 15:36
ICB - KX # 5416 Event date: 12/02/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-02-05 15:59
ICB - KX # 5451 Event date: 13/02/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-02-05 16:02
Alumni Hall,36-000,2019-02-05 21:08
"4th floor, M/W.  Urinal running, but not overlowing",04-000,2019-02-06 7:14
Lib rm 540 door not latching,02-000,2019-02-06 7:21
Defective bolimo located in the north hallway at the end of the run on 3rd floor.,16-000,2019-02-06 7:24
Replace broken key on CSS key set S15,11-000,2019-02-06 7:53
Replace broken key (HC-9) on key set 18. Replace broken keys (8-9 and elect) on CW key set 32.,11-000,2019-02-06 8:03
Put something over hole temporarily located in Unicenter loading dock,07-000,2019-02-06 8:08
SC -  Lab 412 Renovation (Design),12-000,2019-02-06 8:13
Lab 238.  Meet restoration crew to review plumbing by 9am on Feb 6. 19..,12-000,2019-02-06 8:33
"3rd floor, W/W.  New Faucet (sensor).  The top comes apart and exposes inside of faucet.",23-000,2019-02-06 9:14
Investigate a duct  which is dripping (outside 118sc north side).,12-000,2019-02-06 9:28
no hot water coming to the sinks into the 3rd floor women’s washroom in St. Patrick’s.,23-000,2019-02-06 9:37
"slow leak (dark brown water) from my ceiling, which started yesterday by SC 420",12-000,2019-02-06 9:38
Room 4038.  This room is reported noisy and very cold.,27-000,2019-02-06 10:07
Penthouse.  EF1 constantly running.,12-000,2019-02-06 10:13
ICB - DT 1313: Carpenter to examine desk legs for repair.,21-000,2019-02-06 10:25
Investigate sewer smell reported in the M/W (106A).,11-000,2019-02-06 10:44
Link between Icehouse and Athletics is not getting heat.  Belimo on the return line that isn’t open.,09-000,2019-02-06 10:56
Women’s washroom in the D tower of Loeb building on the 7th floor is not flushing,15-000,2019-02-06 11:33
ICB - HP 3205: Inga Sli?kovi? PhD Research Facilitator,13-000,2019-02-06 11:42
SP 337 - Paint wall behind door,23-000,2019-02-06 12:47
Install sill over expansion joint - Misc ceiling and floor work as per JHSC report on Dec 21 2018,13-000,2019-02-06 12:50
"Key sets 21, 21A, 21B.  Add building master key (JB)",11-000,2019-02-06 12:51
Modify cart,GC-65,2019-02-06 13:06
Replace broken ceiling tile in corridor in front of room 209,04-000,2019-02-06 13:41
Room 2104.  Water running down the wall.,21-000,2019-02-06 13:44
Fabricate 2 brackets to support pipes.,11-000,2019-02-06 13:48
Lock on door between AA and ME is broken in pieces. 3RD floor,10-000,2019-02-06 13:59
4026 (M/W).  4th urinal does not flush.,27-000,2019-02-06 14:28
DT 2104.  Water running down the wall.,21-000,2019-02-06 14:31
Isolate fire alarms on Feb 7th from 8am - 12pm in room 2460.,10-000,2019-02-06 14:34
UC 401 - the air coming out of our ceiling vents is really cold it’s as if the AC is still on,07-000,2019-02-06 15:19
Door is stuck open by HP 3431 (leading to outside),13-000,2019-02-06 15:22
GH 315 - student unable to access room,14-000,2019-02-06 15:27
Loose door handle Tory T-22!,01-000,2019-02-06 15:45
Trend Data request for Y3Q2 BAS Operational Review. get the trends as requested below.,15-000,2019-02-06 16:17
Look at the Glengarry heat recovery fans to ensure they are operational.,18-000,2019-02-06 16:18
"Food Court, back kitchen.  Assist Steve with turning off breaker for dishwasher.",07-000,2019-02-07 7:41
Fabricate supports for chiller pipe,42-000,2019-02-07 9:05
Investigate loud buzzing noise in PA 253 (coming from light fixture),03-000,2019-02-07 9:33
FP - Isolate fire alarm on Feb 8th from 9am - 3:30pm in hallway outside of room 185.,26-000,2019-02-07 10:13
"ICB - KX # 5210 Event date: 13/02/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-02-07 10:54
ICB - KX # 5377 Event date: 14/02/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-02-07 11:01
Move some furniture from room 1166E to 3102D.,09-000,2019-02-07 11:04
"Work order # 151617 - RU 315: No matter how many times you try to open the door, the lock won’t",14-000,2019-02-07 11:17
FP - Isolate fire alarm Feb 20 in penthouse from 11 AM to 1 PM,12-000,2019-02-07 11:20
"ICB - Cut keys for A715, B750, B754, B794, D799, C768 & C769 - See Key Req",15-000,2019-02-07 11:37
Work order # 151568 - PH 320 A: Brent checked the batteries and they are fine he found the latch on,34-000,2019-02-07 11:50
A plumber to investigate the toilet in the Steacie 3rd floor Men’s washroom. The toilet appears to,23-000,2019-02-07 11:55
Cut piece of metal for salt spreader for the  BobCat machine.,11-000,2019-02-07 12:20
HP 3374.  Office is cold.,13-000,2019-02-07 12:31
7th floor women’s washroom smells like sewage.  There is no mess causing the,21-000,2019-02-07 13:04
ME - HVAC Modifications to Room 5190,10-000,2019-02-07 13:12
"Remove wood pallets in DT Loading Dock, as per Tim, it is a fire hazard",21-000,2019-02-07 13:15
Work order # 151710 - RU 134 B: lock works when the door is  open however when I close it I can’t,14-000,2019-02-07 13:40
SA 615: there are 4-6 floor tiles that needs to be glued down. Preferably over reading week,04-000,2019-02-07 13:43
"ICB - Feb 11 in DT 617: Install the latch and lock on large (72"") 2-door vertical storage cabinet.",21-000,2019-02-07 15:03
ICB - Cut 5 keys for SSRB 210 - Please see key req,24-000,2019-02-07 15:11
"Deliver four black moving bins to suite 203 Robertson Hall, attention Sharon Collins, on February 12",17-000,2019-02-07 15:16
FP - Isolate sprinker system Feb 11 to Feb 14 on 4th & 5th floors from 7 AM to 3 PM,37-000,2019-02-07 15:25
Secure mechanical room doors in SC 5th floor (North Side),12-000,2019-02-07 15:33
FP - Isolate fire alarms from FEb 11 to Feb 14 in Level 4 & 5 from 6:30 AM to 3 PM,37-000,2019-02-07 15:35
Have the faucets replaced at Robertson Hall on the 5th floor.,17-000,2019-02-08 7:17
151826.  Room 318-1.  Broken bedroom door closer.,18-000,2019-02-08 8:07
151945.  Dundas 313.  Bedroom door lock needs to be rekeyed.,26-000,2019-02-08 8:10
FP - Isolate fire alarms Feb 11 to Feb 14 in Block 2 all 3 floors from 7 AM to 3 PM,10-000,2019-02-08 8:19
Issue with floor around drain in one of the washrooms outside Roosters.,07-000,2019-02-08 8:22
Supply & Install cylinders on 2 doors in SC 429 & 1 door in SC 308,12-000,2019-02-08 8:45
Check drain on overhead pan.  Water in tunnel by Nichol site.,XT-000,2019-02-08 8:45
investigate sewer smell in west entrance of AA,22-000,2019-02-08 9:11
Rooms 1716 and 1717.  These offices are extremely hot.,21-000,2019-02-08 10:10
ICB - Install lock-box on the wall in office 423B.,23-000,2019-02-08 10:18
Golf Cart# 41.  Hook for chain on the brace.,GC-41,2019-02-08 10:23
Room 115.  Request a key for any filing cabinet.  They key code is 148E.,17-000,2019-02-08 10:28
Uni-Centre 2nd floor 226A – toilet is not working (not flushing),07-000,2019-02-08 11:21
install all the door hardware as required on 4th/5th floors of HCI for the Advancement.,37-000,2019-02-08 11:35
ML 310: Could we have someone look into some exterior window flashing that has come loose.,02-000,2019-02-08 11:42
151989.  Tunnel level entrance door Prescott House.,34-000,2019-02-08 12:05
"ICB - KX # 5439 Event date: 11/02/2019 Location: RB 2220-2224-2228, 2926-Atrium, 2211-Brdrm Set up",43-000,2019-02-08 12:46
"ICB - KX #5487 Event date: Feb 15, 2019 Location: Fenn Lounge Set up date and time (if known):",19-000,2019-02-08 12:48
ICB - KX # 5437 Event date: 14/02/2019 to 15/02/2019 Location: CO 270,19-000,2019-02-08 12:51
Investigate Electrical conduit and wire in attached drawing. Report to Patrick Charmet @,15-000,2019-02-08 13:38
cut 1 key for 137E & 1 key 122E for RO 115,17-000,2019-02-08 14:05
NW 2nd floor of PH - door is stuck open,34-000,2019-02-08 14:17
FP - Isolate fire alarm on Feb 11-14 from 7 AM to 3 PM in room 429.,12-000,2019-02-08 14:19
FP - Isolate fire alarm on Feb 11-22 from 7 AM to 3 PM in room 308.,12-000,2019-02-08 14:37
Fire panels trouble – LA & HCI,00-000,2019-02-08 14:51
Check voltage in maglocks. located at top of ramp heading into TB tunnel lobby area. Left door is,XT-000,2019-02-08 14:57
The lab is complaining that it’s 32 SC in 311SC.,12-000,2019-02-08 15:33
ICB - KX # 5385 Event date: Feb 13 Location: CO 272-274 Set up date and time: Feb 13 8 AM Tear down,19-000,2019-02-08 15:36
"Level 3, stairwell E, center door door strike is missing.",10-000,2019-02-11 7:17
Lab 4038.  Loud noise from ventilation system.,27-000,2019-02-11 7:24
STC.  Install plug/outlet. 30 amp 120 v.  See Steve for details.,11-000,2019-02-11 7:42
W/W 226A.  Flush handle is broken on toilet.,07-000,2019-02-11 7:53
Replace broken key Baks on CW sets 38 and GCC3-23,11-000,2019-02-11 8:04
check alternator on condensate pump (sticking). Please see Gord or JP for more info,29-000,2019-02-11 8:04
ICB - cut keys for LA D299 - See Key Req,15-000,2019-02-11 8:53
FP - Isolate fire alarms from FEb 19 - 21 on Level 4 & 5 from 6:30 AM to 3 PM,37-000,2019-02-11 9:02
higher temps in 4090 MC 23.3°C (set at 19°C),27-000,2019-02-11 9:12
work order # 152329 - LH 314: Student swipes her white card lock goes green but does not open the,06-000,2019-02-11 9:14
work order # 152345 - 4th floor Study lounge: Students are reporting the door is locking on it's own,26-000,2019-02-11 9:15
work order # 152346 - Lanark 1st floor storage room: Reported the door handle is jammed not allowing,06-000,2019-02-11 9:18
work order # 152348 - Residence desk 2nd floor: Res desk is requesting more keys be cut for these,19-000,2019-02-11 9:19
Investigate why custodial is having issues unlocking M/W 5th floor and room 280.,07-000,2019-02-11 9:19
"2 Smoke detectors are hanging from the ceiling: one is located by elevator, and 2nd is corridor",26-000,2019-02-11 9:20
There is very little hot water in the ladies changeroom in MB. Hot water will last 5-10 mins and go,11-000,2019-02-11 9:25
1st floor of PA (mens bathroom) – hand dryer that is cycling on and off on its own,03-000,2019-02-11 9:38
Supply a padlock keyed to a JHAA.,09-000,2019-02-11 10:20
ICB - Feb 12 HP 3360: We need two desk spaces packed up and moved to the 4th floor. it is an office,13-000,2019-02-11 10:34
screamer cover is missing at Prescott on Level 2 at the main entrance.,34-000,2019-02-11 10:42
ICB - Feb 18 in RO 507: We would like to have a filing cabinets in the boardroom 507B to put the,17-000,2019-02-11 10:44
ICB - Feb 18 in RO 507G: One of the staff has requested a book case for her office. She would like,17-000,2019-02-11 10:51
ICB - Room 402 E. Have the overhead compartment removed from old desk.,17-000,2019-02-11 11:04
Secure Fire Extinguisher sign on wall by ME 2460B. it is currently being held with tape,10-000,2019-02-11 11:34
Supervisory Trouble at LX (Bldg 44) - This might be related to the duct smoke,44-000,2019-02-11 11:54
Someone installed the Fire alarm control sign on the wrong door .,22-000,2019-02-11 12:19
Peeling floor tiles outside of 302 Tory in front of door that leads to UC stairwell.,01-000,2019-02-11 12:43
"On the tunnel level of Robertson Hall, next to the elevator, is a grey panel. The panel is partially",17-000,2019-02-11 12:46
Minto CASE. Stairwell 1 (northeast corner) between level 1 and 2.,27-000,2019-02-11 12:58
2nd floor.  Replace damaged hinge on exterior accessible door.,19-000,2019-02-11 13:02
Breaker panel door is open – located on D Stairwell 2nd floor,15-000,2019-02-11 13:21
ICB - Feb 13 in DT 913: Could we please have the lock changed on room 913 on the 9th floor of Dunton,21-000,2019-02-11 13:36
"8th Tower B, B854.  Ceiling leak",15-000,2019-02-11 13:42
ICB - Feb 27 in TB 430: We would like some furniture moved in the director's office to the other,01-000,2019-02-11 13:53
ICB - Mar 15 in MC 2014: I need 10 tables and 20 chairs delivered to the foyer of Minto Centre,27-000,2019-02-11 14:16
ICB - Cut 5 keys (MA35) for room 2186 and 5 keys (M8) for room 2188.,10-000,2019-02-11 14:29
1st floor by elevator.  Water fountain.  Was Constantly running.  It now off and unplugged.,03-000,2019-02-11 14:49
There is a broken sign in Icehouse that needs to be replaced.  It is supposed to be a handicap,39-000,2019-02-11 15:53
Room 334.  Increase the humidity in this room.  It is currently at 20%,12-000,2019-02-12 7:06
ICB - Room 5224.  Dry-erase board that needs to be put up on the wall.,43-000,2019-02-12 7:16
Safety key set S12.  Key Bak replacement.,11-000,2019-02-12 7:39
152406.  Prescott House 1st floor door.,34-000,2019-02-12 7:56
"152453.  Lanark House 314.  Door handle has fallen off the inside of the door, students unable to",06-000,2019-02-12 7:59
Clean variable speed drives for chiller pump.,00-000,2019-02-12 8:12
PK-9.  Top level.  East end.  Supply power wire is cut for light post.,PK-09,2019-02-12 8:20
One 26w x2 CFL bad ballast/cycles with new bulbs. Fixture is in side entry to cafe near the cash,15-000,2019-02-12 8:25
CO - Upgrds Tim Hortons & Abstentions incl. Kitchen Exhaust,19-000,2019-02-12 8:26
The heat detector in Paterson Hall room 125 (cleaner closet) is a rate of rise detector.,03-000,2019-02-12 8:33
1st floor of PA (mens bathroom) – hand dryer that is cycling on and off on its own: as per Dave -,03-000,2019-02-12 8:34
2nd floor room 2600 to meet with the contractor.,29-000,2019-02-12 8:51
Work order #152488 - SD 261: provide 4 more keys to the Housing office door ACA 39.  Please drop,26-000,2019-02-12 9:34
Move Advancement group from Robertson 5th and 6th floors to HCI Building 4th and 5th Floors. Move to,37-000,2019-02-12 9:37
please investigate wet spot on carpet in RO 609,17-000,2019-02-12 9:47
verify 2 speed exhaust fan current (for Refrig. Exhaust system),17-000,2019-02-12 9:48
"Duplicate WO Athletics Bridge Temp is too cold. From CW-M: ""We have a report that the bridge between",09-000,2019-02-12 9:50
review the AC unit in Robertson:,17-000,2019-02-12 9:52
Please move desk away from leak in RO 609H ASAP. 3-way valve is leaking,17-000,2019-02-12 10:01
Investigate supervisory trouble reported at the fire panel.,44-000,2019-02-12 10:12
Ramp going into Glengarry. Steam Chase.  Burnt light. 4 foot tube.,XT-000,2019-02-12 10:31
SA 513 - This is not a breaker .It appears to be a wire connection one of the desks in the front row,04-000,2019-02-12 11:30
"4th floor, 1st stall.  Stall door latch is broken.",01-000,2019-02-12 12:13
ICB - 19/03/2019.  608 & 617.  Room set-up and tear down. layouts attached.,17-000,2019-02-12 12:48
Glycol fire system in the CHP that will no longer be used as the old plumbing shop is now a,11-000,2019-02-12 12:52
Room 272 Russell thermostat not working will not shut off,14-000,2019-02-12 13:37
ICB - March 5 in Tory Foyer: 18 Display boards with legs from Events equipment rental to be,01-000,2019-02-12 14:17
ICB - Mount (5) pre-framed posters on wall between elevator #3 and entrance to ML360.,02-000,2019-02-12 14:18
Potential for BX sheathing and electrical boxes under certain styles of fume hoods with wooden,00-000,2019-02-12 14:24
Fire alarm trouble,15-000,2019-02-12 14:36
Old Gymnasium (Norm Fenn)– shut down ventilators tonight (Feb 12) from 11 PM until 6:30 AM. And,08-000,2019-02-12 14:52
152539.  Renfrew House 316.  Broken bathroom door handle.,05-000,2019-02-14 7:13
Prescott 4th floor door at the elevator lobby the door handle has broken off both sides of the door.,34-000,2019-02-14 7:19
Lights of the back half of the room in #413 Southam Hall have been out for over two weeks.,04-000,2019-02-14 7:31
Overtime Preventative Maintenance for Mackenzie Bldg.10,10-000,2019-02-14 7:36
The exterior sliding doors on the east side of Richcraft Hall are not operational.,43-000,2019-02-14 7:41
Glengarry fire panel lock not working properly (key spins in lock).,18-000,2019-02-14 7:45
"FP - Isolate fire alarm on Feb 14 from 9am - 3pm in Stormont, outside room 185.",26-000,2019-02-14 7:53
Lock on mailbox #908 is not working at all student is having a hard time opening the box.,19-000,2019-02-14 8:06
ICB - Cut 3 keys for DT 1105 (key code HD2A49) - See Key Req,21-000,2019-02-14 8:07
1st floor elevator lobby.  Replace door operator.,34-000,2019-02-14 8:08
put saleen solutin in emergency eye wash station on loan for project,16-000,2019-02-14 8:09
CW-M key set requires a key bak replacement.,11-000,2019-02-14 8:11
"ICB - Event date: Feb 16, 2019 Location: RB 2220-2224-2228 and Atrium Set up date and time (if",43-000,2019-02-14 8:13
FP - Isolate fire alarms from Feb 19 on level 4  from 7 AM TO 3:30 PM,25-000,2019-02-14 8:16
"ICB - We require 2 tables for Catering outside of Rm 2200 Richcraft Hall on Tuesday, Feb. 19. Please",43-000,2019-02-14 8:18
Gate is not opening - 301 RO,17-000,2019-02-14 8:44
Room 402.  Neither wall outlet in the desk area works at all.,04-000,2019-02-14 8:50
Gate is not opening - 301 RO. Carl reports this is electrical,17-000,2019-02-14 9:38
FP - Isolate fire alarms Feb 26 on level 4 + 5 from 8 AM to 3 PM,37-000,2019-02-14 9:42
FP - Isolate fire alarms Feb 27 on Levels 4 + 5 from 7 AM to 8 AM,37-000,2019-02-14 9:47
Electrical vault .  ASAP.  Electrician to accompany restoration crew.,12-000,2019-02-14 9:54
"Suite 2600.  Rooms 214, 215, 216, 217, 218.  Lights not working.",29-000,2019-02-14 10:02
"FP - Isolate fire alarm from Feb 19- 28 in LABS 215A, 215B, 220A, 220B, 226A, 226B,",16-000,2019-02-14 10:10
Removal all old fire extinguisher signage in PH,34-000,2019-02-14 10:29
The automatic door at the tunnel level of Herzberg (big blue doors) is not working again.,13-000,2019-02-14 10:52
3rd floor of SP men’s bathroom 2/3 sinks are not working,23-000,2019-02-14 11:02
Bell Theater - shovel snow away from windows,27-000,2019-02-14 11:24
hallway door leading to 2400 section - replace bottom pivot,10-000,2019-02-14 11:24
ICB - Sign put up for another one of the event ?Med Night * on March 7th from 5:00 -8:30pm.,00-000,2019-02-14 11:55
ICB - Sign put up for another one of the event ?Med Night * on March 7th from 5:00 -8:30pm.,00-000,2019-02-14 11:57
Steacie lab renos keying.,12-000,2019-02-14 12:10
"ML 119A, W/W.  Leaky pipe behind toilet below sensor.",02-000,2019-02-14 12:31
"TB 1st floor, W/W (165).  HC stall.  Flush handle broken.",01-000,2019-02-14 12:32
Suite 2600.  Thermostats are not reading anything.,29-000,2019-02-14 12:37
The door to the tunnel level from Nesbitt does not deploy open when occupants try to use it,16-000,2019-02-14 12:40
investigate water leaking out of men's bathroom (3rd floor SP),23-000,2019-02-14 13:00
Repair fan A24 in RM 121 MB,11-000,2019-02-14 13:06
Repair fan A24 in RM 121 MB,11-000,2019-02-14 13:07
Locksmith to take a look at 319 SC,12-000,2019-02-14 13:46
Order and replace belts on unit 13-306r Hertzberg Bldg.13,13-000,2019-02-14 14:08
"drain in the water fountain, 3rd floor beside stair A is blocked and needs plunging. CW could not",02-000,2019-02-14 14:14
The lock for the storage to the left of room 2404 will not unlock.,09-000,2019-02-14 14:19
UC 227a.  Right tap handle detached.,07-000,2019-02-14 14:51
Isolate sprinkler system on Feb 19 on level 4  from 7 AM TO 3:30 PM,25-000,2019-02-14 15:12
repair condensate pump is leaking in LMR,44-000,2019-02-14 15:17
Reported loose hand railing in tunnel stairs up to academic quad from the tunnel,XT-000,2019-02-14 15:25
ICB - UC 501: Please install a glass/metal whiteboard (4' x 3') in the lobby of PMC. Item is there,07-000,2019-02-14 16:05
CALL BACK - Stormont Dundas - FP trouble,26-000,2019-02-14 18:35
1715       It was reported that the womens 3rd flr St Pats has no hot water. MCC AM,23-000,2019-02-15 7:02
replace both bearings on Supply Fan 10c-403 at Mackenzie Bldg.10,10-000,2019-02-15 7:05
please have controls adjust the schedule for the air handler serving the Ravens Roost. Staff have,26-000,2019-02-15 7:06
"ICB - Feb 19 in 6112, 7110, 7111 CB: Can I please have the following added to our signs? 6112 -",42-000,2019-02-15 7:08
Repairs as per JHSC report on Aug 23 2018 - See Brad Crawford,07-000,2019-02-15 7:45
ML lighting: Fifth floor south wall quad side  one 4'x2 T-8 bad ballast,02-000,2019-02-15 7:50
ICB - Feb 20 RO 315: We are having a cubicle space reconfigured and will require installing an,17-000,2019-02-15 8:21
"FP - Isolate fire alarm Sat, Feb 23 in 2nd floor Corridor 213, 236 - Room 222, 224, 223, 227 -",16-000,2019-02-15 8:31
"Southam room 501, the following was reported: One of the desks has laminate that has broken off and",04-000,2019-02-15 8:45
Corner Guard needed between Room UC 378 & 380,07-000,2019-02-15 9:07
ICB - 10 keys for LA C173 (x5) & A167 - See Key Req,15-000,2019-02-15 9:11
ICB - Feb 20 D299 LA: Three metal filing cabinets need to be moved so that Carl Lambert from FMP can,15-000,2019-02-15 9:48
water leaking from light fixture ME 2194,10-000,2019-02-15 10:05
ICB - March 5 in Loeb Lounge: We require 3 tables to be placed in the Loeb Lounge on March 5 by,15-000,2019-02-15 10:06
"Ice House 1442 (Room #12): Door rubbing against the frame, very hard to close.",39-000,2019-02-15 10:13
SA lighting rm 129: One 4'x2 T-8 bad ballast,04-000,2019-02-15 10:36
Prime wall for mural in tunnel near UC,XT-000,2019-02-15 10:51
ICB - Feb 21 in RB Foyer by Tour Centre: Please deliver two (2) ?Tall Boy? (cocktail) tables to the,17-000,2019-02-15 10:53
PA rm 432: One 4'x2 T-8 bad ballast,03-000,2019-02-15 11:21
"cold air Steacie 203A, B - It’s blowing cold air through the vents in the offices 203A, B Steacie.",12-000,2019-02-15 11:21
ICB - KX # 4131 Event date: 19/02/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-02-15 11:41
"distilled water in 305A is not running – seems to be an air block, as it is working in the room next",12-000,2019-02-15 11:49
ICB - PA 330K: installation of white board on office wall for Scott Brown it goes on the wall with,03-000,2019-02-15 11:50
ICB - KX # 5336 Event date: Feb 20-21 Location: RB Atrium and Conf Rooms Set up date and time: Tues,43-000,2019-02-15 11:52
Light switch for pot lights in toddler room is burning hot. Daycare open from 12 pm – 1 pm or after,28-000,2019-02-15 11:59
Door is not closing and will not lock as result for NB 311 (double door). Please address today,16-000,2019-02-15 12:04
"TB 1st floor, W/W (165).  HC stall.  Flush handle broken.",01-000,2019-02-15 13:09
LA 245C - Investigate exhaust fan with EE,15-000,2019-02-15 13:42
LA 245C - Investigate exhaust fan with MM,15-000,2019-02-15 13:43
Work order # 152898 - SD 261: Broken key caddy please replace this today pick it up from Bob.,26-000,2019-02-15 13:45
"FP - Isolate fire alarms Tues, Feb 19 to Thur Feb 28 in Block 2 & Block 3 all 3 floors from 7 AM to",10-000,2019-02-15 13:48
ME Block 4 - 2nd floor - urinal handle is not working in mens bathroom,10-000,2019-02-15 13:52
FP - Isolate fire alarms Feb 19 in hallways outside of SD 185 from 10 AM to 3 PM,26-000,2019-02-15 13:55
Cart #53,GC-53,2019-02-15 14:26
Mechanical Room 142 - re-key override cylinders,44-000,2019-02-15 14:36
water filter is showing a red light at the fountain on the 4th floor UC (between CUSA and Bakers).,07-000,2019-02-15 14:44
cut 20 keys for SC 429 - See Key Req,12-000,2019-02-15 14:47
"In the lecture hall, there is severe water damage and black mold on the ceiling. The whole room",27-000,2019-02-15 15:05
"FP - Isolate fire alarms Feb 21 & Feb 22 on Floors 2, 3 & 5 from 7 AM to 3 PM",49-000,2019-02-15 15:16
Replace dimmer switch. Client said light switch was burning hot.,28-000,2019-02-15 15:25
ICB - Cut 1 key for HP 3205 - See Key Req,13-000,2019-02-15 15:30
"ICB - Feb 28 in DT 2017: Name of Event: CUISIC Meeting Date: February 28, 2019 Time 12:00 - 2:30pm",21-000,2019-02-15 15:36
The annunciator panel at the ground-level entrance of St. Pat’s is beeping constantly.,23-000,2019-02-15 15:40
"ICB - ME 2432: Please flush all drain lines from the sinks in the new cabinet work, the contractor's",10-000,2019-02-15 15:41
Slience alarm in Library bathroom,02-000,2019-02-16 16:04
Fire Panel trouble prescott,34-000,2019-02-16 16:52
Push bar broken on door near Academic Advisory Office(room 302) at Tory.,01-000,2019-02-19 7:20
CHP will need the following keys for the individual key rings to all engineers :,11-000,2019-02-19 7:47
152924.  Glengarry 613-2.  Broken bedroom door handle.,18-000,2019-02-19 8:05
Repair pan at the tunnel juction.,XT-000,2019-02-19 8:18
Replace broken glass rod in pull station. Beside Stairwell 2 D,18-000,2019-02-19 9:24
Room 420.  Ceiling leak.,12-000,2019-02-19 9:59
153165.  Frontenac 521 A.  A broken door closer on the bedroom door.,41-000,2019-02-19 10:26
Room 5208.  Client is reporting the room is cold.  CW investigated.  It was determined the,43-000,2019-02-19 10:38
Extension on the 3rd level. Replace a loose carpet tile (not missing).,02-000,2019-02-19 10:47
4th floor Russell study lounge the thermostat is broken and students are complaining the room is hot,14-000,2019-02-19 10:58
Investigate what key unlocks the sliding bar at thew tunnel doors to Paterson Hall and the Tory door,03-000,2019-02-19 11:45
Broken door handle in the office of the dean of science (3230 Herzberg) It is our back door,13-000,2019-02-19 12:00
We have 2 ceiling leaks both on the 2nd level in the Library extension. The first one is above the f,02-000,2019-02-19 12:03
ICB - Room D 391.  One of the Dean's sitting chairs (not a desk chair) is coming apart at the arm,15-000,2019-02-19 12:24
Supervisory trouble with fire panel.,15-000,2019-02-19 13:24
Repair and reprogram lock on 521 A,41-000,2019-02-19 14:21
Room 2365.  The temperature monitor at our sever room lost screen display.,13-000,2019-02-19 14:30
Cart #41.  Making noise when driven.,GC-41,2019-02-19 14:44
P-1 parking level door missing handle.  North side of building.,PK-000,2019-02-19 15:25
Room 122.  have a look into getting ceiling diffusers for an office area.,02-000,2019-02-19 15:59
Repair the latch mechanism on the door from the tunnel to the basement of the CHP.,XT-000,2019-02-20 7:10
One of the main doors to Southam Hall (across from the Loeb Main entrance) does not close.,04-000,2019-02-20 7:13
Leak in room 226B Unicentre,07-000,2019-02-20 7:15
Food Court.  Check the power supplied to the lighting in the freezer (#1) .,07-000,2019-02-20 7:24
Sports Med Clinic.  Temperature issues.,39-000,2019-02-20 8:11
"During the fire in Steacie OFS had issues with the archival signage in/near the stairs A, B, and C",12-000,2019-02-20 8:40
"ML - 235, 252, 110 Renovations",02-000,2019-02-20 9:19
153305.  Commons 172.  Main office door lock is not working.,19-000,2019-02-20 9:19
Golf cart 32 for annual maintenance inspection. Client will drop off cart,GC-32,2019-02-20 9:21
Golf cart 69 for annual maintenance inspection. Client will drop off cart,GC-69,2019-02-20 9:22
Golf cart 62 for annual maintenance inspection. Client will drop off cart,GC-62,2019-02-20 9:22
Golf cart 51 for annual maintenance inspection. Client will drop off cart,GC-51,2019-02-20 9:23
Assist Control Tech for wireless stat,34-000,2019-02-20 9:29
Canopy hood in SC 137 solvent storage room (within Chemistry stores) has very little flow.,12-000,2019-02-20 9:34
"FP - Isolate fire alarms Mon, Feb 25 to Fri, Mar 1 in levels 4 & 5 from 6:30 AM to 3 PM",37-000,2019-02-20 9:42
Replace the sign outside Oasis.,19-000,2019-02-20 9:51
ICB - Room 1912.  Between April 15th to 24th (2019).  Remove all furniture for disposal.,21-000,2019-02-20 10:16
"There is some water staining on the ceiling in the lobby area plus some cracks in the ceiling, also",28-000,2019-02-20 10:22
4th fl (beside 401) investigate why garbage bag is covering up water fountain,04-000,2019-02-20 10:27
Cut 3 keys for Mathieu Bernard (11 Sets) - Please See Key Req,11-000,2019-02-20 10:37
FP - Isolate fire alarms in Norm Fenn Gym Feb 20 to Feb 22 from 7 AM to 3 PM,09-000,2019-02-20 11:32
ME 3286 (men's bathroom) - there is a sauder smell coming from the hand driers,10-000,2019-02-20 11:48
ICB - Cut 16 Keys (8 for DT 1114 & 8 for DT 1117) - See Key Req,21-000,2019-02-20 12:01
ICB - KX # 3948 Event date: Feb 22 & 23 Location: RB Atrium and Conference Rooms,43-000,2019-02-20 12:18
floor drain in receiving area (block 3) is blocked & backed up a bit,10-000,2019-02-20 13:10
PH 321 - suite door is not latching,34-000,2019-02-20 13:30
The 1st bubble door is sticking and not closing by itself.  Could we get someone to have a look.,40-000,2019-02-20 13:37
"ICB - Can we please have the name and title changed for this door sign to Christina Spence,",21-000,2019-02-20 13:51
Stairwell C1. Opposite the stairwell door.  Corner guard is required,12-000,2019-02-20 14:15
ICB - Room 415.  Door sign title changed for Laura Ravelo to Financial Officer.,21-000,2019-02-20 14:18
Domestic Instantaneous leaking.  Please repair.,19-000,2019-02-20 15:00
Move approx. 300lb. wooden box from Stores/Shipping & Recieving to NWRC loading dock with fork lift.,33-000,2019-02-20 15:07
Unplug a computer that displays signage in the Library and plug in the new computer using a tall,02-000,2019-02-20 15:21
assist in the shut down of electrical panel “RA” in Herzberg Level 2 to allow for the installation,13-000,2019-02-20 15:30
"MCC requests plumber for Paterson, room 423. Three toilets reday to overflow. Callback for Delmar",03-000,2019-02-20 15:32
ICB - TB 302: Two old shelving units have been taken off walls. They need to be discarded. One is,01-000,2019-02-20 15:57
The CHWR is ready to be re-filled over at Mackenzie basement Mech room – MR1.,10-000,2019-02-21 7:22
Room 5115.  One 4'x2 T-8 bad ballast,13-000,2019-02-21 7:49
ICB - Room 315.  A cubicle removed and the furnishings disposed of.,17-000,2019-02-21 8:22
MC 5026 - cover on electrical junction box is hanging by one screw behind the toilet in men's,27-000,2019-02-21 8:43
Supply and install one ceiling tile in room 122 Library Bldg.02,02-000,2019-02-21 9:11
ICB - Room D299.  Possibly remove the glass partition to accommodate a part-time staff.,15-000,2019-02-21 9:28
All toilets are now backed up and very close to the brim in womens. 4th floor,03-000,2019-02-21 9:29
air duct system in D299 F in Loeb building is not working. There will be about 5 people stationed in,15-000,2019-02-21 9:40
"ICB - We would like our front door re-keyed - code changed this afternoon after 2 p.m. Room 607,",17-000,2019-02-21 9:49
153361.  Stormont 2nd floor hallway.  Push bar on 2nd floor hallway door is loose as well if you,26-000,2019-02-21 10:01
B861.  Smell by bathroom.  Investigate odour.,15-000,2019-02-21 10:11
Ice Machine at Tim’s UC isn’t making ice. We’ve monitored it since yesterday and it’s still not,07-000,2019-02-21 10:34
Tim Hortons.  A water filter next to the oven is leaking.,07-000,2019-02-21 10:35
order and install two a26 belts on exhaust fan for Bakers Grill at Unicenter Bld.07,07-000,2019-02-21 10:42
supply and install one 4L450 belt for AHU 1 supplying rooms 310 and 312 and one AX41 belt for,12-000,2019-02-21 10:44
rear left tire is getting flat,GC-101,2019-02-21 11:13
Investigate exhaust fan in upper mech. room (IT Room) in SC,12-000,2019-02-21 11:42
2nd floor behind res desk.  CW-M reports actuator is 24Volt and is believed to be defective.,19-000,2019-02-21 12:04
ICB - Install Slipstick castors (4) under the couch legs in Room 236PA.,03-000,2019-02-21 12:11
"ICB - KX #5515 Event date: Feb 27, 2019 Location: CO 270",19-000,2019-02-21 13:27
3rd floor M/W. LED light fixture.  It is a strip not a tube not working Between shelves 57-59,02-000,2019-02-21 13:30
ICB - KX # 5576 Event date: Feb 23 Location: CO 270.,19-000,2019-02-21 13:42
ICB - KX # 5585 Event date: Feb 25 Location: RB Conference Rooms,43-000,2019-02-21 13:47
ICB - MC 2032: Quantity 9 - 2? by 4? standard ceiling tile Quantity 18 - 2? T-bar Jesse Buchanan,27-000,2019-02-21 14:21
"there is a small amount of existing furniture in CTTC 3500 that needs to be removed prior to Mar 1,",29-000,2019-02-21 14:47
Balcony unlocked.  4th floor.  East door.,03-000,2019-02-21 15:05
"Work order # 153385 - FR 408: Suite door lock is not locking, Brent changed out the batteries and",41-000,2019-02-21 15:14
