Operator comments,Building ID,Report Time
ICB - Feb 28 in SP 101 & 201E: Please secure two bookshelves to the wall in Room 101 (under the,23-000,2019-02-21 15:54
Secure electrical outlet plate in kitchenette (right side) as a screw is missing from this outlet,23-000,2019-02-21 15:57
Work order # 153388 - Lanark 103: Brent changed the batteries and still the door will not unlock all,06-000,2019-02-21 16:02
"FP - Isolate fire alarms Mar 1 to Mar 30 on levels 3, 4 & 6 from 7 AM to 3:30 PM",49-000,2019-02-21 16:07
FP - Isolate fire alarms on Feb 26 in Sprinkler/Standpipe sytem from 6 AM to 6 PM,49-000,2019-02-21 16:18
Supply and install 2 C105 belts on unit 10a-110 at Mackenzie Bldg. 10,10-000,2019-02-22 7:18
ICB - Room 115.  Electrician to check our electrical outlets to ensure we can run all computers and,17-000,2019-02-22 7:35
"2nd level, stairwell A.  Install proper signage on door.",17-000,2019-02-22 7:42
153392.  Dundas 320.  Door will not close and it seems to be stuck in the lock position causing it,26-000,2019-02-22 7:44
Order six OmniDrive 56346 PSC motors for exhaust fans for stock.,11-000,2019-02-22 7:46
Sink in the men’s bathroom by Oliver’s in Uni-Centre is clogged,07-000,2019-02-22 7:48
All toilets are now backed up and very close to the brim in womens. 4th floor,03-000,2019-02-22 7:59
ICB - KX # 5588 Event date: Feb 27 Location: RB Conference Rooms Set up date and time: Feb 27 7 AM,19-000,2019-02-22 8:04
402L and 401(main entrance).  Water leak from ceiling by window blinds,17-000,2019-02-22 8:30
Door going into Block 4 on 2nd level (coming from Block 3): hinge has lost bolt and out of alignment,10-000,2019-02-22 8:30
ICB - March 15 MC 2000 - 12 long tables and 20 chairs delivered to Minto Foyer on Friday for event,27-000,2019-02-22 9:19
Steacie room 432 .  Has a 208V outlet that is currently being used for a centrifuge,12-000,2019-02-22 9:26
1st floor men's bathroom urinal is not flushing (eye looks like it is not aligned properly),12-000,2019-02-22 9:49
ICB - 16th floor.  Hanging of a frame 28 X 26'' by the elevator.,21-000,2019-02-22 10:20
Change 3 way valve in 503 and 510A.,17-000,2019-02-22 10:37
Cut 2 keys for ARISE Roof - Please see Key Req,25-000,2019-02-22 10:57
ICB - KX # 5586 Event date: Feb 26 Location: RB Conf Rooms and  Atrium.,43-000,2019-02-22 11:06
Fire Panel is beeping for level 3 “Elevator is overheating”,25-000,2019-02-22 11:56
reset the fire panel Prescott 110B it is in alarm.,34-000,2019-02-22 11:57
Murky Water in Fountain - PA 114,03-000,2019-02-22 12:00
Room 2365.  Follow up on blank screen.  Change condensor fan motor.,13-000,2019-02-22 12:28
Check high temperature alarm.  Various units,17-000,2019-02-22 12:30
Golf cart is squeaking very loudly and is moves very slow,GC-94,2019-02-22 12:56
2410 Norm Fenn: Can I please have the unican on room 2410 rekeyed to a JHA key? I do not need a key,08-000,2019-02-22 13:34
investigate gender neutral bathroom has an out of order sign (1st floor),23-000,2019-02-22 13:56
floor transition needs to be removed. hallways doors leading to 2400 block,10-000,2019-02-22 14:02
FP - Isolate fire alarms on Feb 26 in LE 134 from 9 AM to 4 PM,30-000,2019-02-22 14:49
FP - Isolate fire alarm on Feb 25th from 8am -3pm in the 4th floor lobby.,37-000,2019-02-22 15:02
ITS have indicated that one of the BAS controllers was causing issues with their POE switch. They,42-000,2019-02-22 15:45
"Leak by outside window, 4th floor Library near spiral staircase.",02-000,2019-02-25 7:11
Water dripping into tunnel by athletics.,XT-000,2019-02-25 7:14
1st floor.  Generator room in alarm.,15-000,2019-02-25 8:12
"4th floor, main staircase doors.  Door closure arm is off.",07-000,2019-02-25 8:24
227A.  Broken Tap.,07-000,2019-02-25 8:35
Door will not close in A935 LA. We house very expensive guitar amps in the room so it is imperative,15-000,2019-02-25 8:53
ICB - Drain Freon from fridge from TB 302. Fridge is located outside of AC Shop,01-000,2019-02-25 9:22
The cold water taps beside the ice machine in Oliver's are pumping out hot water takes ten min of,07-000,2019-02-25 10:07
Investigate funny smell on the 9th floor. Client is wondering if it might be sewer gas.,15-000,2019-02-25 10:09
ML 142: the door to the women’s washroom by stairwell E on the first floor (Room 142) sticks,02-000,2019-02-25 10:11
the locking mechanism looked into on the Universal washroom on the main level of ML nearest stair A:,02-000,2019-02-25 10:13
"Flood in TB 102 – near refrigerator. Please address ASAP, exams are being held later today",01-000,2019-02-25 10:25
sliding doors in Canal Building not working,42-000,2019-02-25 10:34
Rod drain in TB 102,01-000,2019-02-25 10:46
replace taps in Olivers on 2 big compartment sink,07-000,2019-02-25 11:11
ICB - Feb 27 in TB 300: We would like the workstation where Amy Bifolchi (AE Team) sits flipped,01-000,2019-02-25 11:15
173-174 bookstore.  Clothing side two 4'x3 T-8 bad ballast.  Book side one. 4'x3 T-8 bad ballast.,07-000,2019-02-25 12:28
Outside of staircase B near post mounted TV/monitor one two tube ft40 fixture bad ballast/ no power.,07-000,2019-02-25 12:31
Exams will be written on every day (including Saturday and Sunday) from December 9-21.,00-000,2019-02-25 12:39
Setup of exam sites and the delivery of exam papers and supplies for the December 2018 midterm/final,00-000,2019-02-25 12:43
The automatic tap is overflowing in the first level of St. Pat’s women’s washroom.,23-000,2019-02-25 13:20
ICB - Cut 1 key (HAE45) for room 337.,02-000,2019-02-25 13:59
ICB - Room 2017.  25/03/2019.  AHR Meeting Set-up:,21-000,2019-02-25 14:04
Level 2.  Install either a barrier or chain to prevent unintended access to space,10-000,2019-02-25 14:12
Room 3190.  Ceiling.  Pipe leak.,10-000,2019-02-25 14:47
ICB - Mar 4 in HP 3140: Optical Table (800 lbs) (3 X 6 X 6 inches) will be delivered on April 3,13-000,2019-02-25 14:57
609E (office).  Smells really bad.  Might be related to recent roof/ceiling leaks.,17-000,2019-02-25 15:01
"Mackenzie building Rad issues, rooms: (no heat at rads): 4254, 4362, 4332, 4346, 4356 & 4332.",10-000,2019-02-25 15:20
ICB - KX # 4145 Event date: 27/02/2019 to 28/02/2019 Location: CO Fenn Lounge Set up date and time,19-000,2019-02-25 15:49
"SC 412 occupant says the gas is shut off in there, could we get it turned on?",12-000,2019-02-25 15:53
broken door operator,49-000,2019-02-25 17:02
Remove duct as needed in room 2239 Mackenzie Bldg. 10,10-000,2019-02-26 7:24
Supply and install one A33 belt for Roosters Exhaust fan. Unicentre Bldg. 07,07-000,2019-02-26 7:26
Replace broken key on Safety key ring S12.,11-000,2019-02-26 7:47
EE to assist electrical inspecter at 9 am on Wednesday February 27th.,00-000,2019-02-26 7:48
153624.  Renfrew 235.  Broken bathroom door lock.,05-000,2019-02-26 7:50
Replace key bak on CW key set 12A.,11-000,2019-02-26 8:07
Lab 420.  Check floor tiles from water leak.,12-000,2019-02-26 8:47
ICB - Al Yilmaz has provided a security assessment for the perimeter doors of the new Health Science,49-000,2019-02-26 9:03
The lock on the front door of the Dean’s Suite (810 Dunton Tower) is not functioning properly.,21-000,2019-02-26 9:19
Room 510 (common area by reception)  Request to move a large desk for the PP department.,17-000,2019-02-26 9:26
"Investigate 4 lights out in Ravens Nest. Jean-Luc from CW ""All the relays have power except the",09-000,2019-02-26 9:32
Look at a faulty floor outlet at our welcome desk on level two.,02-000,2019-02-26 9:36
"10th floor, W/W.  Consistent issue with water accumulating on the floor.",21-000,2019-02-26 10:17
Weld nipple on to condenstate plate,11-000,2019-02-26 10:19
Investigate ventilation problem in office HP 3368 – too strong and too cold,13-000,2019-02-26 10:20
3195.  Blocked floor drain and leaking pipe in wall behind sink.,10-000,2019-02-26 10:56
Remove wood pallets from the Herzberg loading dock.,13-000,2019-02-26 12:04
FP - Isolate fire alarms Feb 27 - Mach 1st on Level 5 from 6 am to 4 pm,12-000,2019-02-26 12:28
ICB - KX # 5523 Event date: 28/02/2019 Location: CO 270-272-274 Set up date and time (if known):,19-000,2019-02-26 13:06
KX # 5042 Event date: 07/03/2019 Location: CO 270-272-274,19-000,2019-02-26 13:27
Room 3190.  Make hole in block wall for plumbing access.,10-000,2019-02-26 13:34
"2nd floor, near stairwell E, M/W.  Urinal  - not a lot of water flow.",02-000,2019-02-26 13:41
make a stand for condensate pump at MR1,10-000,2019-02-26 14:15
to check the belt on the washroom exhaust fan(EF-2) near center penthouse for Tory building,01-000,2019-02-26 14:19
Investigate light fixture in UC Stairwell 1B which is burning through plastic. it is the stairwell,07-000,2019-02-26 14:21
"ICB - KX # 5589 Event date: Feb 28, 2019 Location: RB Conference & Atrium Set up date and time:",43-000,2019-02-26 14:24
Key up and supply cylinders as required for the advancement Fit-Up on the 4th and 5th floor of HCI.,37-000,2019-02-26 14:33
Give estimate to add an electrical outlet to the back wall of this room to accommodate 2 workstation,10-000,2019-02-26 15:06
Room 306.  Temperature issue.  Reported at 17 degrees.,24-000,2019-02-26 15:14
"107330  Monthly Custodial & Electrical Supplies, NWRC,  2018/19",33-000,2019-02-26 15:38
Condensate pump 3.8 (located in LMR) - new actuator needs to be connected,03-000,2019-02-26 15:45
ICB - KX # 5450 Event date: March 3 Location: Fenn Set up date and time: Friday March 1 Tear down,19-000,2019-02-26 15:46
ICB - KX # 4511 Event date: March 4 Location: Fenn Set up date and time: Monday (evening event) Tear,19-000,2019-02-26 15:56
"ICB - 230 & 232 AP: Please provide Door Signs as in the attached file, for the following rooms,",32-000,2019-02-26 16:01
ICB - Please provide door sings reading as in the attached file for the following rooms: 1- CB4101 ?,42-000,2019-02-26 16:11
"The door operator is not working in the men's bathroom on the 5th floor. If manually opened, it",13-000,2019-02-26 16:16
Called in JP,PK-18,2019-02-26 20:36
Look at the heating for HP54xx wing.  The entire wing is reported extremely cold.,13-000,2019-02-27 7:06
Assist Tom Sauve with campus eye wash stations.,00-000,2019-02-27 7:08
107318   Monthly Shop Supplies- AC 2018/19,00-000,2019-02-27 7:50
"107306  Monthly Shop Supplies - AM,  2018/19",00-000,2019-02-27 7:50
"107314   Monthly Shop Supplies - CA, 2018/19",00-000,2019-02-27 7:51
"107309 Monthly Shop Supplies - CY,  2018/19",00-000,2019-02-27 7:51
"107352   Monthly ALL ZONES General Maintenance, 2018/19",00-000,2019-02-27 7:52
107322  Monthly Shop Supplies - CHP  2018/19,00-000,2019-02-27 7:52
"107353   Monthly University Centre ZONE 1 General Maintenance, 2018/19",07-000,2019-02-27 7:52
"107319   Monthly Shop Supplies - CT,  2018/19",00-000,2019-02-27 7:52
"107354  Monthly Sanitary Sewer sample collection, 2018/19",11-000,2019-02-27 7:53
"107311 Monthly Shop Supplies - EE,  2018/19",00-000,2019-02-27 7:53
"107355   Monthly Classroom Maintenance, 2018/19",00-000,2019-02-27 7:53
"107305  Monthly Shop Supplies - FM, 2018/19",00-000,2019-02-27 7:54
"107356 Monthly pickup/delivery to Hardware Services obsolete equipment, 2018/19",13-000,2019-02-27 7:55
"107313  Monthly Shop Supplies - GR,  2018/19",00-000,2019-02-27 7:58
"107308  Monthly Shop Supplies - LO,  2018/19",00-000,2019-02-27 7:58
"107357  Monthly blind repairs, 2018/19",00-000,2019-02-27 7:58
"107307 Monthly Shop Supplies - PA,  2018/19",00-000,2019-02-27 7:59
"107310  Monthly Shop Supplies - PP,  2018/19",00-000,2019-02-27 7:59
"107320  Monthly Shop Supplies - SF,  2018/19",00-000,2019-02-27 8:00
"107358  Monthly Elevator License Installations, 2018/19",00-000,2019-02-27 8:00
"107315   Monthly Shop Supplies - MM/SM,  2018/19",00-000,2019-02-27 8:00
"107323   Monthly Shop Supplies - SN,  2018/19",00-000,2019-02-27 8:01
"107302  Monthly Shop Supplies - ST, 2018/19",00-000,2019-02-27 8:01
"107317  Monthly Shop Supplies - WT,  2018/19",00-000,2019-02-27 8:02
"107359   Monthly work on Controls System, 2018/19",00-000,2019-02-27 8:02
107321 Monthly Shop Supplies - Sustainability 2018/19,00-000,2019-02-27 8:02
"109024  Monthly Events/Furniture, Housing (ALL),  2018/19",XR-000,2019-02-27 8:04
Work order # 153736 - CO Res Desk: requesting more keys be cur for mailbox # 88,19-000,2019-02-27 8:11
Work order # 153737 - LE 325 A: Please make a lock change on bedroom door and suite door.  The,30-000,2019-02-27 8:12
Monthly project work order for Mario to track hours for arc flash.  March 2019.,00-000,2019-02-27 8:12
"107331 Monthly Academic Golf Carts (ALL), 2018/19",00-000,2019-02-27 8:20
"107332 Monthly Academic Vehicles,  2018/19",00-000,2019-02-27 8:25
"107334  Athletics Vehicles Monthly,  2018/19",09-000,2019-02-27 8:26
"107335   Biology Vehicles Monthly,  2018/19",16-000,2019-02-27 8:27
"107336  Parking Vehicles Monthly,  2018/19",17-000,2019-02-27 8:28
"107333  MAR Safety Vehicles Monthly,  2018/19",17-000,2019-02-27 8:30
Plan and order the electrified door security hardware for the Health Sciences building's phase 2,49-000,2019-02-27 8:31
"107338   Monthly ""Honour Guard Field"" Mtce MAY-OCT 2018/19",XR-000,2019-02-27 8:33
"107337 Monthly Parking Grounds Maintenance, 2018/19",PK-000,2019-02-27 8:34
"107339  Monthly Grounds Maintenance, All Campus  2018/19",00-000,2019-02-27 8:35
"107340    Monthly General Work, Testing of generators & Transfer Switches,  2018/19",00-000,2019-02-27 8:36
"107341  Monthly General Work, Testing of Generators & Transfer Switches,  2018/19",00-000,2019-02-27 8:36
"107348   Monthly General Maintenance ZONE 1,  TB, UC, SC, AA,  PG, NW, NB, AT & AP 2018/19",00-000,2019-02-27 8:37
"107342  Monthly General Work, Testing of Generators & Transfer Switches,  2018/19",00-000,2019-02-27 8:38
"107347   Monthly Graffiti Removal, Academic Buildings, 2018/19",00-000,2019-02-27 8:38
"107346  Monthly GRAFFITI REMOVAL, Tunnel inspection, 2018/19",XT-000,2019-02-27 8:38
"107345   Monthly University Centre Water Treatment,  2018/19",07-000,2019-02-27 8:38
"107349   Monthly General Maintenance ZONE 2, ML, PA, SA, LA, DT, SR, LS, HP HC & VS 2018/19",00-000,2019-02-27 8:38
"107350   Monthly General Maintenance ZONE 3, 2018/19",00-000,2019-02-27 8:39
107343  Monthly All Campus Water Treatment  2018/19,00-000,2019-02-27 8:39
"107344 Monthly Water Treatment for Cooling Towers, GH & LX,  2018/19",XR-000,2019-02-27 8:39
"107351  Monthly General Maintenance University Centre, 2018/19",00-000,2019-02-27 8:39
Room 503.  Main office door.  Issue with door closure.,01-000,2019-02-27 8:44
Existing door into CTTC Suite 3500 (between 3400 Capital Renewal & Construction and 3800 Equity,29-000,2019-02-27 8:51
Exit sign at the junction of the parking garage and the tunnel to Robertson is twisted and is not,XT-000,2019-02-27 8:56
HP 2365: One circuit panel (P2-28) in our server room has many breaker off. can someone from FMP to,13-000,2019-02-27 9:59
Meet Marc from Expertek to shut off breakers on 4th floor,12-000,2019-02-27 10:43
"FP - Isolate fire alarms Tues Mar 4 to Thur Mar 14 in LABS 215A, 215B, 220A, 220B, 226A, 226B, 234A,",16-000,2019-02-27 11:18
Investigate fire alarm in CO. Chad is requesting to bypass fan foods so they can work.,19-000,2019-02-27 11:32
Paint railing on Level 2 of ME,10-000,2019-02-27 11:36
Please ensure that our electrician reinstates the smoke detector bypassed in Glengarry due to the,18-000,2019-02-27 12:47
Investigate and correct TSSA deficiencies as per inspection report (7519593 - Jan 21 2019),XR-000,2019-02-27 13:35
re-install a heating grate in Library Foyer that has fallen off,02-000,2019-02-27 13:38
Complete Load Test on Panel P2-28 in HP 2365,13-000,2019-02-27 13:48
water puddle found lately every day around 2 pm on 1st floor of ladies bathroom,12-000,2019-02-27 14:11
LMR - replace pot feeder on HW system,07-000,2019-02-27 14:19
"ML rm 110: One 32w 4 pin pot light in high part of ceiling, bad ballast",02-000,2019-02-27 15:20
"Monday March 4th at 9:00 am: assist Safety with re-setting meeting room in suite 203; move bins,",17-000,2019-02-27 16:05
Steam water leak in in MC 4086 (steam valves in ceiling),27-000,2019-02-27 16:06
"Fix steam leak at Minto Case, room 4086.  It has been isolated.",27-000,2019-02-28 7:07
Check grounds duties at Church for March.,00-000,2019-02-28 7:14
Level 4 Stairwell A.  Please have the panic hardware checked.,01-000,2019-02-28 7:17
Overtime Preventative Maintenance for Robertson Hall Bldg.17,17-000,2019-02-28 7:25
Outdated signage has been discovered in the following locations. Please have it removed as the,00-000,2019-02-28 7:28
3rd floor by the elevator (lobby).  A corner guard has come off the wall.,03-000,2019-02-28 7:32
Supply and install a new storeroom function lockset and cylinder for 43(RB)Room 4308.,43-000,2019-02-28 8:38
102.  Open up drywall for plumbing department so they can access plumbing.,01-000,2019-02-28 9:16
3230C.  Remove furniture from room so painting can commence.,13-000,2019-02-28 9:37
Russell Lounge 281: Reported to me by C&W the pneumatic thermostat in this room is not working.,14-000,2019-02-28 10:01
4th floor handicap doors by elevator going into Block 3. disability button is sticking and keeping,10-000,2019-02-28 10:07
Steam is blowing out of window in PH. located on the first floor (steam room next to elevator lobby),34-000,2019-02-28 10:09
Please look at motor no fan unit downstairs in PP storage - check if operating properly,11-000,2019-02-28 10:31
Install dead bolt on elevator safety cage as per elevator tech.,02-000,2019-02-28 10:40
ICB - 4th floor galleria.  Table set up for Spring Career Fair next week on March 6 & 7.,07-000,2019-02-28 10:55
unlock display cabinets for Chemistry around SC 432/437.,12-000,2019-02-28 11:01
Heat exchanger is leaking. This is on the steam side.  Reported by CW-M.,26-000,2019-02-28 11:03
"ICB - HP 3411: I am requesting a lock change for my supervisor's new office (Lily Visanuvimol),",13-000,2019-02-28 11:08
ME 2159: client would like a soap and paper towel dispensers mounted on concrete wall. Luc has left,10-000,2019-02-28 11:25
ICB - New name plates in D199 Loeb Building and one new name plate at 2434R Rich Craft Hall:,00-000,2019-02-28 12:31
ICB - Room C564.  Replace name on office door.,15-000,2019-02-28 13:27
Return fan located in old inco mechanical room.  Drive is in fault.,13-000,2019-02-28 13:43
UMR.  CLean room AHU.  Fabricate baffles for humidifier,12-000,2019-02-28 13:46
"Assist SM with drive cleaning on Tuesday, March 5th and Thursday, March 7th from 3:30 to 7:30pm.",00-000,2019-02-28 13:53
We were under the belief that water was restored after the fire in Steacie however there are,12-000,2019-02-28 13:56
"ICB - Mar 4 in 348 SP: Please install a 3x4 bulletin board on the office wall, where indicated. It",23-000,2019-02-28 14:13
AC unit on 4th floor at Robertson. Unit is in alarm.  A/C Unit 401C.,17-000,2019-02-28 14:43
FP - Isolate fire alarms March 1st in Glen Hallway 3rd floor North from 9 AM to 4 PM,16-000,2019-02-28 14:53
"River side of Loeb D tower, office D796.  remains on the hot side. Today it is registering 26C.",15-000,2019-02-28 14:53
RO 315 is sitting at 19°C – please investigate,17-000,2019-02-28 14:58
replace the valve and actuator for the Flammable Storage Heat Exchanger.,33-000,2019-02-28 15:30
ML lighting Quad side (S/E),02-000,2019-02-28 15:36
reinstall Hot water loop (steam),17-000,2019-02-28 15:44
We are still having a problem with lack of heating in the SSRB. Students are refusing to see faculty,24-000,2019-02-28 16:04
153907.  Door handle at Prescott in Tunnel leading to elevator is missing.,34-000,2019-03-01 7:16
Room 3102.  Caller says tstat has been removed from wall. Temp. showing 22.5 degrees.,43-000,2019-03-01 7:20
Investigate water puddle found lately every day around 2 pm on 1st floor of ladies bathroom,12-000,2019-03-01 7:53
Replace key bak for CW key set 11.  Pick up at FMP SC.,11-000,2019-03-01 8:21
FP - Isolate fire alarm on Monday March 4th from 8am - 2:30pm on the 5th floor.,27-000,2019-03-01 8:22
"ICB - Room 2017.  CUISIC Indigenous Student Consultation Date: March 12, 2019",21-000,2019-03-01 9:57
"ICB - 2017 DT Name of Event: CUISIC Student Consultation Date: March 18, 2019 Time of Event:",21-000,2019-03-01 9:59
The signage for the Fire Alarm Control Panel is located on the Sprinkler Valve room door (Rm 102).,22-000,2019-03-01 10:13
ICB - Moving from 3215 to 3411 as soon as possible.,13-000,2019-03-01 10:20
"Conference rooms 270, 272, 274.  Request to have temperature set to 20 deg for event ASAP.",19-000,2019-03-01 10:44
assist CW with pneumatic valve in room 312.,14-000,2019-03-01 12:57
exhaust fan is always running in 1443 & 500 LAN offline,39-000,2019-03-01 13:15
Replace Key-Bak for CW. Key Set C69,11-000,2019-03-01 13:18
customized drip pan for Carl (for above Dave Hunts work station),11-000,2019-03-01 13:49
"Tower A, 6th floor, W/W.  Toilet keeps flushing",15-000,2019-03-01 14:36
ICB - KX # 5591 Event date: March 4 & 5 Location: RB COnference Rooms & Atrium Set up date and time:,43-000,2019-03-01 14:39
ICB - KX # 5365 Event date: 05/03/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-03-01 14:43
153930.  Prescott 3rd floor elevator hallway door.,34-000,2019-03-01 14:46
pipe leak in ceiling in MB Mechanical room (from ceiling),11-000,2019-03-01 14:54
UC 133: look at the handicap lock. We can’t seem to open/lock the one located in the exam area. we,07-000,2019-03-01 14:58
Steam leak in ceiling in 104 MB Mechanical room (from ceiling),11-000,2019-03-01 15:10
Stop by the Registrar’s Office (Tory 300) as their kitchen sink is backing up.,01-000,2019-03-01 15:11
ICB - Floor Plan submitted by Melissa Chee. Please contact her for any further details. 4 long,49-000,2019-03-01 15:15
ICB - Fieldhouse.  Relay For Life is looking to book tables and chairs for their event on March 8th.,35-000,2019-03-01 15:15
ICB - March 4 in HP 3215: URGENT Moving of Office furniture from 3215 to Valerie's Office 3230C,13-000,2019-03-01 16:12
LE - Roof Replacement,30-000,2019-03-03 10:37
Room 416.  Issue with door closure.,04-000,2019-03-04 7:33
"154002.  Lennox 917.  Student is reporting unable to open their mailbox # 607, Please check the lock",34-000,2019-03-04 8:04
Room 503.  There is normally cold air coming out AND a LED/light on the front.,12-000,2019-03-04 8:12
154142.  Lennox Addington 720 A.  Unable to program the door.,44-000,2019-03-04 9:10
Install float on sump pump in Art Gallery mech room.,23-000,2019-03-04 9:13
ICB - 2nd floor corridor: There is a broken refrigerator that we would like to be removed from the,16-000,2019-03-04 9:17
2nd floor W/W.  Sensor tap keeps running.,12-000,2019-03-04 9:19
ICB - Drain refrigerant in refrigerator from NB. Fridge to be dropped off by FM on WO 119307,16-000,2019-03-04 9:19
ICB - 454 SP: Install windows in dorr to match door next door (windows instaled last summer).,23-000,2019-03-04 9:21
Work order # 143658 - Leeds 627: RF is reporting door A on 1st Leeds is blocked by the door closer,30-000,2019-03-04 9:25
ICB - KX # 5509 Event date: 06/03/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-03-04 9:35
ICB - Room 5160.  Strip and Wax (Billing Purposes Only),10-000,2019-03-04 9:39
ICB - KX # 5395 Event date: March 6 Location: PH MPR Set up date and time: March 6 10 AM Tear down,34-000,2019-03-04 9:44
ICB - KX # 5507 Event date: 04/03/2019 Location: CB Lobby Set up date and time (if known): Mar 4,42-000,2019-03-04 9:45
FP - Isolate fire alarm on Mar 6th from 7am - 12pm in ME 2431 & 3441.,10-000,2019-03-04 10:10
3rd floor.  Lighting in hallway (West).  Turned off for cleaning.,12-000,2019-03-04 10:22
Cabinet is stuck in CTTC 3822,29-000,2019-03-04 10:26
FP - Isolate fire alarms March 6 to March 8 from 7 AM to 3 PM in hallway 335A and the room 335 on,12-000,2019-03-04 10:32
Small steam pipe valve leak in the penthouse mechanical room.,33-000,2019-03-04 12:10
ARISE.  Fire alarm (#2 shut down).,25-000,2019-03-04 12:35
ICB - Cut 5 keys (LABA) for room 3315,13-000,2019-03-04 12:59
Supply of three lock cylinders for three cylinders for new offices.,15-000,2019-03-04 13:25
ME 3129.  Broken key.  Broken key part is stuck in the lock.,10-000,2019-03-04 13:44
"ICB - Mar 14 in RO 608: Name of Event: CUISIC Faculty of Science Consultation Date: March 14, 2019",17-000,2019-03-04 13:48
ICB - Cut 5 keys (LAFA4) for room 4435,13-000,2019-03-04 13:51
SC 409 – no Distilled water coming out (reservoir maybe empty),12-000,2019-03-04 14:06
ICB - March 5 in SP 433/452/454:,23-000,2019-03-04 14:21
5th floor.  W/W.  Faucet tap is loose.,17-000,2019-03-04 14:30
Room 109.  Request to have a light fixture removed.  Please see Mathieu for more details.,22-000,2019-03-04 14:41
ICB - MB 112: Install 30A breaker,11-000,2019-03-04 14:44
TB 512.  Melamine on front desk is coming off.,01-000,2019-03-04 14:45
ICB - Cut 7 keys (FACA11) for room 311.,16-000,2019-03-04 14:58
please have Sheffield check where the red benches and any other remaining items from the RO Lobby,17-000,2019-03-04 15:02
Change condensate tank and pumps,29-000,2019-03-04 15:09
Room 624.  Office reported cold,21-000,2019-03-04 15:15
"ICB - TB 302: Hello, There are four things that need I need to get FMP to do. When the workers",01-000,2019-03-04 15:19
"ICB - TB 302: Hello, There are four things that need I need to get FMP to do. When the workers",01-000,2019-03-04 15:22
"ICB - TB 302: Hello, There are four things that need I need to get FMP to do. When the workers",01-000,2019-03-04 15:24
FP - Isolate fire alarms March 6 in Penthouse Mech Space from 7 AM to 3 PM,21-000,2019-03-04 15:34
ICB - March 9 RB 2200: We are hosting a student panel in the large lecture hall in Richcraft on,43-000,2019-03-04 15:47
Library and Dunton Tower at the fire doors.  Repair bumper guard.,XT-000,2019-03-05 7:21
4026 M/W.  Urinal does not flush (water?),27-000,2019-03-05 7:55
the drop-ceiling in ME4236 is damaged and could potentially fall into the classroom.,10-000,2019-03-05 8:09
7th floor Glengarry TV lounge has a broken thermostat air can heard hissing from it and the heat in,18-000,2019-03-05 8:24
air lock in induction system on 6th floor of RO,17-000,2019-03-05 9:21
"DT 1209: Regulvar found some hand valves closed on the induction unit in room 1209, plumbers just",21-000,2019-03-05 9:28
Men’s bathroom (leaking water pipe) UC 2nd floor (within Mike's Place),07-000,2019-03-05 10:09
this grate in front of steacie has been bent up (probably by a plow) and is a trip hazard.,12-000,2019-03-05 10:12
Cut Cabinet key for DT 801. The lock number is B127.,21-000,2019-03-05 10:16
repair steam leak on #3 boiler header,11-000,2019-03-05 10:19
Cut keys for HS Roof to allow access for Nicol Building Project,00-000,2019-03-05 10:24
The lock/latch mechanism on the door to 2312 HSB isn’t working properly. The room is being used,49-000,2019-03-05 10:37
"Work order # 154242 - Frontenac 700: Suite door motor in the lock not working, Brent went over and",41-000,2019-03-05 11:05
Latch on the the top door (which is located beside TB234) is jammed and preventing it from opening,01-000,2019-03-05 11:49
ICB - March 13 in UC Galleria: Please deliver and set up 40 tables for the Department of Electronics,07-000,2019-03-05 12:44
FP - Isolate fire alarm on Mar 7th from 7 AM to 3 PM in room 308 and 429.,12-000,2019-03-05 12:45
FP - Isolate fire alarms from Mar 7 to Mar 15 on Level 5 from 7 AM to 3:30 PM,12-000,2019-03-05 13:00
Room 2493.  Air filter leaking.,10-000,2019-03-05 13:18
exterior doors by TB 302 - supply and install panic sets & removal mullion,01-000,2019-03-05 13:18
TB 3rd level - re-glue arborite on the wall before 364 (ladies bathroom),01-000,2019-03-05 13:35
2nd floor TB - replace missing floor tiles bottom of handicap ramp leading to stairwell (beside TB,01-000,2019-03-05 13:36
ICB - KX # 5613 Event date: March 6 Location: RB 2224-2228 Set up date and time: Mar 6 7 AM Tear,43-000,2019-03-05 13:42
ICB - KX # 5614 Event date: March 7 Location: RB Conf & Atrium Set up date and time: Mar 7 7 AM Tear,43-000,2019-03-05 13:45
ICB - March 8 in 303 PA: We have a metal piece hanging out of a chair on the right hand side looking,03-000,2019-03-05 13:46
Greenhouse #12 – steam related (sitting at 42.5°C),16-000,2019-03-05 14:34
ICB - 150 boxes of booklets at printing services which need to be moved to our storage area by the,07-000,2019-03-05 14:37
3rd.  Hallway lights turned back on.  Breaker needs to be reset.  Panel is broken.,12-000,2019-03-05 14:53
New Hardware / Key set of 4 for new room 402A. The door for 402A will be a RW swing door unlike what,22-000,2019-03-05 15:03
"ICB - March 13, UC Galleria: Require 12 extension cords (25 feet min) that is needed for an event.",07-000,2019-03-05 15:08
ICB - March 6 in RO 203: From: Richard C To: Chris Moy I will have the sign attached to an,17-000,2019-03-05 15:08
6th floor men's bathroom: urinal is not flushing,04-000,2019-03-05 15:19
Please check if smoke dector is operational in SD 317. Students bagged it to avoid fire alarm,26-000,2019-03-05 15:31
LMR: put pump #1710 'on hand' now that Bisson is done.,17-000,2019-03-05 15:54
Called in Steve McWatty (was here on OT) BUT Richard who was on OT went after to look at this.,,2019-03-05 19:30
Relocate grease lines on unit RF 37 in lower mechanical room Robertson Hall Bldg. 17,17-000,2019-03-06 7:06
"3rd floor, W/W.  Frigid water coming from the manually-operated taps.  Never warms up.",23-000,2019-03-06 7:09
Southam hall 421 previously leaking fountain.  Ensure everything is in working order.,04-000,2019-03-06 7:30
Overtime Preventative maintenance at Maintenance Bld. 11,11-000,2019-03-06 7:48
Cart#69.  Keeps stalling.,GC-69,2019-03-06 7:49
ITS needs access to ME 2151 – high voltage room. Can EE meet at 8:30 AM this morning?,10-000,2019-03-06 8:05
Work order # 154321 - Glengarry 902 B: Loud hiss noise coming from the thermostat.  Has been fixed,18-000,2019-03-06 8:07
replace a leaking 2 way isolation valve in 1020 DT,21-000,2019-03-06 8:08
Room 503.  This area is reported as too hot.,12-000,2019-03-06 8:15
Check the light switch in 227 SC.,12-000,2019-03-06 8:17
ICB - KX # 4516 Event date: March 9-17 Location: CO 270-272-274 and Crush Set up date and time:,19-000,2019-03-06 8:45
3rd and 4th floor.  East hallway.  Lights turned off for Xpertek.,12-000,2019-03-06 9:06
Exit door on 1st level on DT by staircase A is stuck open,21-000,2019-03-06 9:08
Fabricate filter banks in AH units as per Greg Lambert for Maintenance Bldg. 11,11-000,2019-03-06 9:11
"TB 116 – out of 2 doors, one door knob (blue door) is not working: Acts as if it’s locked, but it",01-000,2019-03-06 9:18
Level 2 of TB – men’s bathroom – tap is constantly running,01-000,2019-03-06 9:22
Please remove snow blocking Environment Canada Compound. Taylor only needs the gate to move 2 ft to,11-000,2019-03-06 9:25
Trouble on LA fire panel – “LAN IP Failure & telephone phone”,15-000,2019-03-06 9:48
Make Box for GC # 73,GC-73,2019-03-06 9:54
The first room as you walk into A427.  There is no light switch in one of the room’s of the lab.,15-000,2019-03-06 10:08
Investigate sewage odor from water draining from floor(s) above in A425.,15-000,2019-03-06 10:13
ICB - March 11 in SSRB 314a&f: I would like a whiteboard to be put up in my office (SSRB314A).,24-000,2019-03-06 10:14
ICB - Room A425.  Install metal shelving (book shelf) on east wall,15-000,2019-03-06 10:17
ICB - March 15 on 4th Floor Galleria: Requesting 46 rectangle tables and 20 chairs for 7:00am,07-000,2019-03-06 10:53
UC 128E: lock on door – not latching,07-000,2019-03-06 10:57
310 DT – cold air coming out of vents,21-000,2019-03-06 10:58
Glengarry 938.  The thermostat is leaking air.,18-000,2019-03-06 11:02
ICB - March 11 A703 Please install coat hooks on office door and please remove keyboard tray from,15-000,2019-03-06 11:09
ICB - Contractor to Power wash floor of salt and debris and clean sump pit/pips.,PK-LIB,2019-03-06 11:16
ICB - Power wash floor of P16 Parking garage of salt and debris. Clean sump pit/pips as required.,PK-000,2019-03-06 11:23
5th floor Tory – cold air blowing out of vent (512 TB),01-000,2019-03-06 11:28
Work order # 154361 - Glengarry 311: C&W has investigated the heat problem and found the thermostat,18-000,2019-03-06 11:37
Work order #154362 - Glengarry 640 C: C&W has investigated the heat problem and found the,18-000,2019-03-06 11:38
Strike is reported loose. Entrance from tunnel.,27-000,2019-03-06 12:02
XX - Waste Bin Standardization,00-000,2019-03-06 12:28
Room 301.  This area reports no air flow.  Request to increase circulation.,17-000,2019-03-06 12:33
A533.  Office door not locking.,15-000,2019-03-06 13:20
Investigate sewage odor from water draining from floor(s) above in A425.,15-000,2019-03-06 13:28
Could someone come by and take a look at the lock on C562 Loeb? It’s quite sticky.,15-000,2019-03-06 14:19
Locksmith to provide door cylinders/cores on the project.,49-000,2019-03-06 14:48
2nd floor in front of 238.  Door is jammed,32-000,2019-03-06 15:02
Remove broken 3rd prongs from a floor outlet.,02-000,2019-03-06 15:06
ICB - KX # 5327 Event date: 09/03/2019 to 15/03/2019 Location: PH 202-MPR Set up date and time,34-000,2019-03-06 15:30
Stairwell 1 A (South West corner).  Broken door closure.,PK-18,2019-03-07 7:07
Intermittent/non-functioning strobe light on FMP cart #59 investigate and repair.,GC-59,2019-03-07 7:10
ICB - Room 300.  Move a desk with an top hutch within the Registrar's Office.,01-000,2019-03-07 7:17
"Type 1 nameplate for MB 200, to read:  Daniel Redmond, Director, Operations and Maintenance",11-000,2019-03-07 7:47
Room 109.  Partially blocked custodial sink.,12-000,2019-03-07 7:56
M/W (463).  Above urinal.  Reattch Cover plate by flush sensor.,01-000,2019-03-07 7:58
W/W(165).  Toilet constanatly flushing slowly.,01-000,2019-03-07 8:01
A106 LA - floor drain is blocked,15-000,2019-03-07 8:02
609 DT - replace 3 way valve,21-000,2019-03-07 8:04
4th floor men's bathroom: flush valve is leaking on toilet & tap is broken off,03-000,2019-03-07 8:05
Front entrance to CO: cross bar has fallen off,19-000,2019-03-07 8:24
"Southam Hall fountains is undrinkable, as it is very warm.",04-000,2019-03-07 8:27
Cart # 96 has a flat and we cannot drive on it.,GC-96,2019-03-07 8:31
Lower Mechanical Room.  Lights not working.  (timer sensors),03-000,2019-03-07 8:51
Please isolate power feeding panel P2-13 in 299; fed from D2-3/RM.270C Mar 11 @ 7 AM to 10 AM,15-000,2019-03-07 8:53
St Pats 313 – flooding from sink. Half the bathroom floor is full of water,23-000,2019-03-07 9:19
Could we have someone stop by the Library to look into (listen) for a noisy vent located in ML122.,02-000,2019-03-07 9:32
ICB - April 11 in LA Lounge: Tall Boys and Grid Towers set up as requested in the attached document.,15-000,2019-03-07 9:52
Replace broken key-bak on CW key set 20.  Pick up at the FMP SC.,11-000,2019-03-07 10:54
Lower Mechanical Room.  Lights not working.  (timer sensors),03-000,2019-03-07 11:02
W/W(165).  Replace flush valve in bathroom (Presto Deleny),01-000,2019-03-07 11:03
154430.  Lennox Addington 1035.  Brent changed the batteries in this lock and now is unable to,44-000,2019-03-07 11:04
Install 2 new t-stats in 1430 area.,39-000,2019-03-07 11:09
Work order # 154424: Glengarry 1126: smoke detector in the pod is hard wired into the system but is,18-000,2019-03-07 11:59
Bulb crusher.  Have the barrel changed.,26-000,2019-03-07 12:02
Have the button replaced for the welcome desk entrance doors? The button has broken off.,36-000,2019-03-07 12:38
Room 305.  Water leak from ceiling.,12-000,2019-03-07 12:45
Lock box across from Nancy's desk is broken,11-000,2019-03-07 13:05
ICB - KX # 5615 Event date: March 8 Location: RB Conf Rooms & Atrium Set up date and time: March 8,43-000,2019-03-07 13:10
Clean shop,45-000,2019-03-07 13:42
"ICB - March 24 in AT 101, 301: We would like to have 3 tables + 6 chairs set up in the hallway near",31-000,2019-03-07 14:08
Have the card reader on Lanark 1st floor outside wall (near garbage bins) reattached to the wall.,06-000,2019-03-07 14:24
214A.  Disk sander not working or turning on.  Electrical issue?,22-000,2019-03-07 14:47
Room 305.  Water leak from ceiling.,12-000,2019-03-07 14:53
water leaking from a Y joint located under the three compartment sink in the dish room at the Food,07-000,2019-03-07 14:59
Starbucks Pagebreak - Black color pipe leaking under the dish sink .,02-000,2019-03-07 15:02
HP 3422: we have received some complaints that the room is cold.,13-000,2019-03-07 15:06
FP - Isolate fire alarms March 11 to March 15 in SC 308 from 7 AM to 3 PM,12-000,2019-03-07 15:15
Expertek is requesting EE to turn on light breakers on 4th floor,12-000,2019-03-07 15:29
create a new type 1 nameplate for MB 200 to read:,11-000,2019-03-07 16:03
"1st floor, M/W.  Stall door latch is reported broken",01-000,2019-03-08 7:50
"2nd floor, W/W.  Toilet beside HC stall, leaks by flush handle.",01-000,2019-03-08 7:52
LMR.  Check operation of domestic hot water circulation pump,03-000,2019-03-08 7:58
LMR.  Check operation of domestic hot water circulation pump,03-000,2019-03-08 8:00
"2nd floor, M/W.  Urinal not flushing",01-000,2019-03-08 8:01
"ICB - Assist contractor with parkade cleaning in Library garage 8am Saturday, March 9th finishing",PK-LIB,2019-03-08 8:08
"ICB - Assist contractor with same in River Garage, Sunday March 10th. 8am – 4pm",PK-000,2019-03-08 8:09
Identify all elevator machine rooms. See Kirby for the list.,00-000,2019-03-08 8:11
Work order # 154509 - Frontenac 314 A: Broken bedroom door closer,41-000,2019-03-08 8:14
Work order # 154522 - Leeds 425 C: Student is requesting a lock change on the bedroom door.,30-000,2019-03-08 8:15
Work order # 154523 - 2nd floor Res CO: Res desk is asking for more keys be cut for mailbox # 927,19-000,2019-03-08 8:16
Glengarry 801 A.  thermostat is buzzing loudly I suspect it is escaping air.,18-000,2019-03-08 8:18
Unblock kitchen sink in PA 4th floor,03-000,2019-03-08 8:28
Office 710F.  Replace missing ceiling tile in office.,21-000,2019-03-08 8:34
Room 503.  Projector screen reported ripping apart.,01-000,2019-03-08 9:05
ICB - Cut 5 keys (LA5)  for room 3330.,13-000,2019-03-08 9:19
ICB - March 11: Desk in HP 1170 (Physics Storage) to be moved and set-up in HP 3370 (Prof. Simon,13-000,2019-03-08 9:23
The door closer for the women’s washroom outside of stairwell E on the second floor is broken.,02-000,2019-03-08 9:26
ICB - Room 315.  Client has just removed a cubicle and require having the wall patched.,17-000,2019-03-08 10:14
"LA – Fire Panel Trouble Msg ""supervisory""",15-000,2019-03-08 10:15
"HCI – Fire Panel Msg ""Zone 3 Trouble """,15-000,2019-03-08 10:16
ICB - Emergency Move for TODAY: Moving furniture from 3217 to 3205 Furniture from 3205 to room 3217,13-000,2019-03-08 10:17
repair light in LMR in PA (ballast),03-000,2019-03-08 10:21
ICB - Room 315.  Client has just removed a cubicle and require having the wall painted.,17-000,2019-03-08 10:22
Accessible reader is not working (damaged) IN tunnel level elevator lobby,XT-000,2019-03-08 10:39
Rekey lock and cut 1 key for room 200.,11-000,2019-03-08 10:45
ICB - Name plate outside of room 507F.,17-000,2019-03-08 12:27
Our lab/office door (ME3284) is having trouble latching.,10-000,2019-03-08 12:38
ICB - KX # 5493 Event date: 10/03/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-03-08 13:14
Bookstore.  Ben Kruser (Manager).  Office door lock does not open with keys.,07-000,2019-03-08 13:32
Verify steam survey,00-000,2019-03-08 13:42
Remove inner set of hallway doors leading to bank for welding,03-000,2019-03-08 13:59
weld broken door brought in by CY,03-000,2019-03-08 14:00
"Outside Theatre B.  Support column.  Investigate mortar patch failed, rebar exposed.",04-000,2019-03-08 14:18
Patch and paint the damage on the wall adjacent to the rear entrance to DT 1117.,21-000,2019-03-08 14:24
Cart#73.  Paint box red.,GC-73,2019-03-08 15:03
"4th floor, M/W - urinals is blocked. CW could not unblock",23-000,2019-03-08 15:04
Temperature in Herzberg Room 3367 - I have received a complaint that it is blowing cold air and the,13-000,2019-03-08 15:34
Res CO – stairwell F first floor – adjust door closures on exit doors,19-000,2019-03-08 15:39
check the induction coil in room 312A.  I replaced the actuator today but there did not seem to be,21-000,2019-03-08 15:47
ICB - KX # 5499 Event date: March 13 Location: RB Conference Rooms Set up date and time: March 13,43-000,2019-03-08 15:48
ICB - KX # 5616 Event date: March 12 Location: RB Conference Rooms Set up date and time: March 11,43-000,2019-03-08 15:49
"ICB - KX # 473 Event date: 09/03/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-03-08 15:52
Fire Panel Alarm Library!,02-000,2019-03-10 7:42
Moderate leak from the ceiling in SC 432.,12-000,2019-03-11 7:16
Paint plumbers box RED,GC-73,2019-03-11 7:23
"Men’s w/r, 3rd floor.  Ensure plumbing is in working order from a flood on the weekend.",17-000,2019-03-11 7:32
4th floor.  Repair water fountain,04-000,2019-03-11 7:46
Fabricate / install drip pan for Room 432.,12-000,2019-03-11 7:48
Supply cylinders as needed for 4 new door assemblies in 27(MC).,27-000,2019-03-11 7:52
Trace power to breaker from Fume hoods for 25 -30 fume hoods in SC,12-000,2019-03-11 8:23
1st  floor mechanical room in CTTC ASAP as the condensate pumps are leaking and flooding the floor.,29-000,2019-03-11 8:28
"If possible, turn off air vents in DT 2009. Caller is filming an interview and the vents are too",21-000,2019-03-11 8:30
Adjust time on clocks.,00-000,2019-03-11 8:57
Galleria.  Floor plugs and wall plugs in the main area be activated for 8am.,07-000,2019-03-11 9:23
4th floor SC - glycol leak coming from UH by elevators  (isolated control valve needs replacing),12-000,2019-03-11 9:43
make up 24 washers (LO Material),11-000,2019-03-11 9:45
Both sinks in the woman’s washroom on the 16th floor of Dunton Tower seem to be blocked.,21-000,2019-03-11 9:46
Order Valve for PP,12-000,2019-03-11 9:50
Nesbitt 217 does not latch when it closes.  You need to pull the door very hard to get it to lock.,16-000,2019-03-11 9:56
ICB - March 11 in TB 300: We would like to order a new name plate based on the example photo,01-000,2019-03-11 9:58
ICB - New sign required for room 423B.  Megan Strathearn :  Undergraduate Administrator,23-000,2019-03-11 10:14
Pump out  water in P-5,PK-05,2019-03-11 11:02
ICB - Arrange to have the Student Registration Assistance signs in place again for 2019.,00-000,2019-03-11 11:05
ICB - Arrange to have the Student Registration Assistance signs in place again for 2019.,00-000,2019-03-11 11:07
ME4253 server room air conditioning is not working 100%.,10-000,2019-03-11 11:08
PA 100 one 4'x2 T-8 bad ballast & PA 118 one 4'x2 T-8 bad ballast,03-000,2019-03-11 11:09
"FP - Isolate fire alarms Mon, Mar 18 to Thur, Marc 28 from 7 AM to 3 PM in the following areas:",16-000,2019-03-11 11:25
Main entrance.  Right door is reported as opening too freely and hitting bollard.,29-000,2019-03-11 12:03
The 9th floor of DT is unusually hot and wondering if there could be an issue.,21-000,2019-03-11 12:05
"Paint the wall patch as indicated on the 3rd level of TB, stairwell A.",01-000,2019-03-11 12:18
# 154868.  Prescott 302 D.  Bedroom door lock is not working,34-000,2019-03-11 12:31
# 154871.  Leeds 207 B.  Handle has been sticking for a while and now door won’t close or lock.,30-000,2019-03-11 12:32
Unblock ceiling pan.  Tunnel junction for Residence.,XT-000,2019-03-11 13:04
Investigate Return fan F-3 in Dunton penthouse is off.,21-000,2019-03-11 13:06
Door handle at this entrance is broken and is now hanging upside down,01-000,2019-03-11 13:07
3rd floor men's: Take off Urinal and clean drain with router,17-000,2019-03-11 13:20
Fabricate new drip pan.  See Richard P for details.,XT-000,2019-03-11 13:21
Handle door in Athletics tunnel needs repairs,XT-000,2019-03-11 13:36
Move 3 boxes of files from 3400 CTTC to MB Stores (for Janet),11-000,2019-03-11 13:47
Remove items under main stairwell in RO TODAY (March 11). Contractors are scheduled to re-do the,17-000,2019-03-11 13:52
Room 224 & 225.  Leaking radiators.,22-000,2019-03-11 13:53
Prox reader repaired at 18(GH) Room 221. The reader is not reading any prox cards.,18-000,2019-03-11 13:57
ICB - Room 5041B.  Furniture removal. Removal of a desk and bureau/closet.,27-000,2019-03-11 15:02
ICB - Atrium (4th Floor).  Require 70 6-foot tables with 150 chairs,07-000,2019-03-12 7:10
Have the outdated signage in Azrieli Theatre removed. Confirm if new fire evacuation signage is,31-000,2019-03-12 7:34
FP - Isolate fire alarms March 12th in Penthouse Mech Space from 7 AM to 3 PM,21-000,2019-03-12 7:49
It is reported the Handicap door is stuck open.  CW unable to resolve.,13-000,2019-03-12 7:58
ME 4342 - Heating issues/ Stat is at 19°C (set point is 22.5°C),10-000,2019-03-12 8:27
ICB - April 5 in Senate Room: Theatre Style Seating required for a lecture. Room should be set up by,17-000,2019-03-12 8:57
Key Medco padlocks for new ladder system locks.,00-000,2019-03-12 8:58
ICB - TB 302 TV Relocate and Painting ESHOP P0058845,01-000,2019-03-12 9:12
Investigate leak in kitchen and customize a way to divert the water coming from the leaking roof.,28-000,2019-03-12 9:13
Investigate leak dripping onto electrical box in kitchen,28-000,2019-03-12 9:15
supply and install new threshold for the exterior double doors outside of room 302.,01-000,2019-03-12 9:35
Fasten/Secure loose header above exterior doors near room 302.,01-000,2019-03-12 9:36
Leaky radiator in wood shop.,22-000,2019-03-12 9:52
Replace broken key (HN-8) on CW key set C86.  Please pick up at the FMP SC.,11-000,2019-03-12 10:03
Office D893.  Investigate / repair window issue.,15-000,2019-03-12 10:15
"FP - Isolate fire alarms Mar 15 to Mar 30 on levels 3, 4, 6 & 7 from 7 AM to 4 PM",49-000,2019-03-12 10:24
Investigate ceiling leak in UC Starbucks,07-000,2019-03-12 10:55
UC lighting: Rm 279 one 4'x2 T-8 bad ballast & Rm 280 one 4'x2 T-8 bad ballast,07-000,2019-03-12 10:58
SC 2355 - IT Room: complete service & maintenance on 3 units,12-000,2019-03-12 11:05
ICB - March 15 in 507E: We need to get a bookcase to accommodate an employee's large binders. The,17-000,2019-03-12 11:45
"Leeds tunnel near main entry for parking lot, one 4'x2 tube LED retrofit fixture bad ballast",XT-000,2019-03-12 12:05
ICB - KX # 5652 Event date: 15/03/2019 Location: CO Fenn Lounge,19-000,2019-03-12 12:11
"ICB - KX # 4512 Event date: 22/03/2019 Location: CO 270-272-274, Fenn Lounge",19-000,2019-03-12 12:14
loose tap in handicap sink on 2nd floor block 4,10-000,2019-03-12 12:42
ICB - KX # 5580 Event date: 13/03/2019 & 20/03/2019 & 27/03/2019 Location: CO Fenn Lounge Set up,19-000,2019-03-12 12:59
Investigate leaking sink (from under counter) in Men’s bathroom in St Pats on 1st floor – Someone,23-000,2019-03-12 13:11
1st floor SC -  inspect underground piping in custodial closet,12-000,2019-03-12 13:13
3rd floor men’s bathroom: sink has been constantly running for a week now & Replace cartridge in,03-000,2019-03-12 14:04
Service gas water pump.  Maintenance.,11-000,2019-03-12 14:53
RO 301N is very warm (27.4°C). RO 301P is perfect temp (next door),17-000,2019-03-12 15:14
1717 and 1716 DT are unusually hot and the controls are not changing the temperature. Could someone,21-000,2019-03-12 15:43
Outside door to Hertzberg LOcked won't Unlock,13-000,2019-03-12 17:34
Called in Guillermo,00-000,2019-03-12 19:58
Called in Art,09-000,2019-03-13 5:22
