Operator comments,Building ID,Report Time
Too warm in 415 Southam Hall,04-000,2019-03-13 7:07
ICB - Move some file cabinets.  Chris Moy in 203J is moving to 1750 CTTC - Tech Services.,17-000,2019-03-13 7:29
"M/W, 3rd floor.  Tap keeps running.",03-000,2019-03-13 7:45
155115.  1st floor Commons Residence mailbox # 915.,19-000,2019-03-13 8:09
Re-align sheeve in SA supply fan.,04-000,2019-03-13 8:35
Replace key-bak on key set #9.,11-000,2019-03-13 8:37
An electrical post in 1110 DT re-secured to the floor/ceiling.,21-000,2019-03-13 9:02
AHU # 4 - investigate fresh air damper.,01-000,2019-03-13 9:21
distilled water is not running in the super lab again – 204 D area.,12-000,2019-03-13 9:23
Green house #7.  T-Stat is blank.  No heat.,16-000,2019-03-13 9:24
client is requesting status update for the A/C unit in their clean room which is running warm. Rob,27-000,2019-03-13 10:22
One of our recording booths (1214B) is having a problem with the door being extremely noisy when it,43-000,2019-03-13 10:53
SC 204 - BFP leaking,12-000,2019-03-13 11:12
ME – chain/fix sump pumps in elevator pit (elevator #2),10-000,2019-03-13 11:23
survey on all sump pumps on campus,00-000,2019-03-13 11:24
Investigate locked door issues this week at tunnel level to PA.,03-000,2019-03-13 11:48
install a plate on the entrance grill to leeds bldg,00-000,2019-03-13 12:02
Fire extinguisher Cabinet sign across from room 2280 of Mackenzie is broken and needs to be replaced,10-000,2019-03-13 12:18
ICB - See attached Drop off only this Friday drop/pick up Monday March 25th from the CUSA Office 401,07-000,2019-03-13 12:47
"M/W, 3rd floor.  Replace taps an shut off valves.",03-000,2019-03-13 13:03
Fire panel in trouble.,18-000,2019-03-13 13:08
Re-install mullion post on 2nd floor main entrance.,19-000,2019-03-13 13:20
all exhaust fans in TB bathrooms are not running,01-000,2019-03-13 13:21
"Theatre B, stage right (bottom), exit door to leave auditorium",04-000,2019-03-13 13:38
"5th floor, M/W.  Repair drywall bulkhead in ceiling from water damaged.",01-000,2019-03-13 13:53
"5th floor, M/W.  Paint drywall bulkhead in ceiling from water damaged after it is repaired",01-000,2019-03-13 13:54
Stair A of HS: the arm on the top of the door is broken,49-000,2019-03-13 14:01
all exhaust fans in TB bathrooms are not running,01-000,2019-03-13 14:13
ICB - Cut various keys for SP.  (As per key req),23-000,2019-03-13 14:24
Room 2120.  Replace inspection tag.,13-000,2019-03-13 14:53
ICB - KX # 5645 Event date: March 14 Location: RB Conf Rooms and Atrium Set up date and time: March,43-000,2019-03-13 15:18
assist with locates tomorrow @10am. Please meet with Kirby for details.,00-000,2019-03-13 15:21
"M/W, 3rd floor.  Drill hole in countertop for plumbers.  Coordinate with Dan.",03-000,2019-03-14 7:06
Leak in B842,15-000,2019-03-14 7:24
"Look at the control for diming in Suite 2700 CTTC, office #2.",29-000,2019-03-14 7:49
155188.  Lennox Addington 805.  Bathroom door lock is stuck halfway open.,44-000,2019-03-14 7:57
Loading dock - clean catch basin,16-000,2019-03-14 8:02
Distilled water is not running in the super lab again – 204 D area.,12-000,2019-03-14 8:13
We will need a shut down for Low compress air. Work will be done in corridor chase outside of room,12-000,2019-03-14 8:47
"FP - Isolate fire alarms on March 18 from 3 AM to 7:30 AM in Corridor Room, 308, 204 & 108",12-000,2019-03-14 9:04
"FP - Shut down for: DCW, DHW, DI water on March 18 from 3am - 7:30am in 108, 204 & 308.",12-000,2019-03-14 9:06
7th floor hallway:Natural gas shut off possibly not inspected up to date. Ensure inspection of,42-000,2019-03-14 9:40
Mackenzie walkway – 500-level: Standpipe insulation missing in spots/odd wood and wire construction,22-000,2019-03-14 9:42
Stairwell C 500-level: Frayed insulation on radiator pipe (hot side). Repair or replace,22-000,2019-03-14 9:43
"Earth Science 2155: Office over filled, egress issue. Eye wash not inspected since 2017. Rearrange",13-000,2019-03-14 9:44
"fabricate a pan (18"" x 18"") for LA UMR - See Richard",15-000,2019-03-14 10:30
ME 4282.  Door latch issue.,10-000,2019-03-14 10:44
LMR.  High pressure steam line leaking (warranty).,49-000,2019-03-14 10:54
4th floor men's bathroom - replace taps,03-000,2019-03-14 11:12
LMR Pump 727 is leaking,07-000,2019-03-14 11:18
"4th M/W (4426), Block 4.  Urinal blocked. CW could not unblock.",10-000,2019-03-14 13:33
Black panel is coming off of water fountain on level 1 near the staff lounge.,02-000,2019-03-14 13:41
Work order # 155213: RU 489 - Student is reporting the middle hinge on her bedroom door is missing.,14-000,2019-03-14 14:07
Norman Fenn Gym South west corner: Damaged electrical box cover plate.,08-000,2019-03-14 14:09
Leak in ceiling of MC 6075 (grad student office),27-000,2019-03-14 14:25
ICB - 617 - Senate Room: Please set up a large table at the back of the senate room that can fit,17-000,2019-03-14 14:26
Leak over urinal outside of RO 301,17-000,2019-03-14 14:45
Change control valve in MC 6075 (grad student office) - started as leak in ceiling,27-000,2019-03-14 14:47
". Occupants in Parking Office, Robertson 203 are complaining of no airflow",17-000,2019-03-14 14:53
ICB - March 18 in RO 203: Pls change cylinders 203F should be GGM 285 203L should be GGM 472,17-000,2019-03-14 15:25
Fix/change water fountain on level 1 near the staff lounge,02-000,2019-03-14 15:37
Issue with a faucet in Southam 3rd floor MWRM.,04-000,2019-03-15 7:48
Replace key-bak on CW key set 15B.  Please pick up at the FMP SC.,11-000,2019-03-15 8:00
AA 508 – ceiling leak (close to computers),22-000,2019-03-15 8:10
FP - Isolate fire alarms Mar 20 - Mar 21 on level 5 & room 437,12-000,2019-03-15 9:55
Replace sump pump in elevator pit.,22-000,2019-03-15 10:10
"No distilled water in room 329,",12-000,2019-03-15 10:11
FP - Isolate fire alarms March 18 to April 2 on Level 4 From 7 AM to 3 PM,25-000,2019-03-15 10:18
FP - Isolate sprinkler system on level 4 from 7 AM to 3 PM from March 18 to April 2,25-000,2019-03-15 10:25
DT - Energy Retrofit & Building Renewal,21-000,2019-03-15 10:26
ICB - KX # 5581 Event date: March 20 Location: PH MPR Set up date and time: March 20 11 AM Tear down,34-000,2019-03-15 10:33
ICB - KX # 5601 Event date: March 19 Location: PH MPR Set up date and time: March 19 9 AM Tear down,34-000,2019-03-15 10:36
ICB - KX # 5664 Event date: March 18 Location: RB Conf Rooms & Atrium Set up date and time: March 18,43-000,2019-03-15 10:38
ICB - KX # 5666 Event date: March 20 Location: RB Atrium Set up date and time: March 20 8 AM Tear,43-000,2019-03-15 10:43
Room 5360.  Duct work reported causing noise,13-000,2019-03-15 10:43
"ICB - KX # 2197 Event date: 15/03/2019 to 16/03/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up",43-000,2019-03-15 10:45
Room 5360.  Reports of excess airflow to this office.,13-000,2019-03-15 10:46
NB - Building Systems Renewal,16-000,2019-03-15 10:46
ICB - SC 409 - install wall mount for gas cylinder,12-000,2019-03-15 10:47
ICB - 2nd floor LA lounge on March 28 - Set up of tables and cruiser tables for event. Floorplan is,15-000,2019-03-15 10:51
Removal of skids in tunnel by loading dock,17-000,2019-03-15 10:53
M/W 5195A.  Hand dryer not working.,10-000,2019-03-15 10:54
ICB - The Department of Advancement is hosting a campus community event in celebration of the 300,07-000,2019-03-15 10:55
Rooms 335E and 334A.  No cold water after the fire incident.,12-000,2019-03-15 11:11
ICB - Please remove skids from tunnels outside Print Shop doors. As per conversation with Jeff,17-000,2019-03-15 11:27
P9 - Five Year Plan -  2019,PK-09,2019-03-15 11:27
Assist CHUBB to turn off breaker 110V on 3rd floor electrical room,34-000,2019-03-15 11:54
The distilled water tap in 237 SC is not working.,12-000,2019-03-15 12:36
"4th floor, M/W.  Investigate why urinals are always blocked.",17-000,2019-03-15 12:43
open ventilation in GH Hydro Vault (getting to hot in room),34-000,2019-03-15 12:54
Rad leaking in DT 2213 (water leaking in office floor). Please check surrounding offices spaces.,21-000,2019-03-15 13:08
"4th M/W (4426), Block 4.  Replace taps.",10-000,2019-03-15 13:52
have a plumber unplug the sprinkler drain in P18 so Tyco can perform the flow tests.,PK-18,2019-03-15 13:57
test pumps & repair piping for pumps. Repair pump #1,BRONSONSUBST,2019-03-15 13:59
refasten mullion on first level of CO entrance. Keyed removable portion needs to be re-attached.,19-000,2019-03-15 14:08
Greenhouse #12.  The heat is “very high”,16-000,2019-03-15 14:48
"Investigate where leak is coming from in Bakers: ""One of the ceiling tiles in the mens washroom has",07-000,2019-03-15 14:54
3/16” metal hatch made to be used as a garbage chute door. Dimensions are attached.,26-000,2019-03-15 15:13
relocate t-stat from current location on concrete wall on customer side of parking office service,17-000,2019-03-15 15:16
Controller for fume hood exhaust fans are off line - rectify offline controller,12-000,2019-03-15 15:34
Flood in bathroom on SA – 4th floor – ladies bathroom. Toilet overflowing,04-000,2019-03-15 15:35
fire panel trouble Loeb,15-000,2019-03-15 22:04
"No power at Unicentre Galleria, callback for Al",07-000,2019-03-16 14:13
"Unicentre, Food Court, doors won't lock. Callback for Art.",07-000,2019-03-16 17:21
Pick up garbage dumpster,14-000,2019-03-18 4:37
"4th floor, M/W, W/W.  Fix leak and all issues with flush valves and faucets.",04-000,2019-03-18 7:09
Dumpster turned over near Russell Grenville.  Request to put back into proper place.,14-000,2019-03-18 7:28
6th floor mechanical room.  Steam hest exchangers reported in alarm.,49-000,2019-03-18 8:02
Work order # 155956 - LX Tunnel level door: Door handle has been broken off the door.,44-000,2019-03-18 8:07
Work order #  155965 - 3 rd.  floor cafeteria: Chef’s office door slams shuts when left to shut on,19-000,2019-03-18 8:08
KX # 5671 Event date: 19/03/2019 to 20/03/2019 Location: CO 270-272-274,19-000,2019-03-18 8:08
Replace broken key-bak on CW key set 16.  Please pickup at the FMP SC,11-000,2019-03-18 8:10
"Greenhouses # 10,11,12 are overheating. The thermostats are not working . The screens are blank.",16-000,2019-03-18 8:15
6th floor mechanical room.  Steam heat exchangers in alarm,49-000,2019-03-18 8:20
3rd floor extension.  Remove belimo valve on chill water.,02-000,2019-03-18 8:31
FP - Isolate fire alarms March 20 & 22 in SC 308 from 7 AM to 3 PM,12-000,2019-03-18 8:32
ICB - March 19 in 2017 DT: Name of the Event: CUISIC - Teaching and Learning Services Consultation,21-000,2019-03-18 8:34
Storage room 267C (behind CW office).  3 lights not working (connected to tunnel lights?),15-000,2019-03-18 8:34
Mechanical room extension (south side) - florescent light fixture needs repairs,03-000,2019-03-18 8:40
Remove railing and fabricate new railing in boiler room,11-000,2019-03-18 9:15
Remove power to obsolete A/C - See JP,11-000,2019-03-18 9:15
The flowhood in the radio isotope room (NB113b) has an airflow issue.,16-000,2019-03-18 9:21
Investigate and identify the breaker to shut down the 110v to a controller coil for the gas to,18-000,2019-03-18 9:31
Replace Hand Dryer in 5195A (120 volt),10-000,2019-03-18 9:38
ICB - March 20: We are holding a Coffee House event on March 20 from 3 pm-6 pm in the lobby of Tory,01-000,2019-03-18 9:45
272 Russell - C&W has investigated the heat issue in 272 Russell and has determined the pneumatic,14-000,2019-03-18 9:56
Replace key on S9 and key-bak on S16,11-000,2019-03-18 10:08
272 Russell and has determined the pneumatic thermostat is not working at all.,14-000,2019-03-18 10:14
ICB - March 18 in 3217 HP: Standard name plate (as in your catalog figure number 1) Name on the,13-000,2019-03-18 10:17
Modify the desk box at RO 315L,17-000,2019-03-18 10:30
ICB - Pre-paint wall for Carleton Geology Society mural in Tunnel near Herzberg Building,XT-000,2019-03-18 10:44
Loeb C267 - Two 4'x1tube T-8 fixtures have bad ballasts,15-000,2019-03-18 11:04
Replace broken Keys for Dan D: Key's JHBA64-3 & JHBA33-12,39-000,2019-03-18 11:06
ICB - cut 1 Key for AA 301 (Key# S149),22-000,2019-03-18 11:46
ICB - We would like to have a floor mounted doorstop installed in RO 31. New office door is hitting,17-000,2019-03-18 11:51
The thermostat in greenhouse #12 is malfunctioning so the heat is stuck on again. It is showing 8888,16-000,2019-03-18 12:06
"Install corner guards on  2nd, 3 rd, 4 th & 5 th floors",02-000,2019-03-18 13:31
Replace the two thermostats in room MC 4038 to give them temperature adjustment,27-000,2019-03-18 13:44
Identification of services that are fed from panels (D2-4) shown in attached photo. I need to,15-000,2019-03-18 15:16
Investigate cold temperatures in 2nd floor pedestrian link in Athletics.,09-000,2019-03-18 15:23
Street light out of order!,17-000,2019-03-18 20:12
"From last night, check reports of a urinal overflowing in men’s w/r, 2nd floor extension",02-000,2019-03-19 7:06
"Electrical panel door in parking garage P-9, 11th floor is open and will not close properly.",PK-09,2019-03-19 7:08
ICB - KX # 5665 Event date: March 20 Location: RB 2220-2224,43-000,2019-03-19 7:14
"KX # 5667 Event date: March 21 & 22, 2019 Location: RB Conference Rooms and Atrium",43-000,2019-03-19 7:20
"HVAC system is going at full blast blowing into our office space, HP2480.",13-000,2019-03-19 8:09
ICB - Room 4348.  Remove small white board and install 4 X 6 new whiteboard.,13-000,2019-03-19 8:15
Replace Key Bak on Key Set 11A - Keys at service desk,11-000,2019-03-19 8:15
"Power Sweep & Pressure wash parking Garage ""Van's Pressure Cleaning LTD""",PK-000,2019-03-19 8:18
Mike Larose- Key Set # FM 5 lanyard broken. Mike will drop the keys off shortly.,11-000,2019-03-19 8:19
Room 506.  Replace missing ceiling tile.,01-000,2019-03-19 8:38
Washroom 531.  Sink leaking from underneath,02-000,2019-03-19 8:43
"ICB - Senate Room, 6th floor.  Additional seating for a policy workshop on Monday, March 25, 2019.",17-000,2019-03-19 8:52
"1st floor, mechanical room.  Check power on the sump pump by the water main.",04-000,2019-03-19 9:05
"ICB - Senate Room, 6th floor.  Additional seating for a policy workshop on Monday, March 25, 2019.",17-000,2019-03-19 9:11
"ICB - CUAG: set up and take down for 2019 Legacy Lunch taking place on Monday, June 3, from",23-000,2019-03-19 9:21
5th floor ladies bathroom - replace faucet,02-000,2019-03-19 9:30
ICB - installation of existing sandwich board signage for 2019 Legacy Lunch event as per email,23-000,2019-03-19 9:38
"another problem men's washroom on 4th floor PA: if the sink with the new tap is used with hot water,",04-000,2019-03-19 9:40
ICB - set up of existing sandwich board signage for 2019 Legacy Lunch event on June 3,23-000,2019-03-19 9:41
Cooling tower engineering signal to Canal Building chiller room,00-000,2019-03-19 10:15
ICB - KX # 5639 Event date: 21/03/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-03-19 10:21
ICB - KX # 5506 Event date: 21/03/2019 Location: CO 270-272-274 .,19-000,2019-03-19 10:28
Last minute request to move TV’s and five other boxes that Donna has in Central Receiving to HCI 4th,37-000,2019-03-19 10:40
ICB - Main Floor Lobby.  Diluvio Installation (Lecture and Reception) 6-8pm,02-000,2019-03-19 10:43
ICB - CO Foyer: See attached work order for OUTDOOR SIGNS,19-000,2019-03-19 10:45
ICB - CO Foyer: See attached work order for OUTDOOR SIGNS,19-000,2019-03-19 10:49
"Bookstore two 4'x3 T -8 bad ballast/no power. One on clothing side by cashiers, other on book side",07-000,2019-03-19 11:26
Redirect steam vent at Prescott House away from building.,34-000,2019-03-19 12:28
Mount a hasp so EE can add an electrical lock. See Shawn for details,PK-09,2019-03-19 13:31
"M/W, 1st floor, basement.  Urinal running continuously",13-000,2019-03-19 13:32
Patch and paint wall between stairwell doors on 3th floor Tory bldg across from elevator.,01-000,2019-03-19 13:38
Fire pump located in basement mechanical room went off. Please investigate,21-000,2019-03-19 13:46
Room D199.  Office is reported warm at 27.9 degrees.,15-000,2019-03-19 13:56
Flooding in men’s bathroom 4th floor extension,02-000,2019-03-19 13:58
kitchen is currently experiencing an excess of smoke build up. Hood Fan not working?,07-000,2019-03-19 14:05
DT 1006 – Air flow is way too cold,21-000,2019-03-19 14:26
Check out and see if the generator is running in Tory.,01-000,2019-03-19 14:38
Isolation of power feeding panels of panel legends on MARCH 26TH AT 6:30AM - 7am.,15-000,2019-03-19 15:01
"FP - Isolate fire alarms March 21 to July 1 on levels 2, 3, 4 & 5 & stairwells A, B & C from 6 AM to",25-000,2019-03-19 15:47
"ICB - March 25: , I need 3 tables set up along the hallway in front of 5050 Minto Centre for Monday",27-000,2019-03-19 15:57
Key snapped in lock!,36-000,2019-03-19 20:46
Supply of a cylinder for the new card access location at the main entry door of CTTC Suite 3800.,29-000,2019-03-20 7:14
Supply and installation of card access components for the main entry door at CTTC Suite 3800.,29-000,2019-03-20 7:20
Men’s Basketball – Room 1337.  Key fits in key hole but does not unlock door.,36-000,2019-03-20 7:26
ICB - Install a door to block the passageway as indicated. Across from ME 3366.,10-000,2019-03-20 7:30
4th floor M/W & W/W (last stall).  The pipe connected to the toilet is leaking.,04-000,2019-03-20 7:48
1st floor water fountain is out of order,27-000,2019-03-20 7:51
Washroom 251A – the metal piece at the bottom of the partition is coming undone,02-000,2019-03-20 7:52
"ICB - Investigate / replace a hole in our floor that needs to have the ""cap"" reattached.",17-000,2019-03-20 8:23
PA LMR - replace valve on hot water system,03-000,2019-03-20 8:44
PA 243.  One 4'x2 T-8 bad ballast/ no power,03-000,2019-03-20 8:52
St Pats – back door of building on 1st floor. Door closure is broken,23-000,2019-03-20 8:53
"923 DT - isolation valve is closed, please investigate (can potentially leak)",21-000,2019-03-20 8:57
"March 20th, 3rd floor, 5:30am.  Attend and assist Chubb with replacing faulty module on the gas line",18-000,2019-03-20 9:18
Reinstall vent cover (it is currently on the wooden shelf in the corner) in officer lady changeroom,17-000,2019-03-20 9:23
Replace missing ceiling tile in officer lady changeroom within RO 102,17-000,2019-03-20 9:25
ICB - Update signage for new occupant.,12-000,2019-03-20 9:28
Substantial Leak above desk 315 RO,17-000,2019-03-20 9:35
Investigate lack of airflow in Robertson room 109.,17-000,2019-03-20 9:58
ME&CB - Ventilation Investigation for Engineering Hardware  Lab,10-000,2019-03-20 10:16
electrical plugs in the kitchen is not working. We have tried moving the breaker switch but it is,28-000,2019-03-20 10:16
"4th floor, room 405.  Office for Eddie Villarta.  Help move desk for plumbing department",17-000,2019-03-20 10:20
ICB - April 1 in RO 203: order and install name plate 203 G Sal Ugarte Emergency Management Officer,17-000,2019-03-20 10:31
ICB - April 1 in RO 203: remove whiteboard from 203L and move to 203G thanks!,17-000,2019-03-20 10:34
1st floor mechanical room.  Condensate pumps are leaking.,29-000,2019-03-20 10:35
Mikes Place.  Sink tap has a strong drip that will not stop.,07-000,2019-03-20 10:44
ICB - KX # 5755 Event date: 20/03/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-03-20 10:47
1st and 6th floor water fountain is out of order,27-000,2019-03-20 10:51
Substantial Leak above desk 315 RO.  Leak coming from 405.,17-000,2019-03-20 10:54
Supply material,00-000,2019-03-20 11:25
"ICB - March 21 in 5170 ME: The office desk chair belonging to Anna Lee, Graduate Assistant for the",10-000,2019-03-20 11:43
Sylvain’s key SKD2 is broken in half. He will bring this directly to the locksmith shop shortly.,11-000,2019-03-20 11:57
LMR.  3/4 PRV leaking on induction system (Water makeup),17-000,2019-03-20 12:32
Assist PP checking pump panel in SA sand pit by water main. 2 Electricians are needed,04-000,2019-03-20 12:44
Bring power to new chemical board in SC Upper Mech Room,12-000,2019-03-20 13:02
CY Shop.  Fish new electrical wire under sub floor.,11-000,2019-03-20 13:35
Assist CW in troubleshooting VAV in RB 3304. Set point at 21°C and room temp was at 28.7°C. Seems as,43-000,2019-03-20 13:36
disconnect and reconnect exhaust fan C/W new disconnect switch on roof,04-000,2019-03-20 13:58
repair Bathroom exhaust fan noise issue,04-000,2019-03-20 14:05
Investigate PA mech room - make up water backflow leaking into overflowing bucket,03-000,2019-03-20 14:05
Overtime Preventative Maintenance at Southam Hall and extension,04-000,2019-03-20 14:07
"Herzberg, M/W (5003): cannot unblock this urinal",13-000,2019-03-20 14:08
Room 205 (maintenance storage).  Remove and dispose of contents in this room.,PK-LIB,2019-03-20 14:47
"M/W, 1st floor.  Urinal running continually.",13-000,2019-03-20 15:02
Power outlet located in main lobby of MC has no power. “RP-2A Circuit 16”,27-000,2019-03-20 15:19
22nd floor DT: Men's washroom - One of the 2 sinks has now got to the point where it takes hours to,21-000,2019-03-20 15:29
ICB - 2434R RB: There are 2-3 tables in our boardroom (2420R) that need to be repaired. I would also,43-000,2019-03-20 15:45
"418 SC: The ventilation doesn’t work in this room at all, so it is essentially unheated. The",12-000,2019-03-20 16:02
"CSS reports Dunton Fire Panel in trouble, callback for Guillermo",21-000,2019-03-20 19:23
FP - Isolate fire alarm on March 22 - 29th from 7am - 3:30pm,29-000,2019-03-21 7:22
ICB - Signage for Life Science Day 3.0 Duplicate 2018 request Event .,00-000,2019-03-21 7:41
ICB - Put out Signage for Life Science Day 3.0 Duplicate 2018 request Event .,00-000,2019-03-21 7:47
ICB - Room 4242. Check to see where the old leak was coming from and to see if it has been resolved.,10-000,2019-03-21 8:01
"3rd floor, block 2.  Install new drinking fountain.",10-000,2019-03-21 8:20
ICB - RO 315: We recently had a new cubicle/office space put in and require having,17-000,2019-03-21 8:21
Room 914.  Leaking valve reported.,21-000,2019-03-21 8:25
repair/replace panic bar on tunnel level interior doors,42-000,2019-03-21 8:41
replace door closure,08-000,2019-03-21 8:41
"ICB - KX # 5668 Event date: March 23 & 24, 2019 Location: RB Conference Rooms and Atrium Set up date",43-000,2019-03-21 9:09
"ICB - KX # 4622 Event date: 26/03/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-03-21 9:10
ICB - KX # 4515 Event date: 24/03/2019 Location: CO Fenn Lounge,19-000,2019-03-21 9:11
UC Oliver’s front door located close to public bathrooms: The auto door opener is not working,07-000,2019-03-21 9:15
ICB - KX # 5456 Event date: March 28 and April 11 Location: Fenn,19-000,2019-03-21 9:15
SC 409.  Air locked distilled water line.,12-000,2019-03-21 9:19
"Investigate why light bulbs keep turning out in SC 222. The lights were just replaced last week,",12-000,2019-03-21 9:19
Investigate leaking sprinkler system from ceiling in TB 219,01-000,2019-03-21 9:27
Student is Locked in bathroom SA 3rd floor men’s bathroom (Test in 20 mins). Door frame is jammed,04-000,2019-03-21 9:32
No hot water in Lennox: check the belimo valve - will not operate.,44-000,2019-03-21 9:35
Water Filter Loeb Tower C Level 3: filter needs changing. It has been blinking 0000000 for about a,15-000,2019-03-21 9:37
Replace fire alarm detector at DT,21-000,2019-03-21 9:49
Replace defective lock in men’s bathroom on 3rd floor,04-000,2019-03-21 9:56
Cart # 74.  Paint number on cart for Conference Services.  See Terry for details.,GC-74,2019-03-21 10:00
door is not staying locked on 3rd floor of CTTC. This is a private bathroom for people with,29-000,2019-03-21 10:29
"3rd floor, beside M/W.  Re-glue baseboard.",04-000,2019-03-21 10:32
ICB - ME 3370: A small rolling cabinet needs lock cylinders (two) installed (the lock mechanisms are,10-000,2019-03-21 10:53
Crawl space Mech room.  Change sump pump in pit close to watermain.,04-000,2019-03-21 11:11
FP - Isolate fire alarms on all floors March 27 from 6 AM to 6 PM,49-000,2019-03-21 11:11
Tunnel.  Change sump pump in B02 down the hall.,XT-000,2019-03-21 11:13
"assist ESA inspector on Wednesday, March 27th @ approx. 9am. Campus for the location please.",00-000,2019-03-21 11:14
"ICB - KX # 5242 Event date: 25/03/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-03-21 11:22
ICB - KX # 5556 Event date: 29/03/2019 Location: CO 270-272-274 Set up date and time (if known):,19-000,2019-03-21 11:38
ICB - Cut 5 keys for HP 3217 (Key Code LAF 15) - Pls see Key Req,13-000,2019-03-21 11:40
GH had a fire alarm - Detector went back into Trouble 723D,18-000,2019-03-21 11:44
Repair the keys ring FM-11.   Rick will drop it off after lunch.,11-000,2019-03-21 12:15
"ICB - Set-up on the 3rd floor.  By 11AM on Saturday, May 11, and can be removed by 6PM.",43-000,2019-03-21 12:24
unlock fire panel Res CO near loading dock,19-000,2019-03-21 12:54
have a sign mounted on door B234A in Loeb indicating that the FACP is in the room,15-000,2019-03-21 12:59
Extension.  LMR.  Unblock floor drain.,03-000,2019-03-21 13:01
SC 409.  Air locked distilled water line.,12-000,2019-03-21 13:10
fabricate and install a lock bracket for the OH sliding door by Tim Horton’s.,43-000,2019-03-21 13:14
HP 2nd main doors (facing SC).  Stuck open.  Accessibility door.,13-000,2019-03-21 13:20
"ICB - We have VIP external guests visiting a class scheduled in 342 Tory Building on Tuesday,",01-000,2019-03-21 13:27
Ceiling leak in room 4086.   Steam condensate drain line.  Slow drip.,27-000,2019-03-21 14:56
Cap off exposed junction box located in RO 203M (labelled Chris Moy). It is currently and open,17-000,2019-03-21 15:20
Client is conducting a video interview in 513 ML and would like the ventilation shut off between,02-000,2019-03-21 16:19
call back unicenter stairwell 4-s light,07-000,2019-03-21 17:11
CSS reports street lights out on Campus Ave. between Minto and Richcraft. Callback for Al.,00-000,2019-03-21 20:03
Sheet metal to create pan/trough to catch water in Res/Ath tunnel junction. Pls coordinate with PP,XT-000,2019-03-22 7:54
Work order # 156510 - GH: Bedroom door lock needs to be rekeyed.,18-000,2019-03-22 7:55
ICB - KX # 5444 Event date: April 1 Location: RB Atrium Set up date and time: April 1 7 AM Tear down,43-000,2019-03-22 8:13
"ICB - KX # 3697 Event date: March 27-29, 2019 Location: RB 2224-2228 Set up date and time: March 27",43-000,2019-03-22 8:15
RU study and TV Lounge - extend t-stat outside drywall,14-000,2019-03-22 8:23
ICB - 2600 / Rm 209: Move desk to a different position in this office. or Contact: Kristie,29-000,2019-03-22 8:49
RO Vault – very large leak (basement),17-000,2019-03-22 8:59
Flusher is making a weird noise in ladies bathroom 443 SA,04-000,2019-03-22 9:05
125 Grenville storage – lock is not opening,14-000,2019-03-22 9:08
ML532 - request for a status report on the out of order men’s urinal in the above washroom.,02-000,2019-03-22 9:17
ML532 - the stall door has missing hinge screws and does not line up when closed.,02-000,2019-03-22 9:21
"SC 336B: Getting very lab – client is concern for her sensitive equipment. Stat is set to 20-21°C,",12-000,2019-03-22 9:32
ICB - KX # 5543 Event date: 23/03/2019 Location: CO 270 Set up date and time (if known): Mar 23,19-000,2019-03-22 9:33
ICB - KX # 5699 Event date: 23/03/2019 Location: CO Fenn Lounge Set up date and time (if known):,19-000,2019-03-22 9:41
Pump out water in PK 5,PK-05,2019-03-22 9:57
"107331 Monthly Academic Golf Carts (ALL), 2018/19",00-000,2019-03-22 10:13
"107332 Monthly Academic Vehicles,  2018/19",00-000,2019-03-22 10:13
"107334  Athletics Vehicles Monthly,  2018/19",09-000,2019-03-22 10:13
"107335   Biology Vehicles Monthly,  2018/19",16-000,2019-03-22 10:14
"107336  Parking Vehicles Monthly,  2018/19",17-000,2019-03-22 10:14
"107333  Safety Vehicles Monthly,  2018/19",17-000,2019-03-22 10:14
"107338   Monthly ""Honour Guard Field"" Mtce MAY-OCT 2018/19",XR-000,2019-03-22 10:15
"107337 Monthly Parking Grounds Maintenance, 2018/19",PK-000,2019-03-22 10:15
"107339  Monthly Grounds Maintenance, All Campus  2018/19",00-000,2019-03-22 10:15
April winter Maintenance for the Church.,00-000,2019-03-22 10:16
"107340    Monthly General Work, Testing of generators & Transfer Switches,  2018/19",00-000,2019-03-22 10:17
"107341  Monthly General Work, Testing of Generators & Transfer Switches,  2018/19",00-000,2019-03-22 10:18
"107342  Monthly General Work, Testing of Generators & Transfer Switches,  2018/19",00-000,2019-03-22 10:18
"107345   Monthly University Centre Water Treatment,  2018/19",07-000,2019-03-22 10:18
107343  Monthly All Campus Water Treatment  2018/19,00-000,2019-03-22 10:18
"107344 Monthly Water Treatment for Cooling Towers, GH & LX,  2018/19",XR-000,2019-03-22 10:19
"107346  Monthly GRAFFITI REMOVAL, Tunnel inspection, 2018/19",XT-000,2019-03-22 10:19
"107347   Monthly Graffiti Removal, Academic Buildings, 2018/19",00-000,2019-03-22 10:19
"107348   Monthly General Maintenance ZONE 1,  TB, UC, SC, AA,  PG, NW, NB, AT & AP 2018/19",00-000,2019-03-22 10:19
"107349   Monthly General Maintenance ZONE 2, ML, PA, SA, LA, DT, SR, LS, HP HC & VS 2018/19",00-000,2019-03-22 10:20
"107350   Monthly General Maintenance ZONE 3, 2018/19",00-000,2019-03-22 10:20
"107351  Monthly General Maintenance University Centre, 2018/19",00-000,2019-03-22 10:20
"107352   Monthly ALL ZONES General Maintenance, 2018/19",00-000,2019-03-22 10:21
"107353   Monthly University Centre ZONE 1 General Maintenance, 2018/19",07-000,2019-03-22 10:21
"107354  Monthly Sanitary Sewer sample collection, 2018/19",11-000,2019-03-22 10:21
"107355   Monthly Classroom Maintenance, 2018/19",00-000,2019-03-22 10:21
"107356 Monthly pickup/delivery to Hardware Services obsolete equipment, 2018/19",13-000,2019-03-22 10:22
"107357  Monthly blind repairs, 2018/19",00-000,2019-03-22 10:24
"107358  Monthly Elevator License Installations, 2018/19",00-000,2019-03-22 10:24
"107359   Monthly work on Controls System, 2018/19",00-000,2019-03-22 10:25
"109024  Monthly Events/Furniture, Housing (ALL),  2018/19",XR-000,2019-03-22 10:25
project work order CLOSED for Mario to track hours for arc flash.  April 2019.,00-000,2019-03-22 10:28
ICB - Cut 3 keys for AA 402A & 3 Keys for 402B -See Key Req,22-000,2019-03-22 10:56
ICB - KX # 5627 Event date: 28/03/2019 Location: CO 274 Set up date and time (if known): Mar 28 @,19-000,2019-03-22 12:53
ICB - Room 4242: Have the desk and all shelving/bracketry removed from office to be,10-000,2019-03-22 14:04
ME 4242 - Remove existing ceiling tiles/grid and replace with new grid and tiles (Approx. 12’x12’),10-000,2019-03-22 14:09
ME 4242 -  Supply/Fabricate/Install new drip pan in ceiling to capture water from existing roof leak,10-000,2019-03-22 14:10
ME 4242 -  Supply new lense for OH light that is stained from roof leak,10-000,2019-03-22 14:11
"ICB - Removal of frames, whiteboard, wall organizers in DT 1602A and photocopy room that leads to it",21-000,2019-03-22 14:25
make pans for RO archive vault,17-000,2019-03-22 14:37
"ICB - March 25 in TB 300: Would someone be available sometime on Monday to remove, and reinstall a",01-000,2019-03-22 14:37
investigate sink hole located by UC door (facing CB) is getting bigger,00-000,2019-03-22 14:41
"ICB - We will be holding a vote the day of Monday, April 8, 2019 from 9:30 a.m. - 4:30 p.m. in two",00-000,2019-03-22 15:11
GY - Roof Replacement,09-000,2019-03-22 15:23
ICB - March 25: Pick up steel sheets (8'x2' -sharp) from 118 Steacie and deliver to 209NB.,16-000,2019-03-22 15:43
"ICB - March 25 D391 LA - The overhead cupboard doors are loose, and one is almost falling off. See",15-000,2019-03-22 15:58
replace the ceiling tiles in the digital production room of 102 Robertson Hall.,17-000,2019-03-22 16:09
Call Back - Lighting out in McKenzie Building. (ME 3336),10-000,2019-03-22 16:16
Call Back - Door handle broken in Glengarry.,18-000,2019-03-22 17:32
"Res. Mgr. reports broken door at Prescott, 5th floor, elevator lobby. Callback for Kevin Day",34-000,2019-03-23 12:30
"Custodial Report March 25: Unicentre 1st floor custodial locker , sink is plugged , unable to drain",07-000,2019-03-25 7:09
4th floor ladies bathroom - replace 2 flush valves,04-000,2019-03-25 7:49
Install a network drop for delta Ethernet network in Adam’s new area.,11-000,2019-03-25 8:00
Fan motor not starting in ceiling Unit Heater located in ME 2464,10-000,2019-03-25 8:01
Work order # 156726 - Leeds 207 B: Please check bedroom door lock suddenly all the keys the res desk,30-000,2019-03-25 8:15
Work order # 156727 - Res Commons/172 C: Brent changed the batteries in this lock but is now unable,19-000,2019-03-25 8:16
Pyron Fire job showing for fire suppression/detection maintenance and inspections. Dominion Chalmers,00-000,2019-03-25 8:20
Isolate fire alarms for replacement of ceiling tiles,12-000,2019-03-25 8:24
Trouble fire panel in SD,26-000,2019-03-25 8:25
men's bathroom 2nd floor SC: toilet is leaking where it mounts to wall (potentially).,12-000,2019-03-25 9:52
"5th floor, Room 5128: Graduate students are having difficulty unlocking this door with the key",10-000,2019-03-25 10:05
A Block 2nd floor mechanical Room - PRV leaking on Rad System,10-000,2019-03-25 10:25
3 boxes to pick up from CTTC to MB Stores for Janet,11-000,2019-03-25 10:26
ICB - CTTC 3800: I?m looking to have a couple team members come in to move a shelf in what we call,29-000,2019-03-25 10:47
Sinks in ladies bathroom is backing up with brown water on the 14th floor DT,21-000,2019-03-25 11:15
solenoid repairs needed on GC 48 (Print Shop),GC-48,2019-03-25 11:31
ICB - KX # 5512 Event date: 26/03/2019 Location: CO 270-272 Set up date and time (if known): Mar 25,19-000,2019-03-25 11:45
request for locks to be installed on upper and lower cabinets doors in the ice house first aid room.,39-000,2019-03-25 12:05
"FP - Isolate fire alarms April 1 to April 11 from 7 AM to 3 PM in: LABS 215A, 215B, 220A, 220B, 226A",16-000,2019-03-25 12:08
There is clogged urinals on 1st & 2nd floor Steacie,12-000,2019-03-25 13:08
door latch is sticky on southeast stairwell on the 14th level of DT. Could you please send someone,21-000,2019-03-25 13:13
clogged urinal or toilet men’s bathroom of Architecture on main floor,22-000,2019-03-25 13:48
repair top of podium dropped off by Gord,11-000,2019-03-25 13:55
Paint repaired podium dropped off by Gord,11-000,2019-03-25 13:57
Window handle has snapped off (Window is open) in ME4166.,10-000,2019-03-25 13:58
two eyewash stations in Nesbitt 216 & 109 that need new filters (the little sponge rings within the,16-000,2019-03-25 14:03
ICB - RO 608 (Senate Room): Founders Award plaque to be hung with the other plaques. Plaque is,17-000,2019-03-25 14:05
ICB - April 6 in RB 2200: Please deliver two (2) six foot tables to 2200 Richcraft Hall for event,43-000,2019-03-25 14:18
Investigate trouble alarms for Pk 18,PK-18,2019-03-25 14:35
ICB - Need Anchors mounted in the Ceiling In 6102 CB,42-000,2019-03-25 14:48
ICB - Need Anchors mounted in the Ceiling In 6102 CB,42-000,2019-03-25 14:51
ICB - I need two new name plates 1st one if for Claire MacArthur Departmental & Graduate,49-000,2019-03-25 15:08
107318   Monthly Shop Supplies- AC 2018/19,00-000,2019-03-25 16:01
"107306  Monthly Shop Supplies - AM,  2018/19",00-000,2019-03-25 16:02
"107314   Monthly Shop Supplies - CA, 2018/19",00-000,2019-03-25 16:02
"107309 Monthly Shop Supplies - CY,  2018/19",00-000,2019-03-25 16:03
107322  Monthly Shop Supplies - CHP  2018/19,00-000,2019-03-25 16:03
"107319   Monthly Shop Supplies - CT,  2018/19",00-000,2019-03-25 16:04
"107311 Monthly Shop Supplies - EE,  2018/19",00-000,2019-03-25 16:04
"107305  Monthly Shop Supplies - FM, 2018/19",00-000,2019-03-25 16:05
"107313  Monthly Shop Supplies - GR,  2018/19",00-000,2019-03-25 16:05
"107308  Monthly Shop Supplies - LO,  2018/19",00-000,2019-03-25 16:06
"107307 Monthly Shop Supplies - PA,  2018/19",00-000,2019-03-25 16:06
"107310  Monthly Shop Supplies - PP,  2018/19",00-000,2019-03-25 16:07
"107320  Monthly Shop Supplies - SF,  2018/19",00-000,2019-03-25 16:07
"107315   Monthly Shop Supplies - MM/SM,  2018/19",00-000,2019-03-25 16:08
"107323   Monthly Shop Supplies - SN,  2018/19",00-000,2019-03-25 16:08
"107302  Monthly Shop Supplies - ST, 2018/19",00-000,2019-03-25 16:09
"107317  Monthly Shop Supplies - WT,  2018/19",00-000,2019-03-25 16:09
107321 Monthly Shop Supplies - Sustainability 2018/19,00-000,2019-03-25 16:09
"Herzberg, automatic front door won't close, callback for Art.",13-000,2019-03-25 17:09
"16:30—Loeb, room A405, no power to microwave and computers. Please check in a.m.",15-000,2019-03-26 6:54
"ICB - We need cardboard name plates please, some with white plastic holders and some without: Briar",17-000,2019-03-26 6:58
CW-C REPORT: Tory 2nd floor w/w two doors are missing locks,01-000,2019-03-26 7:05
CW-C REPORT: 1) 5th floor w/w toilet is leaking from pipe 2) 4th floor m/w pipe under the sink is,07-000,2019-03-26 7:06
Investigate trouble alarms for Pk 18 - Continuous DIN Calls,PK-18,2019-03-26 7:12
LMR: Repair leaking condensate pumps,15-000,2019-03-26 7:14
LMR: disconnect & reconnect leaking condensate pumps for JP,15-000,2019-03-26 7:14
"DUS reports broken pipe obstructing parking bay 144, lvl 3 Library garage.",PK-LIB,2019-03-26 7:25
ICB - KX # 5450 Event date: April 7 Location: Fenn Set up date and time: April 5 3 PM Tear down date,19-000,2019-03-26 7:51
1st level 1/2 down on left hand side - split elbow,PK-LIB,2019-03-26 7:51
Tap is continuously running in Men’s Bathroom 1st floor UC by Oliver’s,07-000,2019-03-26 8:18
LMR - condensate pump 1.14 is not workring,01-000,2019-03-26 8:32
"Check duct pipe in Stores, 1st time ever to have water dripping off of it.",11-000,2019-03-26 9:21
retrieval/relocation of these materials: “leave paint for contractor to use for touch ups after,37-000,2019-03-26 9:30
Investigate light switch to UC 444 which is mounted outside of the room. Marc is requesting the,07-000,2019-03-26 9:37
remove two chairs from room 4112H HCI before 10:00 am tomorrow.,37-000,2019-03-26 9:58
ICB - KX # 4517 Event date: March 30 Location: Fenn Set up date and time: March 29 8 AM Tear down,19-000,2019-03-26 10:08
fix a leaking pressure relief valve (labelled PRD-008) in the basement mechanical room at Tory,01-000,2019-03-26 10:14
smoke detector on 8th floor Lennox in the east side hallway is beeping,44-000,2019-03-26 10:42
2460 ME: Replace regular power outlet with GFI now that there is a sink,10-000,2019-03-26 10:44
Faculty bathroom SC 141: light switch box is loose,12-000,2019-03-26 10:49
Replace 2 taps in Men’s Bathroom 1st floor UC by Oliver’s,07-000,2019-03-26 11:04
ML 241A - Remove garbage in mechanical room,02-000,2019-03-26 11:11
ML 169 - Remove garbage & hoses on floor,02-000,2019-03-26 11:13
ML 341A Remove empty boxes & garbage cans,02-000,2019-03-26 11:30
"ML 341 - remove light covers on floor, tripping hazard",02-000,2019-03-26 11:32
SSRB 116 - secure floor drain,24-000,2019-03-26 11:35
ICB - ME 2431: Our autoclave has been repaired and needs to have the vent pipe re-connected to the,10-000,2019-03-26 11:51
Add saline solution to portable eye wash stations in NB 215,16-000,2019-03-26 12:36
LO – loading dock door – door handle is loose and not latching,02-000,2019-03-26 13:12
HP 3401 - Radiant panel air locked,13-000,2019-03-26 13:37
Replace switch in VSD in UMR,12-000,2019-03-26 13:48
Bring sample classroom furniture from Shipping & Receiving and bring to Dave's office area at,37-000,2019-03-26 14:08
Investigate & provide estimate of cost for Electrical work and other that would be needed as part of,17-000,2019-03-26 14:14
Seal flashing around piping on stairs for storage room,06-000,2019-03-26 14:25
Install a duct RH sensor in the return and supply of the main AHU at St.Pats.  If we do not have on,23-000,2019-03-26 15:29
"ICB - Name: IEC Meeting Set-up: 8:00 am Date: Wednesday, April 3, 2019 Meeting date/time: Wednesday,",17-000,2019-03-26 15:31
Hallway in greenhouse 2nd floor is at 45c. This is steam related as per Frank Gibeault,33-000,2019-03-26 15:36
"Icehouse, sliding front doors won't close. Callback for Kevin Day.",39-000,2019-03-26 17:08
Main Floor men’s washroom.  Investigate overflowing urinal from last night.,27-000,2019-03-27 7:04
3rd floor w/w 1 stall has no lock,01-000,2019-03-27 7:07
Order belts for Southam Hall Bldg.04,04-000,2019-03-27 7:09
Key set 19.  Replace key-bak.,11-000,2019-03-27 7:28
Investigate fire panel that is reported in trouble.  Zone 3.,01-000,2019-03-27 7:43
Lennox laundry room.  Look at the gas monitoring system.,44-000,2019-03-27 7:49
"FP - Isolate sprinkler system Thurs, March 28 & Fri, March 29 from 7 AM to 2:30 PM on Level 5",25-000,2019-03-27 8:06
Disconnect hot water tank in LMR,22-000,2019-03-27 8:23
Install new hot water tank in LMR,22-000,2019-03-27 8:24
Build flange plate for drain in Upper Mech room.,02-000,2019-03-27 9:07
Outside Loeb and HCI.  Ensure light pole 37-05 (knocked down) is safe.,00-000,2019-03-27 9:12
"ICB - April 3 in DT 2017: Please set up DT 2017 with presentation style seating, with 40 chairs.",21-000,2019-03-27 9:13
Investigate/repair lifted threshold on the exterior set of sliding doors at the Ice House.,39-000,2019-03-27 9:15
ML Penthouse: Eye wash station needs to be tested on monthly basis,02-000,2019-03-27 9:17
VSIM Chiller Room 2286: Emergency Eyewash tag illegible. Replace and ensure eyewash is verified at,38-000,2019-03-27 9:19
VSIM Mechanical room  2285: remove SCBA,38-000,2019-03-27 9:21
"VSIM Mechanical room  2285: install signage advising of purpose of refrigerant alarm, and actions",38-000,2019-03-27 9:23
reattach this detector is located in  the hallway outside of 2nd floor Stormont,26-000,2019-03-27 9:28
TB 215 – outlet close to computer/chalkboard – hasn’t been working for a long time,01-000,2019-03-27 10:03
Check oil tank circuit tagged by Andre C (old electrical Manager) in boiler room,11-000,2019-03-27 10:14
Install a safety eye wash station in SC 326,12-000,2019-03-27 10:48
bring exam table to CY for Dan Redmond,11-000,2019-03-27 11:18
modify exam table for Dan Redmond,11-000,2019-03-27 11:20
The lock on C563 Loeb is very stiff. Could someone pop by and take a look?,15-000,2019-03-27 11:22
Stormont Electrical vault - exhaust fan is not turning on. Pls check if power is making it to unit,26-000,2019-03-27 11:53
ICB - PMC needs some electrical work to reflect current locations of doors and a need for an,07-000,2019-03-27 11:55
ICB - KX # 5785 Event date: 27/03/2019 Location: CO 270,19-000,2019-03-27 12:12
Room 1020.  This classroom reported cold.,21-000,2019-03-27 12:53
Bulb crusher.  Have the barrel changed.,26-000,2019-03-27 13:39
Exhaust fan (VFD 2) is in fault in 5200 mech room.,13-000,2019-03-27 14:59
"ICB - To be delivered on Friday, April 12 around before noon in the Galleria a Podium , 2 Coat Rack",07-000,2019-03-27 15:28
UC stairwell E – level 1 –door handle is missing,07-000,2019-03-27 15:39
"FP - Isolate fire alarms April 1 to April 30 on Levels 3, 4, 6 & 7 from 7 AM to 4 PM",49-000,2019-03-27 15:44
"2nd floor, M/W.  Pipes from under the sink is leaking",07-000,2019-03-28 7:06
2400 Canal building.  One of the metal arm holding the door is broken.,42-000,2019-03-28 7:10
UC 180.  Door handle is off and inside the classroom.,07-000,2019-03-28 7:22
Room 208.  No power reported to console.,01-000,2019-03-28 7:31
ICB - room 623.  The blinds in this office are broken and need to be replaced or fixed.,04-000,2019-03-28 7:33
Replace KeyBak on Key Set # C37,11-000,2019-03-28 8:07
MC 2010 - Repair/replace laminate strip on ceiling,27-000,2019-03-28 8:09
Door latch for HP 5100 wing (it is stuck),13-000,2019-03-28 8:14
118 TB - one side has no water coming out of eye wash station,01-000,2019-03-28 9:02
Extension.  A Network issue.,02-000,2019-03-28 10:09
"ICB - 4th floor Galleria.  Monday, April 1st starting at 10:30am and going until 1:30pm.",07-000,2019-03-28 10:49
ICB - Cut 25 keys for NB 215,16-000,2019-03-28 11:29
storeroom beside the SA office (no room number) one 4'x2 T-8 bad ballast,04-000,2019-03-28 11:33
Fire Exit door in basement is not secure. Please see map & images,03-000,2019-03-28 11:57
"ICB - KX # 5447 Event date: 02/04/2019 Location: RB 2220-2224-2228, 2926-Atrium.",43-000,2019-03-28 13:24
ICB - KX # 4518 Event date: April 14 Location: Fenn Set up date and time: Friday April 12 8 AM Tear,19-000,2019-03-28 13:39
"New Alumicor sign.  For the front of Commons, taxi area for May 1st - August 12th",19-000,2019-03-28 13:39
"New Alumicor sign.  Put out in the front of Commons, taxi area for May 1st - August 12th",19-000,2019-03-28 13:44
Work order # 156984 - 3rd floor kitchen: Door knob on room 323 (pastry storage room) is very,19-000,2019-03-28 13:52
FP - Isolate fire alarms April 1 to April 5 on 5th floor Mech Rm (supply fan #17) & SC 512 (Return,12-000,2019-03-28 14:07
Shut off at 6 PM: 5th Floor Mech Room Supply Fan #17 & Return Fan #1 in SC 512 (N.E.),12-000,2019-03-28 14:09
ICB - Bulletin Board on third floor 6x4 with a Header in Red- Health Sciences 3rd floor,49-000,2019-03-28 14:17
156987. Stormont 2nd floor stairwell D.  DUS has reported that the door handle on stairwell D is,26-000,2019-03-28 14:33
ICB - Attention: Richard Cronin 2 Bronson Road Signs Supply and Installation - designs sent to,00-000,2019-03-28 15:14
"The distilled water in 118 Steacie is still running, but the flow rate has been consistently slowing",12-000,2019-03-28 15:40
"ICB - I will need 48 chairs, 8 round tables and 4 rectangular tables: Fri, Apr 26 at 8 AM",21-000,2019-03-28 16:01
"Dunton, room 1216, no power. Classes until 9:00. Callback for Al.",21-000,2019-03-28 17:34
1st floor by Oliver’s.  Water in the sink does not stop.,07-000,2019-03-29 7:02
Exterior conduit.  Trace the Loeb exterior light above the exit doors,25-000,2019-03-29 7:06
1st floor Residence Commons Mailbox area.  Lock on mailbox # 62 is broken or jammed his mailbox key,19-000,2019-03-29 7:48
ICB - KX # 5541 Event date: 30/03/2019 Location: RB 2926-Atrium,43-000,2019-03-29 8:03
ICB - KX # 5624 Event date: 05/04/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-03-29 8:07
"conduct a proof of concept smudge in Tory 503C: smudge is scheduled for April 17, 2019 at 1:45 pm.",01-000,2019-03-29 8:15
ICB - KX # 5393 Event date: 03/04/2019 Location: RB 2220-2224-2228,43-000,2019-03-29 8:16
Leak in RO 301G – coming from radiator or window?,17-000,2019-03-29 8:27
JHSC - Provide signage for mechanical room door to say: If refrigerant alarm is sounding / light,38-000,2019-03-29 8:48
Install sump pump in pit by T juction to Nesbitt / Athletics (right side),XT-000,2019-03-29 8:56
Leak in RO 301G – coming from radiator. Change control valve on the 4th floor office.,17-000,2019-03-29 9:11
Overtime Preventative Maintenance for Lib Parking garage Bldg.20,PK-LIB,2019-03-29 9:12
investigate very noisy in mech room on first floor by Elevator 2 in HP. Sounds like a pump is going,13-000,2019-03-29 9:40
Lock is jammed in 2380 HP (clean room),13-000,2019-03-29 9:44
The toilet in the chemistry main office (203 Steacie) is loose,12-000,2019-03-29 10:05
pre-drill new holes for new dispenser in ladies bathroom on 4th floor of SP. Dispenser is currently,23-000,2019-03-29 10:20
SC stores 118.  Request to open a locked tool cabinet.  Peter accidentally locked it and has no key.,12-000,2019-03-29 10:27
ICB - Require a new lock and three keys for this cylinder for B843.,15-000,2019-03-29 10:46
