Operator comments,Building ID,Report Time
3 compartment sink in Food court dish room. Apparently the drain is blocked.,07-000,2019-03-29 10:52
One of the two exterior doors in stairwell D.  Will not open even though it is unlocked.,10-000,2019-03-29 11:02
Richard's big key set FM 14 broken,11-000,2019-03-29 11:10
LMR - Change BF on heating system,17-000,2019-03-29 11:20
ICB - Cut 10 Keys for 1401R-D & 3 keys for 1401R-L - See Key Req,43-000,2019-03-29 11:57
ICB - KX # 5541 Event date: 04/04/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-03-29 12:00
ICB - KX # 5756 Event date: 30/03/2019 Location: CO 270-272-274 .,19-000,2019-03-29 12:11
ICB - KX # 5571 Event date: 05/04/2019 Location: CO Fenn Lounge,19-000,2019-03-29 12:14
ladies bathroom exhaust fan is tripping off on over load - please investigate,27-000,2019-03-29 13:03
"FP - Isolate fire alarms April 2 in SC 308, 330 & 429 from 7 AM to 3 PM",12-000,2019-03-29 13:06
"move scheduled for Saturday, April 27 as follows:1) - 14 people are moving out of Canal 6th and 7th",29-000,2019-03-29 14:47
Requisition#: 116260196: Estimate/Investigate a new service pole(s) to run the power and data,17-000,2019-03-29 14:55
ICB - April 3 in RO 315: Move 1 of large metal shelving units (it is a substantial size and will,17-000,2019-03-29 15:40
Door Sticking,21-000,2019-03-29 16:29
"ICB - 2018 Fall Convocation - Master Account Task Overview Attached Floorplans, Schedules and",09-000,2019-03-31 12:34
Hazard on the side walk along Library road right in front of Azreili Theatre.,00-000,2019-04-01 7:13
West side.  Clean up glass from the broken windows and other fire debris.,12-000,2019-04-01 7:21
Pay and display needs breaker reset.,PK-04,2019-04-01 7:27
"M/W, ground floor.  Toilet keeps flushing.",01-000,2019-04-01 7:29
Graffitti in tunnels on the South wall just before the entrance to Russell/Grenville.,XT-000,2019-04-01 7:33
Replace broken parking sign in front of Robertson Hall.,17-000,2019-04-01 7:48
Replace key bak on CW key set 14A.  Please pick up at the FMP SC.,11-000,2019-04-01 8:25
Room 3125.  Loud air noise from the ceiling in this lab.,13-000,2019-04-01 8:29
Bent pipe on Steam vent pipe,34-000,2019-04-01 8:37
Repair panic bar on tunnel entrance door.,30-000,2019-04-01 8:46
Manufacture & install filter rack in Stormont electrical vault,26-000,2019-04-01 9:05
Repair panic door by exterior by room 2006.,13-000,2019-04-01 9:17
ICB - DT 710D: Could we please have someone come look at one of our staff member's desks? The,21-000,2019-04-01 9:25
Investigate Rad leak in RO 301G (from upstairs) - Again,17-000,2019-04-01 9:43
Investigate lock on the door to room 215 in Nesbitt. The dedicated keys does not seem to be able to,16-000,2019-04-01 9:45
Room 3125.  Loud air noise from the ceiling in this lab. (AIR LEAK),13-000,2019-04-01 10:14
Turn steam on as per discussion with Denis,49-000,2019-04-01 10:15
Change lamp in staircase  (bottom) that goes from Tory to Loeb (in tunnel area),XT-000,2019-04-01 11:03
"ICB - April 12 Raven's Roost, tunnel level: Can we please order 8 x 6ft rectangle tables for an",26-000,2019-04-01 11:07
"lock-off the circuit for the exterior Loeb light, panel P3-3 cct. 15 (beside room B359 in Loeb)",25-000,2019-04-01 11:26
Difficulty opening door Dunton Tower 22 level Stairwell B,21-000,2019-04-01 11:38
ICB - investigate Estimate request for setting up parking gates for CBORD in PK 16,PK-000,2019-04-01 13:06
"Third floor men's washroom beside the student food center, one 4'x2 T-8 bad ballast.",07-000,2019-04-01 13:39
go by 2nd Grenville to extend tstat out from the wall. Brian was involved n a similar project last,14-000,2019-04-01 13:40
Meet abatement consultant at the tunnel junction – Nicol Building Tuesday morning at 10am.,00-000,2019-04-01 13:42
Is it possible for the air line to Steacie to be increased to 90 PSI? Our high pressure air lines,12-000,2019-04-01 14:32
ICB - RO 507N: We are requesting that a computer tray be moved from one office to another and,17-000,2019-04-01 14:50
"Requisition#: 116320953 - quote only on electrical install for three laser cutters, three fume",22-000,2019-04-01 15:19
3 offices that are all blowing cold air in Suite 2600,29-000,2019-04-01 15:59
Change chemicals in chemical feeder in Starbucks ML,02-000,2019-04-02 7:27
Contractors  working on heating ad cooling system in Steacie called to advised that there is some t,12-000,2019-04-02 7:27
Please move desk in RO 405 for PP to replace valves in 301G. Call Keith when complete,17-000,2019-04-02 7:32
Paterson 2nd floor w/w toilet doesn’t drain (middle stall),03-000,2019-04-02 7:50
dispose refrigerant from Portable AC Unit,17-000,2019-04-02 8:11
ICB - April 18 in 2nd floor LA lounge: I need 3 rectangular tables for our Spring Social. It will be,15-000,2019-04-02 8:50
SA lighting: Rm 306 one 4'x2 T-8 chalkboard light bad ballast,04-000,2019-04-02 8:55
AA 302: Director’s Office door lock is jammed and will not open. Access to the office can be found,22-000,2019-04-02 9:02
ICB - Tory 300: We need to remove/reinstall a seal stamp as the associate moved desks,01-000,2019-04-02 9:16
"door closer on 242 (women’s washroom) is semi-not working.  It closes the door for the most part,",02-000,2019-04-02 9:32
"The wall protector in stairwell 3E has been punched in again, right where the door handle hits",02-000,2019-04-02 9:33
pipe in drip pan in tunnel near MB Bldg,XT-000,2019-04-02 10:57
ICB - DT 1901 install 3 plaques,21-000,2019-04-02 11:27
Work order # 157325 - Students are finding the handicapped door is closing too quickly and,41-000,2019-04-02 12:19
DT 810 C - office is unbearably hot,21-000,2019-04-02 12:27
243 SC is uncomfortably hot where 244 SC (inner room) is very cold. Usually it's the other way,12-000,2019-04-02 13:28
Disconnect the electrical and reconnect to new fan when ready from the supply fan in MC Vaullt,27-000,2019-04-02 13:34
"FP - Isolate fire alarms Apr 11, 15 & 16 on 4th floor Mech. & Elec. Room from 7:30 AM to 3:30 PM",27-000,2019-04-02 14:03
"replace the slide lock on the door for the men’s washroom stall, 3rd floor ML343 extension. The",02-000,2019-04-02 14:15
ICB - Apr 8 in LA D484: Please remove the 2 whiteboards from the wall. Move desk to where the,15-000,2019-04-02 14:16
check the humidity levels in ME 2361 and compare with the BAS readings,10-000,2019-04-02 14:29
ICB - Room 5131 ME is a lab and has a very dirty wall. Attempts to wash it by contract cleaners have,10-000,2019-04-02 14:37
Leak coming from ceiling in HP 2305 - Water leaking on computer,13-000,2019-04-02 14:55
water leak in the Library on the 5th floor close to stairwell A. The ceiling tiles have collapsed,02-000,2019-04-02 14:57
"Randomly, a ceiling tile just fell down in DUC. Can someone come by to check it out? Replace tile?",17-000,2019-04-02 15:00
ICB - KX # 5789 Event date: 04/04/2019 Location: CO 270-272 Set up date and time (if known): Apr 3 @,19-000,2019-04-02 15:08
2465 Mackenzie: We are having a problem unlocking a door to one of our material storage rooms,10-000,2019-04-02 15:16
ICB - April 16 in 401 RB: We need FMP to come to our office on April 16th to do a few things:,01-000,2019-04-02 15:19
Replace ceiling tiles n the Library on the 5th floor close to stairwell A once water leak has been,02-000,2019-04-02 15:49
ICB - April 16 in UC 508: Replace nameplate insert (just the clear plastic piece) at the reception,07-000,2019-04-02 16:13
Street lighting out on campus!,00-000,2019-04-02 20:24
ICB -Mon. April 15 for 2:00 p.m. Event: OCIP Student Symposium - Spring 2019 1:00-5:00. Break at 3pm,15-000,2019-04-03 7:10
4th floor m/w & w/w.  Issue in both washrooms.,04-000,2019-04-03 7:18
Toilet in our staff washroom does not seem to be secured properly at the base.,28-000,2019-04-03 7:41
"ICB - ME 2-3/2186, 2188, 3132: Requesting nameplate order. I have included the changes below as well",10-000,2019-04-03 7:59
"Inner tunnel leads to mechanical room, Glengarry.  Sump pump is running but not pumping out water.",XT-000,2019-04-03 8:02
"M/W, 2nd floor, opposite 2024.  Urinal keeps running",27-000,2019-04-03 8:05
"ICB - KX # 4918 Event date: 11/04/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-04-03 8:07
ICB - KX # 5420 Event date: 09/04/2019 Location: CO 270-272.,19-000,2019-04-03 8:08
ICB - KX # 5286 Event date: 10/04/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-04-03 8:09
"Service the stairwell A, 5th floor door in the Library. It is the RHR door.",02-000,2019-04-03 8:31
relocate 7 cabinets. Cabinet Move schedule:,16-000,2019-04-03 8:31
Work order # 157325 - Students are finding the handicapped door is closing too quickly and,41-000,2019-04-03 8:35
ICB - Install swipe card access on door to Herzberg 3422 (Math Tutorial Center),13-000,2019-04-03 9:57
FP - Isolate fire alarms April 10 in CTTC 3500 from 7 AM to 8 AM,29-000,2019-04-03 11:18
investigate broken railing in front of TB on Tory quad (heading toward inner quad). Railing is,00-000,2019-04-03 11:39
"Strip insulation, find and repair leak in HP 2305",13-000,2019-04-03 12:52
"ICB - EMCP Signage: The signs should be displayed on Sunday, May 5 and Monday, May 6, 2019,",00-000,2019-04-03 13:05
"ICB - EMCP Signage: The signs should be displayed on Sunday, May 5 and Monday, May 6, 2019,",00-000,2019-04-03 13:11
UMR.  Above Presidents office (south end).  Steam leak before steam trap.,01-000,2019-04-03 13:22
AA 413: door handle issue - no way to open from inside the room. Client is concerned someone will be,22-000,2019-04-03 13:31
FP - Isolate fire alarms on Thursday April 4th from 7am - 12pm.,19-000,2019-04-03 13:44
Investigate possible roof leak in Southam Hall room 517.,04-000,2019-04-03 13:57
investigate pump P-201 in Canal which is currently in alarm,42-000,2019-04-03 14:07
Roof top Mechanical room.  Repair cladding on exterior ductwork.,01-000,2019-04-03 14:21
ICB - Exam set up duties for April 2019 (as per Kevin),00-000,2019-04-03 14:27
FP - Isolate fire alarms April 6 -7th on levels 4 & 6 from 7 AM to 3:30 PM.,49-000,2019-04-03 14:29
ICB - Exam Locksmith duties for April 2018 (as per Kevin),00-000,2019-04-03 14:30
ICB - Exam set up duties for April 2018 (as per Kevin),00-000,2019-04-03 14:30
Remove mullions for the event on Saturday.,43-000,2019-04-03 14:35
Room 4236.  Window not shutting.,10-000,2019-04-03 14:42
4th floor (card access area).  An interior hallway door by 4217.  Door closure reported broken.,38-000,2019-04-03 15:05
HP 3115: broken drywall covering column & missing/broken ceiling tiles,13-000,2019-04-03 15:05
"Room 118.  Cut cabinet key (257).  Cabinet was given, but original owner lost the key.",12-000,2019-04-03 15:09
ICB - For tunnel wall mural prep for the U Dance Crew (Colleenn Putzig) to be done before April 12th,XT-000,2019-04-03 15:20
ICB - April 8 in TB 302: There are several things I need done. Please ask FMP staff to see Caitlin,01-000,2019-04-03 15:59
Room 131 (crawl space below 131).  Power fail to UPS #1 which affects machinery.,12-000,2019-04-04 7:08
Rooftop.  W/W exhaust fan.  Reinstall mounting tab for the cover.,27-000,2019-04-04 7:49
"ICB - May 6 in DT 2017: Please set up DT 2017 with tables into a square formation, to seat 26",21-000,2019-04-04 7:52
investigate the low refrigerant pressure on the multi-stack chiller at Athletics. Pressure on one of,09-000,2019-04-04 8:12
to verify that the key at CHP for GH roof is working as expected. Apparently a contractor signed it,18-000,2019-04-04 8:59
ICB - KX # 5850 Event date: April 5 Location: RB Atrium Set up date and time: April 5 7 AM Tear down,43-000,2019-04-04 9:06
"KX # 5790 Event date: 06/04/2019 Location: RB 2220-2224-2228, 2926-Atrium, 2211-Brdrm",43-000,2019-04-04 9:06
Multi stack unit,09-000,2019-04-04 10:07
Room 602.  Additional work on AC unit.,04-000,2019-04-04 10:09
1st floor in front of elevators.  Investigate fan motor sound.,01-000,2019-04-04 10:21
Door latch for HP 5100 wing (it is stuck) - Again,13-000,2019-04-04 10:33
LMR.  Water on floor.  Do not know where it is coming from,04-000,2019-04-04 10:36
Request for 30' extension cord for SC 131 to power the roughing pump for the mass,12-000,2019-04-04 10:54
Handicapped entrance button for the outer door to the main entrance.  Not working.,49-000,2019-04-04 10:57
work order # 157398 - LX 726: Broken bathroom door lock.,44-000,2019-04-04 11:02
"ICB - Moving of ITS staff between 506RO, 509RO and 504RO. Rearranging of 2 desks in 509RO and 2",17-000,2019-04-04 11:04
ICB - April 30 AT 101: Please place 4 rectangular tables and 8 chairs outside room 101 AT on April,31-000,2019-04-04 11:25
steam leak between 1st and 2nd floor of SC in pipe chase behind expertek containment area (from fire,12-000,2019-04-04 11:46
TB rm446 one 4'x2 T-8 bad ballast/no power to sockets.,01-000,2019-04-04 11:53
ML fifth floor quad side south wall one 4'x2 T-8 bad ballast/no power to sockets,02-000,2019-04-04 11:54
Check all exterior rails on campus and repair any that need to be fixed.,00-000,2019-04-04 12:21
Shut off at 6 PM: 4th Floor Mech Room Supply Fan #17,12-000,2019-04-04 12:24
"FP - Isolate fire alarms April 8 - 12th, from from 3:30 PM to 6:30 AM",12-000,2019-04-04 12:32
ICB - KX # 5542 Event date: 08/04/2019 Location: RB 2220-2224-2228,43-000,2019-04-04 12:44
ICB - KX # 4646 Event date: 09/04/2019 to 10/04/2019 Location: CO Fenn Lounge,19-000,2019-04-04 12:46
ICB - SP 201C: I have a chair that needs repairing. The back panel is coming off at the bottom,23-000,2019-04-04 12:49
Broken ground wire for the drum in our solvent room in Stores,12-000,2019-04-04 12:50
Fabricate 5 flanges for condensate pumps.,11-000,2019-04-04 13:00
D staircase in Loeb – fire door is stuck open,15-000,2019-04-04 13:02
ICB - Signage corrections and deletions for Research Support Services (RSS) as described in,02-000,2019-04-04 13:15
To weld railings at Commons loading dock.,19-000,2019-04-04 13:23
ICB - April 17 in RO 608: Name of Event: CUISIC Combined VPARC?SIPC Consultation Date:,17-000,2019-04-04 13:24
Please have furniture remove and dispose shelving unit from Library Ext. mechanical room  143,02-000,2019-04-04 14:26
157403.  217-2 Grenville.  Locked out and the lock doesn't work.,14-000,2019-04-04 14:27
ICB - RO 315 April 5: We would like to have a coat hook and white board wall mounted. Many thanks!,17-000,2019-04-04 14:49
"Cut Keys for Mech, Building Master & Roof for Hein Construction",49-000,2019-04-04 15:20
Replace broken key (HQ-16) on CW-C key set 44.  Pick up at FMP SC.,11-000,2019-04-05 7:37
ICB - remove a convex security mirror from office wall in 3135 Mackenzie Bldg - Mech & Aero Dep,10-000,2019-04-05 8:51
Room 301.  Sheri Laplante's workstation.  Vent over desk blowing strong cold air.  Poor air quality.,17-000,2019-04-05 8:57
8th floor.  Investigate master controller offline.,44-000,2019-04-05 9:13
SP 412 - loose light fixture that should be replaced (the light looks like it may fall).,23-000,2019-04-05 9:38
SP 412 - replace missing tile,23-000,2019-04-05 9:42
Cart#96.  Requires service.,GC-96,2019-04-05 10:38
reduce the supply on ahu 2 for the labs on 3 and 4 floors. The current set point is 15c but,33-000,2019-04-05 11:52
urinal overflowing onto bathroom floor in HP men's bathroom (1st floor). Client says valve is not,13-000,2019-04-05 12:01
ICB - Room 230A.  Put up a cork board on the wall.,32-000,2019-04-05 12:08
Replace broken key (JHAA21-1).  Key is at the FMP SC,36-000,2019-04-05 12:16
Level 1.  Cut 24”x24” hole in the metal bulkhead.  Request to have done by Tuesday April 9th.,17-000,2019-04-05 12:23
Loeb Cafe. Water foundtain requires new filter,15-000,2019-04-05 12:52
Investigate RF AHU 2 motor doesn’t sound proper.,01-000,2019-04-05 12:55
Repair guard on SF ahu2 Tory Bldg.01,01-000,2019-04-05 12:56
Room 301.  Sheri Laplante's workstation.  Vent over desk blowing strong cold air.  Poor air quality.,17-000,2019-04-05 13:05
Repair Mechanical Trailer door so that it can be locked properly.,11-000,2019-04-05 13:38
Broken light switch 131 SC - Fortunately it's broken in the ON position so they can still work,12-000,2019-04-05 14:06
ICB - This is a request for signage for the retiree and long service awards that are taking place,19-000,2019-04-05 14:24
Room 3A57.  Window is shut.  Requests crank to open window.,03-000,2019-04-05 14:24
ICB - This is a request for signage for the retiree and long service awards that are taking place,19-000,2019-04-05 14:25
"ICB - Room 210.  Thursday, April 11, 2019. Event set up and tear down.",01-000,2019-04-05 14:30
"4th floor, W/W.  Faucet not working (left)",10-000,2019-04-05 15:05
ICB - We would like a new name plate for HP 3215 the sign should read: Meeting Room,13-000,2019-04-05 15:30
ICB - 207E SC: add name to door sign: Trinda Crippin,12-000,2019-04-05 15:32
Please change the codes to the following 3 rooms by Wednesday April 10.,36-000,2019-04-05 16:07
Electrical outlet shorting out!,02-000,2019-04-05 17:32
Key broken in Lock!,39-000,2019-04-06 16:10
Pedestrian sign broken in crosswalk just before bridge at entrance from Bronson.,00-000,2019-04-08 7:10
DUS reports that service required message has been reported to them by CHUBB for the ARISE building,25-000,2019-04-08 7:18
"Investigate overflowing toilet in Southam Hall, 3rd floor men’s w/r.",04-000,2019-04-08 7:23
Ceiling leak in 2nd floor (226A) womens washroom at UC,07-000,2019-04-08 7:29
Main doors at reception have a big gap where the doors meet allowing a pretty big draft to come,37-000,2019-04-08 7:36
"Latching mechanism at the top of the one door in Azrieli Theatre, closest to the vending machines",31-000,2019-04-08 7:48
1st floor urinal is plugged.  CW could not unblock.,13-000,2019-04-08 7:53
Outside room 438 hallway.  Pipe leaking in ceiling.,12-000,2019-04-08 8:16
157441.  Dundas 238.  Door stopper has broken off the bedroom door.,26-000,2019-04-08 8:26
we cannot lock our toddler gate that goes out into the parking lot. I am sure it is a spring thaw,28-000,2019-04-08 8:36
We have two triple strollers and two folding chairs that need to be thrown out. I have them by the,28-000,2019-04-08 8:39
There is a toilet overflowing in Loeb D199. Cause unknown,15-000,2019-04-08 8:47
FP - Isolate fire alarms Mon Apr 15 to Thu April 25 from 7 AM to 3 PM in following locations:,16-000,2019-04-08 8:50
157534.  2nd floor res commons.  Stairwell 2 A door by Fenn Lounge is slamming shut all the time.,19-000,2019-04-08 8:51
"Order supply / install 1-AX 48 belt for 27-412,1- 3L220 and 1- 3L190 for bell theater bathroom",27-000,2019-04-08 9:29
Order 1 AX52 belt for Block 4 bathroom exhaust and 1 AX22 belt for block 2 bathroom exhaust.,10-000,2019-04-08 9:32
Supply and install 2 B61 belts for 2a-130c,02-000,2019-04-08 9:35
ICB - cut keys for UC 206B  & 202 & UC 514,07-000,2019-04-08 9:47
Replace Key Bak on key set C74 & replace Key# JHBA25-6 (broken),39-000,2019-04-08 9:56
Replace Key Bak on Key Set #T-9,11-000,2019-04-08 10:31
sump pumps are struggling and leaking water into tunnel areas in CO & RU sections.,XT-000,2019-04-08 10:34
Room 307.  Door battery needs replacing.,05-000,2019-04-08 10:35
Level 1.  Paint panels dark brown.,17-000,2019-04-08 10:39
ICB - Provide and install mirrors in P -18 garage ramps level 2 & 3.,PK-18,2019-04-08 10:45
Room 508.  Change a piece on the door closure.,22-000,2019-04-08 11:10
ICB - RO 315 We would like to have a dry erase board wall mounted for Blythe Fraser.,17-000,2019-04-08 11:13
Overtime Preventative Maintenance at Architecture,22-000,2019-04-08 11:32
"4th floor, W/W: install new soap dispenser for accessible patrons to access.  Soap dispenser is",10-000,2019-04-08 11:34
Could you make an order to: fabricate drain pans for stock.,00-000,2019-04-08 11:38
investigate the main 3-way valve on the heating system for MacKenzie block 100. Hot temperature is,10-000,2019-04-08 11:45
office door is squeaking really badly in 128 UC. Would like someone to go oil the hinges,07-000,2019-04-08 12:00
Reconnect door operator arm next to room 138.,05-000,2019-04-08 12:11
Investigate why lights turned off at 6 pm and turned on at 12 am in ME 4134. Student was working in,10-000,2019-04-08 12:44
120 SC: door grill fell off,12-000,2019-04-08 13:28
Order and deliver filters for Southam Hall Bldg.04,04-000,2019-04-08 13:49
Order and deliver filters for Mackenzie Bldg.10,10-000,2019-04-08 13:51
Order and deliver Filters for Maintenance Bldg. 11,11-000,2019-04-08 13:53
Order and deliver filters for Steacie Bldg.12,12-000,2019-04-08 13:54
Order and deliver filters for Loeb Bldg.15,15-000,2019-04-08 13:55
Order and deliver filters for St. Pats Bldg.23,23-000,2019-04-08 13:57
Order and deliver filters for Lib Garage Bldg. 20,PK-LIB,2019-04-08 13:58
ICB - B541 LA: Request for a hydraulic cylinder and casters for two chairs,15-000,2019-04-08 14:11
Key Set S13 - Key repair,11-000,2019-04-08 14:19
Check Math Tutorial Centre – 3422.  Number of reports lately that it is quite cold in there.,13-000,2019-04-08 14:40
MC 6055 - Plugs were making sparks and now no longer work. Happened just this afternoon. When you,27-000,2019-04-08 14:53
"ICB - April 15 in DT 1216: Name of Event: CUISIC Student Consultation Date: April 15, 2019 Time",21-000,2019-04-08 15:09
"ICB - PA 201 Name of Event: CUISIC Administrative Management Members Date: April 23, 2019",03-000,2019-04-08 16:03
Call back - Broken Door Handle,30-000,2019-04-08 16:35
Investigate Broken reflective tape on a black parking-aide near the Daycare.,00-000,2019-04-09 7:11
Supervisory fire panel trouble.,15-000,2019-04-09 7:45
"Remove door guards off wall between UC and Steacie, also tighten tunnel guards around campus.",00-000,2019-04-09 7:48
Leeds 207 B.  Please do a lock change on the bedroom door.,30-000,2019-04-09 7:59
The overhead lights in one of our faculty member’s offices (D Kinsey in PA 422) do not have covers,03-000,2019-04-09 8:11
Replace broken key bak on CW-C key set.  Pick up at FMP SC.,11-000,2019-04-09 8:19
Steam shutdown in MC & AHU's,27-000,2019-04-09 8:36
Disability button is not working to access main entrance to CTTC,29-000,2019-04-09 8:46
Outside 438.  Investigate leak on distilled water pipes in the ceiling.,12-000,2019-04-09 8:47
Washroom B170.  Change flush valve on right stall toilet.,15-000,2019-04-09 8:49
check tower chemical systems on campus,00-000,2019-04-09 9:39
Check program for Rooftop Chiller unit.,09-000,2019-04-09 10:03
Supply and install ladder for sump pit in sand pit,04-000,2019-04-09 11:08
"UC, Lower Mech room, tunnel door.  Door latch pins reported broken.  Does not lock",07-000,2019-04-09 11:11
extremely hot in T-74 (under ME). T-72 seems to house the cooling unit but it is not working.,XT-000,2019-04-09 11:23
change the locks on room 2409 and 2405 of Norm Fenn to a medico lock using the JHAA system.,08-000,2019-04-09 11:38
ICB - KX # 5430 Event date: 13/04/2019 Location: CO 270-272-274 Set up date and time (if known):,19-000,2019-04-09 11:51
Room 209 (green room across from the KMT office).  Replace worn and cracked ceiling tiles.,04-000,2019-04-09 12:11
Library compactor.  It is reported there is no power going to the unit.,02-000,2019-04-09 12:20
Room 507. The window is not closing properly.,04-000,2019-04-09 12:29
Room 5201.  Repair fan motor and replace contactor.,13-000,2019-04-09 12:42
Order and deliver Filters for Patterson Hall Bldg.03,03-000,2019-04-09 12:49
Library AH in Penthouse (#2) – humidifier header is leaking,02-000,2019-04-09 12:53
FP -Isolate fire alarms April 10 to April 12 in Pool Mech. Room from 8 AM to 4 PM,09-000,2019-04-09 12:55
"12th floor, M/W.  Water leak reported.",21-000,2019-04-09 13:06
120 SC: Door grill fell off,12-000,2019-04-09 13:17
supervisory trouble alarm in GH,18-000,2019-04-09 13:30
"ICB - Move furniture in corner suite in 510 Robertson to Dominion Chalmers, 355 Cooper Street.",17-000,2019-04-09 13:38
ICB - Install white board (Large - 72x48) in office (closed door) in Room 1750 CTTC,29-000,2019-04-09 14:14
Room B234A.  Investigate lock issue.  Storeroom function lock as an option.,15-000,2019-04-09 14:20
"Annual Pool Shutdown: steam shutdown for the pool’s heat exchangers sometime Fri, Apr 12 afternoon.",09-000,2019-04-09 14:28
157637.  Lennox Addington 1030/1032.  Lock is broken on bathroom door in 1030 lock says vacant but,44-000,2019-04-09 14:38
ICB - KX # 5674 Event date: 15/04/2019 Location: RB 2224-2228,43-000,2019-04-09 14:54
The steam for the Flammable Storage heat exchanger (HE-3) in room 150 can be put back to normal. I,33-000,2019-04-09 14:57
ICB - KX # 4949 Event date: 16/04/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-04-09 14:59
UC rm 182 two 4'x2 T-8 fixtures bad ballast,07-000,2019-04-09 15:12
PA outside rm 160 one 4'x2 T-8 bad ballast,03-000,2019-04-09 15:13
LA outside Loeb Cafe by rm 136A one two bulb 26w 4 pin potlight bad ballast,15-000,2019-04-09 15:14
"ICB - remove junk from loading bay - there is a lot several wooden pallets, furniture, glass waste",12-000,2019-04-09 15:57
"P9, level 9.  Small electrical panel is ajar.",PK-09,2019-04-10 7:11
Steel cover made for access holes in the walls,18-000,2019-04-10 7:19
ICB - 15/04/2019.  Items delivered to Dominion Chalmers Church for 10 am.,00-000,2019-04-10 7:55
"4th floor, W/W - Replace left faucet",10-000,2019-04-10 8:01
Order and deliver filters for Dunton Tower Bldg. 21,21-000,2019-04-10 8:20
Order and deliver filters for Library Bldg. 02,02-000,2019-04-10 8:21
Order and deliver filters for Uni-Centre Bldg. 07,07-000,2019-04-10 8:22
"Food court Basil Box.  2'x4' panel.  This fixture is an ""edge lit""LED",07-000,2019-04-10 8:23
Order and deliver filters for Architecture Bld. 22,22-000,2019-04-10 8:24
Order and deliver filters for Robertson Hall Bldg. 17,17-000,2019-04-10 8:27
ME 3195 - hand dryer is not working in bathroom,10-000,2019-04-10 8:51
ME 5195A - hand dryer is not working in bathroom (no paper towel dispenser,10-000,2019-04-10 8:52
FP - Isolate fire alarms April 13 - 14th on levels 4 & 6 from 7 AM to 3:30 PM.,49-000,2019-04-10 8:53
"Please complete by 4:00pm next Wednesday, April 17.",17-000,2019-04-10 9:11
Greenhouse #13 is overheating. The heat will not turn off.,16-000,2019-04-10 9:27
Change tile in front of 403 SC,12-000,2019-04-10 9:51
"ICB - Holding a conference from 10-1:30 on this day -50 chairs, 3 normal size tables ,",21-000,2019-04-10 10:14
ICB - April 17 in 2017 DT: Room set up with tables in a square for our Council Meeting for 12:30 p.m,21-000,2019-04-10 10:17
HSB L2 Lab - NW door: The electric strike on the north west door of the level 2 in the HS bldg is,49-000,2019-04-10 10:37
office AHU SP at 16°C actual supply temp is at 25.3°C & rising. 261 offices on 2nd floor too hot,26-000,2019-04-10 10:47
"Device hanging by wire in utility closets: DT 2150, 1850, 1550 & 1250. All powered with electricity.",21-000,2019-04-10 11:34
Room 240 (enter by 238)  Investigate this walk in freezer room.  Client feels temp is off.,12-000,2019-04-10 12:38
Room 243.  Reported warm.  Warm air blowing in.,12-000,2019-04-10 12:43
"Inner tunnel, Pk-09.  Sump pump area.  Plug not working.  Call Dan Giguere.",XT-000,2019-04-10 13:14
Broken auto opener on the door for the men’s room 4307,13-000,2019-04-10 13:24
Make exterior door operator work again.,49-000,2019-04-10 13:53
Room 4110D.  Door reported not locking.  This is a card access door.,43-000,2019-04-10 14:37
ICB - 17th floor room 1707 There are several small holes in the wall (from screws and nails) that we,21-000,2019-04-10 14:47
Room 502.  Repair or replace top hinge on door.,04-000,2019-04-10 15:03
Hallway by 5125B.  Replace missing ceiling tile.,13-000,2019-04-10 15:04
CHUBB - Fire Alarm in trouble in LA,15-000,2019-04-10 15:23
Investigate why generator is running. Causing trouble fire panel,15-000,2019-04-10 15:38
Replace damaged handicap door operator. first floor exiting campus ave,34-000,2019-04-10 16:06
Trouble alarm for DT,21-000,2019-04-10 16:09
"Call from Chubb, P-18, Zone 8, in trouble. Callback for Al.",PK-18,2019-04-10 16:34
Review door at penthouse stair B. Door does not latch and has been found open.,21-000,2019-04-11 7:08
"Between rm's 329-330 one 4'x2 T-8 fixture has broken socket,will not hold bulb securely no tubes in",12-000,2019-04-11 7:56
HP 2385 – 2 fume hoods in room: receptacle has sparked itself and shut down fume hoods,13-000,2019-04-11 8:03
Build and install a base for an existing table top in new lock storage in Canal Building.,42-000,2019-04-11 8:04
Door handle entering fitness center is a little loose,09-000,2019-04-11 8:07
157692.  Lennox 745.  Bedroom door is hard to open C&W carpenter had a look and determined it is a,44-000,2019-04-11 8:07
"FP - Isolate fire alarms TODAY, April 11 in 240 SC from 8:30 AM to 3 PM",12-000,2019-04-11 8:26
"Investigate in Loeb D stairwell,  3-4 floor down to 1st floor, wire running down stairs along wall",15-000,2019-04-11 8:58
ICB - Room ME 3397 : cut 10 keys (AC08).  Room CB 3202 : cut 5 keys (HPJ3),00-000,2019-04-11 9:05
"Disable SP reset on 4, 5 & 6th floor controllers",37-000,2019-04-11 9:10
check repair overhead stops on doors across from ATM/vending machines by Tim Horton's,09-000,2019-04-11 9:47
Monitor the power distribution panel that feeds the ups systems under room 133.,12-000,2019-04-11 9:55
Spring switch over - Academic,00-000,2019-04-11 10:38
Spring switch over - Chargeable,07-000,2019-04-11 10:39
The sink in the kitchen upstairs MB 205 is clogged/draining very slow.,11-000,2019-04-11 10:44
LA 170B – ladies bathroom: water is backing up out of flush valve,15-000,2019-04-11 10:57
Order and Deliver filters for Day Care Bldg.28,28-000,2019-04-11 10:59
Lower Mechanical Room.  Make stand for domestic hot water tank,22-000,2019-04-11 11:11
Investigate bag covering middle stall in ladies bathroom DT 13th floor. Client says flusher was not,21-000,2019-04-11 11:31
ICB - Cut 2 keys for PA 225 & PA 220A - See Key Req,03-000,2019-04-11 11:46
Rooftop (tower D)1014 (elevator machine room).  Covered smoke detector,15-000,2019-04-11 12:23
Tower A 938C.  Electrical room.  Replace ceiling tiles into position.,15-000,2019-04-11 12:26
April 15 - Lock access to garbage chutes,44-000,2019-04-11 13:28
Canal Bldg – 2202 – it has been very hot,42-000,2019-04-11 13:31
Ladies bathroom 447 SC: Handle on the toilet has come loose,12-000,2019-04-11 13:35
#1) Check strainer for heating pump 4th floor staircase #2) West rad line check for air,23-000,2019-04-11 14:11
re-attach panel on doors across from ATM/vending machines by Tim Horton's,09-000,2019-04-11 14:14
re-attach panel on doors across from ATM/vending machines by Tim Horton's,09-000,2019-04-11 14:15
FP - Isolate Fire alarm on April 15 - 17th from 8am - 4pm in pool mechanical room.,09-000,2019-04-11 14:41
Various fire panels not resetting!,00-000,2019-04-11 18:57
Power outage in Rez Commons 3rd floor.,19-000,2019-04-11 19:55
Heating/ventilation be maintained in the buildings where students will be writing exams this weekend,00-000,2019-04-12 7:13
Investigate sewage smell in tunnels,XT-000,2019-04-12 7:33
"1st floor, Tower A.  Generator room in alarm",15-000,2019-04-12 7:38
"1st floor m/w , tap is constantly running",13-000,2019-04-12 7:42
1st floor m/w by Oliver’s 1 urinal is constantly running,07-000,2019-04-12 7:55
1st floor m/w by Oliver’s 2 urinals are plugged – they were plunged but still out of order,07-000,2019-04-12 7:57
check ceiling tile leaks in TB 564 (ladies bathroom) & 562 (men's bathroom),01-000,2019-04-12 8:08
FP - Isolate fire alarms on from April 15 to April 18 from 3:30 PM to 6 AM,12-000,2019-04-12 8:18
Shut off at 6 PM: 4th Floor Mech Room Supply Fan #17,12-000,2019-04-12 8:23
Assist with the building electrical issue.,19-000,2019-04-12 8:27
The ceiling unit in HP2365 is reporting a warning .,13-000,2019-04-12 8:32
Fabricate a stand for chemical feeder (for PP),10-000,2019-04-12 9:01
ICB - Cut 5 keys (MA1) for room 3135,10-000,2019-04-12 9:27
Equipment cooling water loop 4082 MC – switched over to city water,27-000,2019-04-12 9:32
Brian Guzzo was having trouble getting into the mechanical room on the first floor of Canal.,42-000,2019-04-12 9:48
Investigate outlet for Coke / Dasani vending machine across from elevator by Bookstore.,07-000,2019-04-12 10:00
level 2 Res entrance. The swing arm has been disconnected.,18-000,2019-04-12 10:17
Water fountain outside of 3091 MC is leaking,27-000,2019-04-12 10:30
Starbucks location in the library.  door handle to the room where the safe is kept is really loose.,02-000,2019-04-12 10:46
Food Court.  Freezer #4 at is currently running at 0.,07-000,2019-04-12 10:49
Exhaust fan needs to be raised on ME Roof (Block 2),10-000,2019-04-12 10:51
"M/W, 3rd floor.  Racist graffiti scratched into the surface of the stall .",03-000,2019-04-12 10:55
4th floor mezzanine - fill drain trap (bad odor),27-000,2019-04-12 11:22
verify exhaust system for refrigeration rack. 2nd floor loading dock.,07-000,2019-04-12 11:23
Investigate the VSD for the return fan for AHU4 classroom unit in Unicenter. Drive is in fault.,07-000,2019-04-12 11:37
ICB - April 29 In 3230C: 1) remove bookshelf behind the door 2) move wardrobe to behind the door,13-000,2019-04-12 11:44
Room 2110A (located inside ladies change room) is not latching latched/locked,09-000,2019-04-12 11:56
Electrical vault.  Repair door lock.,23-000,2019-04-12 12:39
"ICB - KX # 4519 Event date: April 16, 18 and 24 Location: PH MPR Set up date and time: Apr 16 8 AM",34-000,2019-04-12 13:50
Our fire alarm panel is beeping saying there is a fault in the ground floor near stairwell C.,12-000,2019-04-12 13:53
top of C Staircase - metal railing needs to be repaired or replaced,10-000,2019-04-12 14:15
"FP - Isolate fire alarms on April 17 from 8am - 12PM. Tower B, 9th floor.",15-000,2019-04-12 14:26
check into the warmer than usual air in ML465. It is the middle room in a string of 5. Complaints,02-000,2019-04-12 14:47
Supply 2 cylinders for Snežana's project for the roof,12-000,2019-04-12 14:52
disconnect alarms at Minto Case Clean Lab on  Wednesday April 17th at 10 am. This is a glycol system,27-000,2019-04-12 15:11
plumber to drain the heating coil at Minto Case Clean Lab on  Wednesday April 17th at 10am.,27-000,2019-04-12 15:13
"2006 W/W, toilet leaking, accessibility stall.",13-000,2019-04-12 15:18
334 SC – clean room - investigate temperature variations in that space,12-000,2019-04-12 15:31
1) Pls move damaged waste container from outside 2017 DT and bring to CY shop. 2) b. move waste,21-000,2019-04-12 15:52
Please review/repair damaged waste container from DT 2017. To be brought in by FM,21-000,2019-04-12 15:54
Replace dirty smoke detector 010300835,12-000,2019-04-12 16:07
Clear Pathway behind icehouse,00-000,2019-04-13 8:47
"Stop sign fell over needs replacing, Dan Richard",00-000,2019-04-13 16:12
Room 517.  Investigate report of water leaking from wall in classroom.,04-000,2019-04-15 7:27
"5th floor in front of the elevator. Water is leaking from the ceiling , tiles are about to fall down",07-000,2019-04-15 7:29
1st floor m/w by Olivers – Tap for the sink is broken off,07-000,2019-04-15 7:31
1st floor m/w urinal is plugged,07-000,2019-04-15 7:32
Sump pump in the sub tunnel from Russel Grenville to St. Pats does not keep up with inflow of water,XT-000,2019-04-15 7:35
"Sump pump, sub tunnel on the ramp leading up to Glengarry/res commons does not appear to be working",XT-000,2019-04-15 7:41
Tunnel entrance and water coming in from Quad entrance possible blocked storm drain,03-000,2019-04-15 7:53
Bathroom near B355.  Reports of hand dryer being very loud.,15-000,2019-04-15 8:04
RO 105/102 investigate very large leak,17-000,2019-04-15 8:05
ICB - May 11 in Alumni Park: Please provide usual signage for Outdoor Chemistry Magic Show.,00-000,2019-04-15 8:08
ICB - May 11 in Alumni Park: Put out usual signage for Outdoor Chemistry Magic Show.,00-000,2019-04-15 8:12
Have the power turned back on to the guard trailers between RG and St Pats,00-000,2019-04-15 8:13
LA 270B – men’s bathroom: Re-attached grill on door,15-000,2019-04-15 8:21
GC 95 will turn on but it will not drive forward or in reverse - Sitting in CO Tunnel,GC-95,2019-04-15 8:41
Room 102.  Fabricate drip pan for 2 locations,17-000,2019-04-15 8:42
210 TB – can’t get the blackboard lights to turn off. Exam starting at 9 AM,01-000,2019-04-15 8:47
Replace broken Key (JHBA-28) for IH for Rob LeRoy. The master key for the ice house on the ice house,39-000,2019-04-15 8:54
3032.  Office.  Ceiling leak / window. Plaster has come down on window side,27-000,2019-04-15 9:07
FP - Isolate fire alarms April 16 in Duplex Elevator from 7 AM to 1 PM,25-000,2019-04-15 9:09
FP  - Isolate fire alarm on April 15 from 9 am - 4pm in upper mechanical room.,18-000,2019-04-15 9:12
FP  - Isolate fire alarm on April 15 from 9 am - 4pm in Chiller room,23-000,2019-04-15 9:18
Investigate source of leak in 2060 MC - water came through ceiling over the weekend,27-000,2019-04-15 9:20
Tory 5th floor – water leak coming from ceiling - Men’s bathroom,01-000,2019-04-15 9:26
Water fountain in LA Café is hot again - 1st floor,15-000,2019-04-15 9:49
Investigate leak in room UC 229 B,07-000,2019-04-15 9:51
Investigate further the VSD for the return fan for AHU4 classroom unit.  Drive in fault.,07-000,2019-04-15 10:19
Upper level external door of the Art Gallery is jammed.,23-000,2019-04-15 10:23
FP - Isolate fire alarms April 17 on Level 5 (520/521) from 7 AM to 3 PM,12-000,2019-04-15 10:44
Tory Roof outside of Stairwell: caulk around pipes from AC unit that goes into doghouse,01-000,2019-04-15 10:58
LA C769 - replace plywood sill below windows,15-000,2019-04-15 10:59
LA C769 - Paint & varnish window sill. See Carl for details,15-000,2019-04-15 10:59
C875.  Hallway D stairwell.  Glue baseboard,15-000,2019-04-15 10:59
Spring fire drills:,00-000,2019-04-15 11:06
Investigate leak in room UC 229 B - PP found water in duct work,07-000,2019-04-15 11:13
ICB - April 25 in DT 2017: 6 round tables need to be set up for a workshop on April 25th by 9am.,21-000,2019-04-15 11:31
investigate cabling path and connections for a new Code Blue station to be installed on a light,09-000,2019-04-15 11:44
HP 5125B - ceiling tiles outside the door have been removed (needs to be replaced),13-000,2019-04-15 11:48
HP 5005 (33.8°C) & 4005 (Telecom rooms) - heat is extreme,13-000,2019-04-15 11:50
VF to install the emergency phone signage above the phone in the MBA lounge DT 305.,00-000,2019-04-15 13:06
CW-M key has broken off in the lock of door 117 Leeds.,30-000,2019-04-15 13:17
Please have the key BAA-45 remade for CW-M (Rick Kellar),11-000,2019-04-15 13:26
"Fire panel in trouble (alarm A,B,C)",18-000,2019-04-15 13:42
"Inner tunnel near Nicol junction - Leak over top of valves, please add drip tray",XT-000,2019-04-15 14:04
Work order # 157829 - Glengarry 203: make a lock change on the big yellow room that faces Grenville,18-000,2019-04-15 14:15
ME 3230-C has some leaking on the ceiling which is browning the ceiling tiles. Can this be checked?,10-000,2019-04-15 14:27
Build ramp to cross water in tunnel by residence.,XT-000,2019-04-15 14:28
Fire Panel in alarm,02-000,2019-04-15 14:35
"ICB - KX # 5428 Event date: 17/04/2019 Location: RB 2220-2224-2228, 2211-Brdrm, 2926-Atrium",43-000,2019-04-15 14:51
review impact roof replacement may have on air quality and review options available to re-circulate,07-000,2019-04-15 15:20
Machine Shop 2159 ME – sink is leaking all over floor,10-000,2019-04-15 15:34
Reinstate smoke detector in elevator room on level 1 of ML off the tunnel.,02-000,2019-04-15 15:36
ME 3230-C Replace ceiling tile  -  It is currently wet due to leak,10-000,2019-04-15 15:39
adjust all of the AHU operating schedules in the Library to operate 24 hrs/day from now until Apr 26,02-000,2019-04-15 15:49
Breaker re-set – 8th floor of DT: affecting rooms 823 & 824,21-000,2019-04-15 16:02
"Local trouble, fire panel @ Dunton Tower",21-000,2019-04-16 7:07
"UCtr, Porter Hall, room 231, water leak.",07-000,2019-04-16 7:09
1st floor by Oliver’s 3 urinals are out of order,07-000,2019-04-16 7:11
"Extract broken key, tunnel door in Athletics.",XT-000,2019-04-16 7:17
Have the new Advancement billboard signs on Bronson Ave weighted down.,00-000,2019-04-16 7:21
"Order to: 1-3L230 belts for Block 1, 1-3L230 for Block 2, 1-3L200 for block 1 and 2-3/4 inch pillow",10-000,2019-04-16 7:28
157856.  Leeds 1st floor stairwell A.  Stairwell door will not close enough to lock possible door,30-000,2019-04-16 7:46
Room 3290 air cond. unit  order and install 1-A56,10-000,2019-04-16 7:59
Make one end cap asper Greg for Mackenzie Bldg.10  room 3290 Air Cond. unit,10-000,2019-04-16 8:00
"4th floor, W/W: install new soap dispenser for accessible patrons to access.  Soap dispenser is",10-000,2019-04-16 8:03
Adjust hinge at 4020 MC,27-000,2019-04-16 8:05
Remove door at 518 AA to re weld hinge pocket,22-000,2019-04-16 8:06
1st floor m/w by Olivers – Replace 2 faucets,07-000,2019-04-16 8:07
Re weld hinge pocket.,22-000,2019-04-16 8:08
install 5 O3 sensor hubs in HS,49-000,2019-04-16 8:39
Order and deliver filters 05011DE33DE01 for CHP air compressors,11-000,2019-04-16 8:40
ICB - April 18th.  Room 430.  white board and a bulletin board moved from one office to another and,01-000,2019-04-16 9:20
ICB - April 16 in 401 RB: EE to undo the wire for FM,01-000,2019-04-16 9:22
We have a constantly dripping faucet in the Kitchen located on the 22nd floor of Dunton Tower.,21-000,2019-04-16 9:46
Power failure & emergency power failed on 5th floor of SC,12-000,2019-04-16 9:50
Adjust the operating schedules for both AHU’s in Robertson to run 24 hrs/day from Apr 18 to 23.,17-000,2019-04-16 9:54
MC 4226 – bathroom smells like gas or sewage. Been this way for a week now,27-000,2019-04-16 10:26
Tenis Dome.  The front door is reported broken .,40-000,2019-04-16 10:34
Electrical outlet 2A-12 is pulled away from wall in HP 2120. Pls complete before 8 AM (exams),13-000,2019-04-16 10:38
3rd floor.  Fabricate legs for bathroom sink,10-000,2019-04-16 10:45
3rd floor.  Paint legs.,01-000,2019-04-16 10:46
"noisy vent ML 122: The vent is nosier than on my previous request, but is still intermittent.",02-000,2019-04-16 10:54
inspect repair missing or damaged ceiling tiles in the communication rooms on all floors location,24-000,2019-04-16 10:58
The corner bead has come off the window ledges in ML 464. I suspect the rooms along this side would,02-000,2019-04-16 11:03
Replace key peg #30 (mark Clancy),11-000,2019-04-16 11:07
Repair service cart wheel.,11-000,2019-04-16 11:12
check/inspect lockset on electrical room 116 as her H&S report in 24(SSRB). Parts of lock reportedly,24-000,2019-04-16 11:20
"women's washroom HP 2600 smells very strongly of urine on 2nd floor (near elevator, main foyer)",13-000,2019-04-16 11:22
"HP 4301, 2441  & 2306 - ceiling tiles with smoke detector is falling exposing ceiling. Some rooms",13-000,2019-04-16 11:34
Flood in large mechanical room HP 1350  (water in west end),13-000,2019-04-16 11:37
HP 1249 - Tiles are completely chipped and ceiling tiles are dropping,13-000,2019-04-16 11:42
Leaking tap in women’s washroom beside Oliver’s pub - first sink coming in is broken/leaking.,07-000,2019-04-16 11:53
"3rd floor, In elevator lobby one two tube FT-40 light fixture bad ballast",21-000,2019-04-16 13:31
replace sump pump in elevator pit (Elevator 2),13-000,2019-04-16 13:34
Re-key room 1026 to key S157 same as SM shop,27-000,2019-04-16 13:36
RU Tunnel junction sump pump failed,XT-000,2019-04-16 13:58
TB penthouse - mechanical room above Pres. Office. Glycol tank is leaking,01-000,2019-04-16 14:02
MC 7022 - Please have the lock on this room looked at. We cannot get it locked up after opening.,27-000,2019-04-16 14:06
Supply keys and cylinder for 29(TT)Rm 3800 as per Charmaine,29-000,2019-04-16 14:19
"Look at the crusher, the lid open light is on",26-000,2019-04-16 14:37
MC 3020 - ladies washroom no longer has hot water available at the sink taps for a week now,27-000,2019-04-16 15:35
ICB - Room 300.  Order a name plate .  The name should read: Devon London,01-000,2019-04-17 7:15
Check and fix leaking diaphragm on pool heat exchanger steam control valve.,09-000,2019-04-17 7:52
Repair top hinge on men’s washroom door at 3286 Mackenzie,10-000,2019-04-17 8:10
MC 7056 – electrical outlet at end of conduit dangling off the wall,27-000,2019-04-17 8:18
"MC 7035 – Since stat was taken out of the room, they have been having temp problems since. Residents",27-000,2019-04-17 8:19
Check if there is power to AHU in ceiling of ME 3290,10-000,2019-04-17 8:29
"SA217 (Theatre B),  Lighting control panel at the front of the room will not turn off television",04-000,2019-04-17 8:30
Broken thermostat room 241 Grenville.,14-000,2019-04-17 8:44
SP- Art Gallery Humidification,23-000,2019-04-17 8:57
Wants a clock to be put up again in corridor between HP 5302 & HP 5313. Clock is sitting in main,13-000,2019-04-17 9:24
ICB - Cut 3 keys for room 101.,03-000,2019-04-17 10:21
Panels have stopped working in 222.,12-000,2019-04-17 10:26
figure out a way to make the water meter communicate with chemical station,10-000,2019-04-17 10:51
"ICB - April 25th, Room T22.  Removal of approximately 40 metal shelves for disposal.",XT-000,2019-04-17 10:53
ICB - Before April 25.  Room T22.  Advise why this room is damp and identifying any solutions.,XT-000,2019-04-17 11:06
There is a broken toilet seat in 3276 ME women's washroom,10-000,2019-04-17 11:08
LA A104A – very cold in the room.,15-000,2019-04-17 11:10
HP 5003 – Bathroom – investigate sticking door opener,13-000,2019-04-17 11:37
ICB - Cut 5 keys for CB 2204 (Code HPA2) - See Key Req,42-000,2019-04-17 11:40
UC 282 .  It’s a bit too hot in the room.,07-000,2019-04-17 12:15
Stairwell 2E.  Prepare door.  Door smashes on frame.,09-000,2019-04-17 12:31
157919.  Frontenac 500 A.  Broken bedroom door closer,41-000,2019-04-17 12:33
2nd Glengarry.  The garbage chute door will not lock.,18-000,2019-04-17 12:34
All of Frontenac garbage chute doors are unlocked,41-000,2019-04-17 12:35
"M/W, 2nd floor.  Replace latches on cubical doors.",03-000,2019-04-17 12:37
"3rd floor, M/W.  Install cover on ceiling hatch.",03-000,2019-04-17 12:37
"ICB - April 25th, Room T22.  Service/repair exhaust fan and control knob.  So better ventilation can",XT-000,2019-04-17 12:42
SA 417 - no air circulating. Smells like a toilet in the room. Believes it’s the whole floor,04-000,2019-04-17 13:30
"lab is very cold (HS 3201), currently at 17.4 C, when the stat is set at 22.5°C. CW-M Tech found",49-000,2019-04-17 13:46
Supply Fan 4A.  Off on command failure.,04-000,2019-04-17 13:52
Attend fire alarm in Library.,02-000,2019-04-17 14:36
Heat Pump Zones.,29-000,2019-04-17 14:41
"lab is very cold (HS 3201), currently at 17.4 C, when the stat is set at 22.5°C. CW-M Tech found",49-000,2019-04-17 15:16
Loose manhole cover back in place.,00-000,2019-04-18 7:08
Athletics tunnel entrance – there is a broken key inside the lock,09-000,2019-04-18 7:17
"Provide keying of 6 interior offices within Suite 3500, and to switch out the construction cylinder",29-000,2019-04-18 7:25
FP - Isolate fire alarms Apr 23 - 24th on 4th floor Mech. & Elec. Room from 7:30 AM to 3:30 PM.,27-000,2019-04-18 7:33
1st floor by Oliver’s  2 urinals are out of order & Tap is broken,07-000,2019-04-18 7:54
"ICB - KX # 4670 Event date: 23/04/2019 to 24/04/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up",43-000,2019-04-18 7:59
