Operator comments,Building ID,Report Time
Work order # 157944 - LX 1009: Bathroom door lock is jammed door handle will not turn even though,44-000,2019-04-18 8:14
MC 3020 - ladies washroom no longer has hot water available at the sink taps for a week now,27-000,2019-04-18 8:39
"ICB - April 25th, Room T22.  Service/repair exhaust fan and control knob.  So better ventilation can",XT-000,2019-04-18 8:44
Can we please have the 40 km sign removed from its current location and replace the 30 km sign with,00-000,2019-04-18 8:55
"ICB - April 29 4th floor ML: I would like some office furniture, printer and filing cabinets moved",02-000,2019-04-18 9:26
"6th floor, Gender-Neutral washroom.  Door has been reported locked for 2 days.",15-000,2019-04-18 9:26
"ML 168: Electrical panel Not working since late yesterday, no power to my disconnect for Elevator 3",02-000,2019-04-18 9:31
FP SMUDGE: Isolate fire alarms on May 2 at 9:40 AM in DT 422,21-000,2019-04-18 9:34
Work order # 157945 - GH 127: Broken key caddy please replace with a new one. Pick up at Bob's Desk,18-000,2019-04-18 9:36
turn on the water fountain at MNP next week (April  22 to April 26),09-000,2019-04-18 9:57
"FP Smudge - A smudge evaluation on May 3, 2019 at 09:00 am with the following information:",42-000,2019-04-18 11:07
Look at the mechanical room exhaust fan in the basement as it is not running.,21-000,2019-04-18 11:14
Check on the status of lighting in Biology room CTTC 4440E which are currently not working.,29-000,2019-04-18 11:15
"ICB - DT 2017 April 23: Please set up room Dunton Tower 2017 for a upcoming meeting, we will require",21-000,2019-04-18 11:23
Investigate drainage grate at main Leeds tunnel entrance. Gilbert from CW-M reports it is plugged,XT-000,2019-04-18 11:50
ICB - Cut 1 key (HSA6) for Room 3303.,49-000,2019-04-18 12:13
"ICB - Room 481.  Name of Event: CUISIC Consultation - Sprott School of Business Date: April 26, 2019",02-000,2019-04-18 12:25
MC 3020 - Change HWT or elements. Ladies bathroom no longer has hot water due to elements failing,27-000,2019-04-18 12:56
UC rm508 - One 4'x2 T-8 bad ballast. The fixture is in the large room behind the reception desk.,07-000,2019-04-18 13:37
Replace broken key on set 129.,29-000,2019-04-18 13:46
"ICB - Room 2017.  Event: CUISIC Consultations Meeting Date: April 30, 2019 Time 9:30 - 4:30pm.",21-000,2019-04-18 15:04
Investigate mold issue in ML 407B. Please see Sara Antunes Alves for details and exact location.,02-000,2019-04-18 15:36
"Fire Panel in Alarm, University Ctr.",07-000,2019-04-20 16:44
ICB - May 2 TB lobby/230: We are getting to that time of year again when we are looking to set up,01-000,2019-04-22 6:47
ICB - 1) Please take 4 chairs (attached as Chair 1) from RO 610 and deliver to Dominion Chalmers,00-000,2019-04-22 6:51
CHP April 19 Call in @ 15:20hrs re: Caller reports leak in tunnel between UCtr and Azreili theatre.,XT-000,2019-04-22 7:01
CHP April 19 Call in @ 17:40hrs re: CSS reports slow drip from water fountain in Loeb by C164. Cody,15-000,2019-04-22 7:02
broken door in P18. The door is located on level 1 of Stairwell A near lot 6. The door doesn’t close,PK-18,2019-04-22 7:12
"Door Handle in Unicenter Level 1, next to stairwell F",07-000,2019-04-22 7:25
"Safety Office, Door lock: Problem with the Door Lock for the Safety Office",17-000,2019-04-22 7:50
address three leaks in the heating system on the 7th floor DT,21-000,2019-04-22 8:23
ICB - May 4 TB 342: Please Provide 4 folding tables and 4 chairs to be used during the enrichment,01-000,2019-04-22 10:07
ICB - MB Loading Dock on May 6: Career Services ordered a workstation from Patrick Cassidy. We will,01-000,2019-04-22 10:39
MC 4226 – inside bathroom smells like sewage. Please investigate again,27-000,2019-04-22 11:16
Door plate is bent located between ME and MC on 4th floor. Door is still working.,10-000,2019-04-22 11:17
it’s very warm on 1st floor of SSRB. Caller is in 106C,24-000,2019-04-22 11:18
"Heat being too high in one of the study rooms, MacOdrum 565.",02-000,2019-04-23 7:08
Mezzanine.  Compressor not running for clean room.  Advanced Air unit #3,27-000,2019-04-23 7:46
Replace key bak for key set 35 (Greg Lambert),11-000,2019-04-23 7:48
"Sweep roads, paint lines, and fix signs",00-000,2019-04-23 8:09
Work order # 158061: SD 375: Bedroom door lock needs to be rekeyed.,26-000,2019-04-23 8:11
"ICB - KX # 5672 Event date: May 1-3, 2019 Location: Most of Residence Commons Set up date and time:",19-000,2019-04-23 8:21
ICB - KX # 5498 Event date: April 30 - May 3 Location: FR MPR Set up date and time:,41-000,2019-04-23 8:23
ICB - KX # 4530 Event date: April 27-30 Location: Fenn,19-000,2019-04-23 8:24
Roof top line for feed water cooling tower - clamp has let go,10-000,2019-04-23 8:28
Address inspection deficiencies in Dunton Tower. Kirby will supply the list.,21-000,2019-04-23 8:33
Students were complaining of very cold in the hallway of 2nd Prescott C&W investigated and found the,34-000,2019-04-23 8:41
There is a leak from the perimeter heating registers in rooms 401 and 402 of the Unicenter.,07-000,2019-04-23 8:44
FP - Isolate fire alarms on from April 23 to April 26 from 3:30 PM to 6 AM,12-000,2019-04-23 8:51
"Shut off at 6 PM: Penthouse mech room: Fan#17. Rooms #203, 203B, 204B, 204C, 205, 211 & 212",12-000,2019-04-23 8:54
"SA 6th floor, 602 (Server room).  AC unit not working.  Room is reported warm.",04-000,2019-04-23 8:54
"ICB - Portable chiller will arrive on Thurs, June 6th @ approx 7am. Hook up and fill the system.",35-000,2019-04-23 9:20
investigate sump pump next to the elevator . About 4” to5” of water in the pit.,22-000,2019-04-23 9:21
Bathroom sinks are blocked in W/W Tory 467.  CW could not unblock.,01-000,2019-04-23 9:51
"FP - Isolate fire alarms April 24 on 8th floor, room 1008 from 7 MA to 11 AM",21-000,2019-04-23 9:56
Near the entrance to AT 101.  Fire alarm panel is beeping disrupting exams,31-000,2019-04-23 9:56
Room 226B.  Detector is defective. Needs to be replaced.,18-000,2019-04-23 10:12
Shut the steam off to the butterfly greenhouse Wed May 1st at 7am.,16-000,2019-04-23 10:17
purge air from west clean lab glycol loop,12-000,2019-04-23 10:22
Pick-up and remove the pallets at the athletics loading dock.,09-000,2019-04-23 10:30
an express fridge in the food court “Bento location”  is smoking. They are unplugging it right now.,07-000,2019-04-23 11:18
Work order # 158067: RU 370: Broken bathroom door lock second time it has broken.,14-000,2019-04-23 11:37
Remove obsolete items from Stores April 2019,11-000,2019-04-23 11:38
General Maintenance  - GC # 32,GC-32,2019-04-23 11:46
General Maintenance - GC # 51,GC-51,2019-04-23 11:48
General Maintenance - GC # 62,GC-62,2019-04-23 11:49
General Maintenance - GC # 69,GC-69,2019-04-23 11:49
"Leaking tap in W/W, beside Oliver’s pub.",07-000,2019-04-23 12:12
"3rd, W/W.  Toilet keeps flush continually",24-000,2019-04-23 12:18
"Minto CAse, 4th floor: drain is blocked in water fountain (by elevators).",27-000,2019-04-23 13:06
Stairwell B.  Tunnel level.  Replace door closure.,01-000,2019-04-23 13:09
The Registrar’s Office will be having some major renovations in July/August 2019.,01-000,2019-04-23 13:11
exterior mechanical room pool doors for the pool are not closing properly.,09-000,2019-04-23 13:19
"Room 1723.  Bad light switch,lights would not turn on until I wiggled the switch side to side",21-000,2019-04-23 13:24
ICB - install a new storeroom function lockset and new cylinder for HP 3422 as this door is,13-000,2019-04-23 13:24
South Penthouse old section.  Investigate if drain leaks into 5th floor by 550 M/W.,02-000,2019-04-23 13:56
penthouse mech room: no power to VFD's for old chilled water pumps,12-000,2019-04-23 14:19
ICB - WORK ORDER REQUEST -SIGNS.  Spring Open House,00-000,2019-04-23 14:40
ICB - WORK ORDER REQUEST - Put out signage.  Spring Open House,00-000,2019-04-23 14:50
MC 7039 two 4'x2 led fixture bad ballast/no power to sockets. Rm 6060 light's do not work.,27-000,2019-04-23 15:00
"Remove doors 2404 and 2406 in Norm Fenn, remove existing finish in preparation for paint.",08-000,2019-04-23 15:01
Paint doors 2404 and 2406.,08-000,2019-04-23 15:02
FP - Isolate fire alarms April 29 to May 2 on 4th floor Mech & Elec Room from 7:30 AM to 3:30 PM,27-000,2019-04-23 15:25
ICB - April 24 in 315 RO: Please remove monitor arms from Alvin's desk and reposition in Marianne's,17-000,2019-04-23 15:45
6th floor of SA – urinal is not flushing (causing a smell),04-000,2019-04-23 15:49
Investigate the power requirements for the possible purchase of a 3D printer by the Discovery Centre,02-000,2019-04-23 16:05
"Door that goes into Advancement closest to the elevator, 4th floor.  Not shutting.",37-000,2019-04-24 7:16
Order and deliver filters for Social Science Research Bldg.24,24-000,2019-04-24 7:19
ICB - Move about 15 boxes from DT 1619 to DT 1622.,21-000,2019-04-24 7:27
ICB - Add new black baseboards DT 1619 after room waxing.,21-000,2019-04-24 7:32
Faucet on the left side of the coffee brewer at Pagebreak is leaking and making noise.,02-000,2019-04-24 7:44
"Temperature in new clean room,  HP1410 has been 24C or better even with the setpoint request at 16C",13-000,2019-04-24 8:32
place absorb-all by Library compactor,00-000,2019-04-24 8:59
Room 335E.  Install new reheat valve.  See Stephane for valve and details.,12-000,2019-04-24 9:00
fresh air intake and exhaust for mech room 102 is having issues starting,22-000,2019-04-24 9:02
Order and change cartridge in faucet left to coffee brewer at Pagebreak,02-000,2019-04-24 9:08
Order and change new faucet in ktichen located on 22nd floor of DT,21-000,2019-04-24 9:10
Replace summer and winter steam valves for Clean lab HEX,12-000,2019-04-24 9:11
Locate isolation valves or building shut down to change flush vlv assy and maybe flush vlv,24-000,2019-04-24 9:12
KMT 207 SA.  M/W.  Toilet constantly flushing.,04-000,2019-04-24 9:13
Both water fountain in LA 1st and 2nd floor are hot again,15-000,2019-04-24 9:51
"W/W HP 2600 still smells very strongly of urine on 2nd floor (near elevator, main foyer)",13-000,2019-04-24 10:18
bar on window has detached (far left) in ME 4134. Window cannot be closed as a result,10-000,2019-04-24 10:29
The door leading into the kitchen at Tim Hortons Richcraft has a panel that has popped out,43-000,2019-04-24 10:31
GC 90 Middle frame on side is rubbing on back wheels.,GC-90,2019-04-24 10:43
make and install latch on air cabinet outside garage shop. Bldg.11,11-000,2019-04-24 11:13
Cut 2 Keys for ME/Block C Roof for Fouad Olayan,10-000,2019-04-24 11:25
Tory LMR - replace sump pump,01-000,2019-04-24 11:27
service fan and bearings for cooling tower,17-000,2019-04-24 11:32
cooling tower - remove leaves and debris inside enclosure before next week for AC,17-000,2019-04-24 11:32
3rd floor – water fountain is dispensing warm to hot water,04-000,2019-04-24 11:34
Automatic tap runs too long on the 1st level of St. Pat’s W/W. Floor is flooded as a result,23-000,2019-04-24 11:44
3032 Vacant Office: still have a lot of water damage,27-000,2019-04-24 12:33
water dripping quickly through ceiling on 8th floor – by office LA B845,15-000,2019-04-24 12:36
Investigate fluorescent lights that have been out for years now in ME 2159. Bulb sizes are bigger,10-000,2019-04-24 13:32
KMT 207 SA.  M/W: order diaphragm & repair,04-000,2019-04-24 13:41
"Change 1"" ball valve on perimeter heating loop in UC 401 & 402 after switch over",07-000,2019-04-24 13:43
ICB - April 26 in PA 2A49: Desk removal for Deidre Butler's office,03-000,2019-04-24 13:46
"ICB - May 2 in ML 324C: We would like a room naming plaque to be installed outside of Room 324C,",02-000,2019-04-24 14:20
"our temperature has climbed from about 20 to 24 over the last day, and the humidity from",23-000,2019-04-24 14:26
FP - Isolate fire alarms April 29 in Mech 1448 from 9 AM to 4 PM,39-000,2019-04-24 14:44
Upper Mech Room AB Block - install plug for welder,15-000,2019-04-24 15:12
Water tank leak in Arise Bldg.,25-000,2019-04-24 16:30
FP - Investigate if a bypass is required in service tunnel from Daycare to Lot P-11.,XT-000,2019-04-25 7:29
158115.  Room 316. Broken bathroom door lock.,05-000,2019-04-25 7:58
There is a large wood backed laminated poster on the wall in Stairwell B at the landing between,02-000,2019-04-25 8:06
158130.  Grenville 406.  Broken bedroom door lock repair issue with the door handle.,14-000,2019-04-25 8:10
158131.  2nd floor.  Desk is requesting more keys be cut for mailbox # 296,19-000,2019-04-25 8:11
ICB - KX # 4031 Event date: Apr 27 Location: RB Conference Rooms and Atrium,43-000,2019-04-25 8:45
2nd floor.  Disconnect condensate pump for CHP,12-000,2019-04-25 8:58
Move / re-locate exterior metal to accommodate CO-Gen project,00-000,2019-04-25 8:59
Help to move / re-locate exterior metal to accommodate CO-Gen project,00-000,2019-04-25 9:02
Fabricate stand for condensate tank.,09-000,2019-04-25 9:11
ICB - KX # 4452 Event date: Apr 25 Location: RB Conference Rooms Set up date and time: Apr 25 7 AM,43-000,2019-04-25 9:33
KX # 5642 Event date: April 26 Location: RB Conference Rooms Set up date and time: Thursday 2 PM -,43-000,2019-04-25 9:40
ICB - install lexan around wall perimeter of ML 324C,02-000,2019-04-25 9:47
supply and install new cylinder for 29(TT)Room 3800 as this door is now on card access.,29-000,2019-04-25 9:56
2159 ME – not flushing (flusher is not working),10-000,2019-04-25 10:14
ICB - 03/05/2019.  Room 1101.  Remove and dispose of the following:,21-000,2019-04-25 10:39
service hinges on exterior doors main entrance,07-000,2019-04-25 10:48
ICB - ML 454: Could we please have someone come up and change the key code to our file room? I will,02-000,2019-04-25 11:27
ICB - ML 407C: I'd like to change the name plate on the door of this office and have a new one put,02-000,2019-04-25 11:31
Temp in my office 603 SA is 17.5°C right now… The hallway is nice and toasty at 24.7°C,04-000,2019-04-25 12:48
ICB - 08/05/2019.  Room 1301.  President's talk in the Main Floor Lecture Hall.,49-000,2019-04-25 13:18
Ladies bathroom on 5th floor – ceiling has pouring water and the floor is wet,02-000,2019-04-25 13:20
vacuum up water in ML Mechanical Room (leak in room),02-000,2019-04-25 13:32
Change cores on classrooms in preparation for ceremonial guard.,19-000,2019-04-25 13:38
Work order # 158149 - 2nd floor Res Co: residence desk is requesting keys be cut for Leeds House,30-000,2019-04-25 14:10
Investigate the chilled water pump P301 which is in the Steacie penthouse and serves Richcraft.,12-000,2019-04-25 14:42
Fix broken acid resistant drain piping in Steacie penthouse.,12-000,2019-04-25 14:46
ICB - April 29 in HP 4332 & 4348:,13-000,2019-04-25 14:48
condensate pumps alarm is going off in the lower mechanical room of Lanark.,06-000,2019-04-25 14:57
"ICB - DT 2017 June 12: Our first Spring Convocation dinner is going to be held on Wednesday, June 12",21-000,2019-04-25 15:01
"ICB - DT 2017 on June 13: Our second Spring Convocation dinner is going to be held on Thursday,",21-000,2019-04-25 15:16
Move pallet of spare bulbs from DT 1 mechanical room next to the chiller to MB Stores,21-000,2019-04-26 7:02
Order and install belts for Social Science Bldg.24     2- A 48 and 2-A55,24-000,2019-04-26 7:05
"Order and Install filters for Minto Case F1 1-Ax33, Strong room exhaust 1-Ax60,Clean room 27-410",27-000,2019-04-26 7:09
TB lighting - Rm 232 one 4'x2 T-8 bad ballast,01-000,2019-04-26 7:37
"Replace Key 8-9 on Set #32, Replace Key-Bak on Key Sets# C10 & *2",11-000,2019-04-26 7:45
Work order # 158153 - RH 421: door lock is jammed and unable to lock the door.,05-000,2019-04-26 7:50
"stairs near the library parking garage are in need of repair: In addition to the bent railing, the",00-000,2019-04-26 8:04
Bathroom door lock is not locking HP 3492,13-000,2019-04-26 8:51
Loeb C lighting: Second floor Herb Grey lounge one two bulb 13w pendant bad ballasts,15-000,2019-04-26 8:52
ME 2498 - change filters in ceiling cavity/duct work,10-000,2019-04-26 9:01
repair the cooling coil on this unit as a few ends have blown out.,27-000,2019-04-26 9:12
Leak in hallway of Mackenzie Bldg between rooms 2496 & 2498,10-000,2019-04-26 9:13
Install the main 3-way valve on the heating system for MacKenzie block 100. Hot temperature is,10-000,2019-04-26 9:19
Install the main 3-way valve on the heating system for MacKenzie block 100. Hot temperature is,10-000,2019-04-26 9:29
CB - EF-21: review alarm for fan EF-21. C&W have reviewed and advised that there is a faulty fire,42-000,2019-04-26 9:35
Room C675.  Remove old hanging lamp (retro) from ceiling.,15-000,2019-04-26 9:37
Drip in 516 on 5th floor,02-000,2019-04-26 10:03
ICB - HP 4332 & 4338: faculty office signs required - see attachment for what signs are required,13-000,2019-04-26 10:31
Order and install 1- AX49 belt for Architecture Bldg. 22  roof exhaust fan 409.,22-000,2019-04-26 10:44
Fix railing in Minto Bell Theater by May 1st.,27-000,2019-04-26 10:55
Carleton Bookstore cash office door lock is getting progressively more difficult to unlock. The door,07-000,2019-04-26 11:10
Instigate why breaker keeps popping in IMS Marketplace (for Ice Cream marker),07-000,2019-04-26 11:28
The lock is catching in RO 301 - Main door lock (next to Student account services),17-000,2019-04-26 11:38
ICB - April 26 in RO 607: Need to hang President pictures. We had hung them before but they were not,17-000,2019-04-26 11:39
LMR.  Repair hot water domestic re-circulation line.,17-000,2019-04-26 11:53
LMR. Turn off steam to hot water domestic re-circulation line.,17-000,2019-04-26 12:18
"ICB - May 2 in 214F SSRB: Moving 15 boxes, computer, two chairs and lamp from SSRB 214F to",24-000,2019-04-26 14:19
FP - Isolate fire alarms April 29 to May 30 on all 11 floors from 7 AM to 3:30 PM,18-000,2019-04-26 14:24
UMR - Weld plug into end of cooling coil,15-000,2019-04-26 14:27
UMR - Weld plug into end of cooling coil with SM,15-000,2019-04-26 14:28
Ceiling leak at room 3135 Mackenzie building,10-000,2019-04-26 14:42
FP - Isolate fire alarms April 29 in Block A/B from 8 AM to 3 PM,15-000,2019-04-26 14:43
FP - Isolate fire alarms on from April 29 to May 3rd from 3:30 PM to 6:30 AM,12-000,2019-04-26 14:52
"Shut off at 6 PM: Penthouse mech room: Fan#17. Rooms #103, 108, 115, 116, 118, 122, 123, 201C",12-000,2019-04-26 14:55
"ICB - KX # 5672 Event date: May 1-3, 2019 order the 30 extra picnic tables for the event on May 2nd.",19-000,2019-04-26 15:03
4th floor east windows (facing the quad).,02-000,2019-04-26 15:08
Check leak in ME 4160,10-000,2019-04-26 15:19
Check leak with PP in ME 4160,10-000,2019-04-26 15:20
ICB - Pick up boxes of brochures for the enrichment program from the Admissions Office in Robertson,17-000,2019-04-26 15:26
ICB - April 30 in DT 16th floor: Signage order: We have a new instructor starting in July and I,21-000,2019-04-26 15:37
check filters in Art Gallery Unit - Please see Brian for location. They have having humidity issues,23-000,2019-04-26 15:41
"CHP Fri April 26: DT 3rd floor, toilet leaking in women’s washroom. No PP available, called CW-M",21-000,2019-04-29 6:58
April 26 Nights - loading ramp drain at RO: grating for the drain is missing. Please address Monday,17-000,2019-04-29 7:01
"CHP Report Sun April 28 - SP women’s washroom, plugged sink overflowing. No PP, called C&W-M",23-000,2019-04-29 7:03
"AT Stair A Door Handle: One of our officers reported that the door at Azrieli Theatre, Stair A, 2nd",31-000,2019-04-29 7:04
"CHP Report Apr 28, Nights: 06:00 – CSS reported the Fire Panel in LA is in “trouble”, address in AM",15-000,2019-04-29 7:06
"CHP April 29 Days: 06:40 – CSS reported Fire Panel in DT is in “trouble”, address in the am.",21-000,2019-04-29 7:09
ICB - KX # 5600 Event date: April 29 Location: RB Conf Rooms and Atrium Set up date and time: Sunday,43-000,2019-04-29 7:12
Work order # 158219: Hallway door 2nd level PH - Door would not lock possible broken door handle or,34-000,2019-04-29 8:09
Replace two broken keys: JHBA25-6 & JHBA33-10,39-000,2019-04-29 8:34
FP - Isolate fire alarms April 30 to May 9 from 7 AM to 3 pm in the following areas:,16-000,2019-04-29 8:59
turn steam back on for the pool. We have started to refill and will need to heat it.,09-000,2019-04-29 9:17
Work order # 158224: Dundas 308 - Issue Broken bathroom door handle,26-000,2019-04-29 9:20
Work order # 158226 - Dundas 112: Broken door handle on the closet door.,26-000,2019-04-29 9:26
FP - Isolate fire alarms April 30 in CTTC 3500 & 3400 from 6 AM to 8:30 PM,29-000,2019-04-29 9:46
Supply construction key sets,18-000,2019-04-29 9:54
ICB - Please move Professor Chan's equipment from the Health Sciences Building to Canal Building,42-000,2019-04-29 10:26
schedule GR crew to remove the Ice in both Rinks on Tuesday June 18/2019,39-000,2019-04-29 10:33
unican lock is not locking when the door is closed in 516D UC,07-000,2019-04-29 11:15
ICB - ML 326B: Office name plate with clipboard component. Name: Laura Newton-Miller Title:,02-000,2019-04-29 11:24
Work order 158228 - Frontenac 507 A: Top hinge on bedroom door is loose in the door frame and the,41-000,2019-04-29 11:37
Work order # 158254 - LX 309: Lock has been removed from the bathroom door.,44-000,2019-04-29 12:12
A/C is not working in elevator machine room UC 176,07-000,2019-04-29 12:14
Cleaning bleachers at MNP Park for Saturday May 11th. We would like two people to arrive at 4 pm to,09-000,2019-04-29 12:27
replace ball valve on roof of ME cooling tower,10-000,2019-04-29 12:31
"FP - Isolate fire alarms Fri, May 3 & Mon, May 6 from 7 AM to 4 PM",09-000,2019-04-29 12:48
ME 3149 door problem: One of the doors (the one without the card reader) is not closing properly.,10-000,2019-04-29 13:11
investigate shower/eye-wash station in Ice House storage facility. pipes are humming and jerking.,39-000,2019-04-29 13:16
ICB - April 30 DT 612: It has been reported that Melissa Redmond's desk is unstable and unsafe.,21-000,2019-04-29 13:21
FP - Isolate fire alarm on All 11 floors May 6 (@ 7 AM) to Aug 15 (@ 3:30 PM),18-000,2019-04-29 13:52
Key up 2 cylinders and 2 keys alike for construction. Chad Will drop of a Key Req,07-000,2019-04-29 14:13
ICB - DT 17th Floor: Could we please have the materials in the hall of the 17th floor of DT,21-000,2019-04-29 14:15
ICB - DT 2017 5 round tables set up with 6 chairs for each table. Event is scheduled on May 7th,21-000,2019-04-29 14:17
Remove water cooled AC Unit to reclaim behind AC Shop,11-000,2019-04-29 14:21
adjust the water flow in the fountain directly beside stairwell A on the 3rd floor. The water just,02-000,2019-04-29 15:16
ICB - UC 128: We have a keyboard tray that needs to be installed at a work station (white work,07-000,2019-04-29 15:19
ICB - RO 315: We have had electrical outlets installed in panels and require the electricity to be,17-000,2019-04-29 15:24
ICB - TB 302 TV Relocate and Painting ESHOP P0058845,01-000,2019-04-29 15:25
Investigate why there are ‘out of order’ signs at each sink in the ladies bathroom 1st floor,23-000,2019-04-29 15:30
Replace Key Bak on Key Set FM for Matt Rees,11-000,2019-04-29 15:35
Change Filter on bottle filling station/water fountain located beside Stairwell A on 3rd floor,02-000,2019-04-29 15:37
Call Back - Toilet Overflowing Loeb Building. Caller reports first floor men's washroom toilet is,15-000,2019-04-29 17:32
change the position for Taffe Charles on his door sign to Head Coach - Men’s Basketball ? Room 1110C,09-000,2019-04-30 6:59
"ICB - KX # 4635 Event date: 01/05/2019 Location: RB 2228, 2926-Atrium Set up date and time",43-000,2019-04-30 7:01
FP - Isolate fire alarms May 1 in MC 1086 from 7 AM to 3:30 PM,27-000,2019-04-30 7:05
"Please make lock changes on these rooms.  424 Dundas, 315 Dundas, 242 Dundas, 223 Dundas, 207 Dundas",26-000,2019-04-30 7:09
"Leeds House 605 B, bedroom 605 suite door, 604 A bedroom, 540 suite door, 510 A bedroom door,",30-000,2019-04-30 7:09
From CHP @ 18:10: Herman from welcome center reports that there are some complaints of brown water,39-000,2019-04-30 7:13
make a small concreted patch in the tunnel between the bottom of the Maintenance ramp and the Res,XT-000,2019-04-30 7:17
Replace Key Bak on Key Set # 18 for CW-C. Keys are at the SC,11-000,2019-04-30 8:09
"In the Men’s bathroom, the left urinal is blocked inside Mikes Place. They open at 11 AM but George",07-000,2019-04-30 8:35
Clean room 334 SC – supply air is too hot now. Temps are at 24.4°C,12-000,2019-04-30 9:11
Work order # 158298 - Leeds 413 D: bedroom door lock will only slightly turn not enough to lock or,30-000,2019-04-30 10:28
FP - Isolate fire alarms May 6 & May 7 on 4th floor Mech & Elec Rooms from 7:30 AM to 3:30 PM,27-000,2019-04-30 10:41
No power in HP 2240 B & 2240 A - CW could not find any tripped breakers,13-000,2019-04-30 10:59
"fix the back of a banquette seat….it has become dislodged. The location is on the 1st floor,",02-000,2019-04-30 12:06
"FP - Isolate fire alarms May 1 to May 31 on Levels 2, 4, 6 and 7 from 7 AM to 4 PM",49-000,2019-04-30 12:13
Order and install 2- A-18 belts for Library roof bathroom exhaust fans Bldg.02 and 1 AX 58 belt for,27-000,2019-04-30 12:38
replace the batteries in the AD-400 lock in 05(RH)Suite 313.,05-000,2019-04-30 12:56
Washroom - 2nd floor HP: sewer smell & Toilets are dirty and there is water on the floor through,13-000,2019-04-30 12:59
Replace all taps in SP 100 (Ladies bathroom),23-000,2019-04-30 13:05
121629   Monthly Shop Supplies- AC 2019/20,00-000,2019-04-30 13:23
"121630  Monthly Shop Supplies - AM,  2019/20",00-000,2019-04-30 13:26
"121631  Monthly Shop Supplies - CA, 2019/20",00-000,2019-04-30 13:27
"121632  Monthly Shop Supplies - CY,  2019/20",00-000,2019-04-30 13:27
121633  Monthly Shop Supplies - CHP  2019/20,00-000,2019-04-30 13:28
"121634   Monthly Shop Supplies - CT,  2019/20",00-000,2019-04-30 13:28
"121635  Monthly Shop Supplies - EE,  2019/20",00-000,2019-04-30 13:29
"121636  Monthly Shop Supplies - FM, 2019/20",00-000,2019-04-30 13:30
"121637  Monthly Shop Supplies - GR,  2019/20",00-000,2019-04-30 13:31
"121638  Monthly Shop Supplies - LO,  2018/19",00-000,2019-04-30 13:31
"121639 Monthly Shop Supplies - PA,  2019/20",00-000,2019-04-30 13:32
"121640  Monthly Shop Supplies - PP,  2019/20",00-000,2019-04-30 13:32
"121641 Monthly Shop Supplies - SF,  2019/20",00-000,2019-04-30 13:33
"121642   Monthly Shop Supplies - MM/SM,  2019/20",00-000,2019-04-30 13:33
"121643   Monthly Shop Supplies - SN,  2019/20",00-000,2019-04-30 13:34
"121644 Monthly Shop Supplies - ST, 2019/20",00-000,2019-04-30 13:35
"121645 Monthly Shop Supplies - WT,  2019/20",00-000,2019-04-30 13:35
121646  Monthly Shop Supplies - Sustainability 2019/20,00-000,2019-04-30 13:36
"121647 Monthly Custodial Supplies, Academic Bldgs,  2019/20",00-000,2019-04-30 13:38
"121648 Monthly Custodial & Electrical Supplies, Athletics (ALL), 2019/20",09-000,2019-04-30 13:39
"121649  Monthly Custodial & Electrical Supplies, Daycare,  2019/20",28-000,2019-04-30 13:39
"121650  Monthly Custodial & Electrical Supplies, Housing (ALL),  2019/20",XR-000,2019-04-30 13:40
"121651  Monthly Custodial & Electrical Supplies, NWRC,  2019/20",33-000,2019-04-30 13:41
"121652  Monthly Custodial & Electrical Supplies, University Centre,  2019/20",07-000,2019-04-30 13:41
"121653  Monthly Custodial & Electrical Supplies, CTTC (ALL),  2019/20",29-000,2019-04-30 13:42
"121654  Monthly Custodial & Electrical Supplies, C & W,  2019/20",00-000,2019-04-30 13:43
ICB - TB 302 Paint Red Wall,01-000,2019-04-30 13:52
Work order # 158305 - Leeds 404 B: Bedroom door with not latch and stay closed swung open on the,30-000,2019-04-30 13:54
RO Boardroom - clock needs to be updated,17-000,2019-04-30 13:57
"121659  Monthly Electrical Supplies, Academic Bldgs (ALL),  2019/20",00-000,2019-04-30 14:02
"121660 Monthly Custodial & Electrical Supplies, Athletics (ALL), 2019/20",09-000,2019-04-30 14:02
"121661  Monthly Custodial & Electrical Supplies, Daycare,  2019/20",28-000,2019-04-30 14:03
"121662  Monthly Custodial & Electrical Supplies, Housing (ALL),  2019/20",XR-000,2019-04-30 14:04
Work order # 158305 - Leeds 404 B: Bedroom door with not latch and stay closed swung open on the,30-000,2019-04-30 14:04
"121664  Monthly Custodial & Electrical Supplies, NWRC,  2019/20",33-000,2019-04-30 14:06
Work order # 158307 - Stormont 190: Please cut another key for the res manager’s apartment.,26-000,2019-04-30 14:06
"121666  Monthly Custodial & Electrical Supplies, University Centre,  2019/20",07-000,2019-04-30 14:06
"121667  Monthly Custodial & Electrical Supplies, CTTC (ALL),  2019/20",29-000,2019-04-30 14:07
"121668 Monthly Custodial & Electrical Supplies, C & W,  2019/20",00-000,2019-04-30 14:08
"121669 Monthly Academic Golf Carts (ALL), 2019/20",00-000,2019-04-30 14:08
"121670 Monthly Academic Vehicles,  2019/20",00-000,2019-04-30 14:10
"121671  Athletics Vehicles Monthly,  2019/20",09-000,2019-04-30 14:10
"121672   Biology Vehicles Monthly,  2019/20",16-000,2019-04-30 14:11
"121673  Parking Vehicles Monthly,  2019/20",17-000,2019-04-30 14:12
"121674  Safety Vehicles Monthly,  2019/20",17-000,2019-04-30 14:13
"121675 Monthly Parking Grounds Maintenance, 2019/20",PK-000,2019-04-30 14:13
"121676 Monthly Athletics Grounds Maintenance, 2019/20",09-000,2019-04-30 14:19
Change cylinder to GGM457 in LA C173,15-000,2019-04-30 14:19
"121678 Monthly Daycare Grounds Maintenance, 2019/20",28-000,2019-04-30 14:20
"121679 Monthly NWRC Grounds Maintenance, 2019/20",33-000,2019-04-30 14:22
"121680 Monthly CTTC Grounds Maintenance, 2019/20",29-000,2019-04-30 14:24
Provide moving assistance for Starbucks Galleria move during construction. ( Bobcat with forks ),07-000,2019-04-30 14:26
"121682   Monthly ""Honour Guard Field"" Mtce  2019/20",XR-000,2019-04-30 14:27
Freon reclaim for Starbucks equipment,07-000,2019-04-30 14:28
"121684  Monthly Grounds Maintenance, All Campus  2019/20",00-000,2019-04-30 14:29
"121685    Monthly General Work, Testing of generators & Transfer Switches,  2019/20",00-000,2019-04-30 14:58
"121686  Monthly General Work, Testing of Generators & Transfer Switches,  2019/20",00-000,2019-04-30 14:59
"121687  Monthly General Work, Testing of Generators & Transfer Switches,  2019/20",00-000,2019-04-30 14:59
"121688  Monthly University Centre Water Treatment,  2019/20",07-000,2019-04-30 15:00
121689  Monthly All Campus Water Treatment  2019/20,00-000,2019-04-30 15:01
"121690 Monthly Water Treatment for Cooling Towers, GH & LX,  2019/20",XR-000,2019-04-30 15:01
"121691  Monthly GRAFFITI REMOVAL, Tunnel inspection, 2019/20",XT-000,2019-04-30 15:02
"121692   Monthly Graffiti Removal, Academic Buildings, 2019/20",00-000,2019-04-30 15:03
"121693  Monthly General Maintenance ZONE 1,  TB, UC, SC, AA,  PG, NW, NB, AT & AP 2019/20",00-000,2019-04-30 15:03
"121694   Monthly General Maintenance ZONE 2, ML, PA, SA, LA, DT, SR, LS, HP HC & VS 2019/20",00-000,2019-04-30 15:04
"121695   Monthly General Maintenance ZONE 3, 2019/20",00-000,2019-04-30 15:04
"121696  Monthly General Maintenance University Centre, 2019/20",00-000,2019-04-30 15:05
"121697   Monthly ALL ZONES General Maintenance, 2019/20",00-000,2019-04-30 15:05
"121698  Monthly University Centre ZONE 1 General Maintenance, 2019/20",07-000,2019-04-30 15:06
"121699  Monthly Sanitary Sewer sample collection, 2019/20",11-000,2019-04-30 15:06
"121700   Monthly Classroom Maintenance, 2019/20",00-000,2019-04-30 15:07
"121701  Monthly pickup/delivery to Hardware Services obsolete equipment, 2019/20",13-000,2019-04-30 15:07
"121702  Monthly blind repairs, 2019/20",00-000,2019-04-30 15:08
"121703  Monthly Elevator License Installations, 2019/20",00-000,2019-04-30 15:09
"121704   Monthly work on Controls System, 2019/20",00-000,2019-04-30 15:09
ICB - Set-up parking gates for CBORD for PK 16 (RB),PK-000,2019-04-30 15:10
"121706  Monthly Events/Furniture, Housing (ALL),  2019/20",XR-000,2019-04-30 15:10
"ICB - Supplies from FMP stores; expires Sept 1 , 2019",11-000,2019-04-30 15:12
"107331 Monthly Academic Golf Carts (ALL), 2018/19",00-000,2019-04-30 15:12
"121709  Monthly Academic Golf Carts (ALL), 2019-20",00-000,2019-04-30 15:14
ICB - HCI 4th & 5th plus 2001 DT: Please change the push codes on all the doors on the 4th & 5th,37-000,2019-04-30 15:14
"121709  Monthly Academic Golf Carts (ALL), 2019-20",00-000,2019-04-30 15:14
"121670 Monthly Academic Vehicles,  2019/20",00-000,2019-04-30 15:15
"121671  Athletics Vehicles Monthly,  2019/20",09-000,2019-04-30 15:15
"121672   Biology Vehicles Monthly,  2019/20",16-000,2019-04-30 15:16
"121673  Parking Vehicles Monthly,  2019/20",17-000,2019-04-30 15:16
ICB - CTTC 3817 and 3820: We need name plates Office 3817 - Dana Wesley Office 3820 - Amal Elmi I'm,29-000,2019-04-30 15:17
"121674  Safety Vehicles Monthly,  2019/20",17-000,2019-04-30 15:17
ICB - 3rd floor Corridor of NB: There are two old empty flammables cabinets on the 3rd floor,16-000,2019-04-30 15:19
ICB - Large cubicle in A927 Loeb that will need to be disassembled and removed/disposed.,15-000,2019-04-30 15:21
Call Back from SC: Hertzberg Exterior door loose mechanism,13-000,2019-04-30 15:57
"121682   Monthly ""Honour Guard Field"" Mtce  2019/20",XR-000,2019-04-30 18:57
"121675 Monthly Parking Grounds Maintenance, 2019/20",PK-000,2019-04-30 18:58
"121676 Monthly Athletics Grounds Maintenance, 2019/20",09-000,2019-04-30 18:59
"121678 Monthly Daycare Grounds Maintenance, 2019/20",28-000,2019-04-30 18:59
"121679 Monthly NWRC Grounds Maintenance, 2019/20",33-000,2019-04-30 19:00
"121680 Monthly CTTC Grounds Maintenance, 2019/20",29-000,2019-04-30 19:01
"121684  Monthly Grounds Maintenance, All Campus  2019/20",00-000,2019-04-30 19:01
"121685    Monthly General Work, Testing of generators & Transfer Switches,  2019/20",00-000,2019-04-30 19:02
"121686  Monthly General Work, Testing of Generators & Transfer Switches,  2019/20",00-000,2019-04-30 19:02
"121687  Monthly General Work, Testing of Generators & Transfer Switches,  2019/20",00-000,2019-04-30 19:03
"121688  Monthly University Centre Water Treatment,  2019/20",07-000,2019-04-30 19:04
121689  Monthly All Campus Water Treatment  2019/20,00-000,2019-04-30 19:04
"121690 Monthly Water Treatment for Cooling Towers, GH & LX,  2019/20",XR-000,2019-04-30 19:05
"121691  Monthly GRAFFITI REMOVAL, Tunnel inspection, 2019/20",XT-000,2019-04-30 19:06
"121692   Monthly Graffiti Removal, Academic Buildings, 2019/20",00-000,2019-04-30 19:06
"121693  Monthly General Maintenance ZONE 1,  TB, UC, SC, AA,  PG, NW, NB, AT & AP 2019/20",00-000,2019-04-30 19:07
"121694   Monthly General Maintenance ZONE 2, ML, PA, SA, LA, DT, SR, LS, HP HC & VS 2019/20",00-000,2019-04-30 19:07
"121695   Monthly General Maintenance ZONE 3, 2019/20",00-000,2019-04-30 19:08
"121696  Monthly General Maintenance University Centre, 2019/20",00-000,2019-04-30 19:08
"121697   Monthly ALL ZONES General Maintenance, 2019/20",00-000,2019-04-30 19:09
"121698  Monthly University Centre ZONE 1 General Maintenance, 2019/20",07-000,2019-04-30 19:09
"121699  Monthly Sanitary Sewer sample collection, 2019/20",11-000,2019-04-30 19:10
"121700   Monthly Classroom Maintenance, 2019/20",00-000,2019-04-30 19:11
"121701  Monthly pickup/delivery to Hardware Services obsolete equipment, 2019/20",13-000,2019-04-30 19:11
"121706  Monthly Events/Furniture, Housing (ALL),  2019/20",XR-000,2019-04-30 19:12
"121702  Monthly blind repairs, 2019/20",00-000,2019-04-30 19:12
"121703  Monthly Elevator License Installations, 2019/20",00-000,2019-04-30 19:13
"121704   Monthly work on Controls System, 2019/20",00-000,2019-04-30 19:13
121629   Monthly Shop Supplies- AC 2019/20,00-000,2019-04-30 19:15
"121630  Monthly Shop Supplies - AM,  2019/20",00-000,2019-04-30 19:15
"121631  Monthly Shop Supplies - CA, 2019/20",00-000,2019-04-30 19:16
"121632  Monthly Shop Supplies - CY,  2019/20",00-000,2019-04-30 19:16
121633  Monthly Shop Supplies - CHP  2019/20,00-000,2019-04-30 19:17
"121634   Monthly Shop Supplies - CT,  2019/20",00-000,2019-04-30 19:17
"121635  Monthly Shop Supplies - EE,  2019/20",00-000,2019-04-30 19:18
"121636  Monthly Shop Supplies - FM, 2019/20",00-000,2019-04-30 19:18
"121637  Monthly Shop Supplies - GR,  2019/20",00-000,2019-04-30 19:18
"121638  Monthly Shop Supplies - LO,  2018/19",00-000,2019-04-30 19:19
"121639 Monthly Shop Supplies - PA,  2019/20",00-000,2019-04-30 19:19
"121640  Monthly Shop Supplies - PP,  2019/20",00-000,2019-04-30 19:20
"121641 Monthly Shop Supplies - SF,  2019/20",00-000,2019-04-30 19:20
"121642   Monthly Shop Supplies - MM/SM,  2019/20",00-000,2019-04-30 19:21
"121643   Monthly Shop Supplies - SN,  2019/20",00-000,2019-04-30 19:21
"121644 Monthly Shop Supplies - ST, 2019/20",00-000,2019-04-30 19:21
"121645 Monthly Shop Supplies - WT,  2019/20",00-000,2019-04-30 19:22
121646  Monthly Shop Supplies - Sustainability 2019/20,00-000,2019-04-30 19:22
"121647 Monthly Custodial Supplies, Academic Bldgs,  2019/20",00-000,2019-04-30 19:24
"121648 Monthly Custodial & Electrical Supplies, Athletics (ALL), 2019/20",09-000,2019-04-30 19:24
"121649  Monthly Custodial & Electrical Supplies, Daycare,  2019/20",28-000,2019-04-30 19:25
"121650  Monthly Custodial & Electrical Supplies, Housing (ALL),  2019/20",XR-000,2019-04-30 19:25
"121651  Monthly Custodial & Electrical Supplies, NWRC,  2019/20",33-000,2019-04-30 19:26
"121652  Monthly Custodial & Electrical Supplies, University Centre,  2019/20",07-000,2019-04-30 19:26
"121653  Monthly Custodial & Electrical Supplies, CTTC (ALL),  2019/20",29-000,2019-04-30 19:26
"121654  Monthly Custodial & Electrical Supplies, C & W,  2019/20",00-000,2019-04-30 19:27
"121659  Monthly Electrical Supplies, Academic Bldgs (ALL),  2019/20",00-000,2019-04-30 19:27
"121660 Monthly Custodial & Electrical Supplies, Athletics (ALL), 2019/20",09-000,2019-04-30 19:28
"121661  Monthly Custodial & Electrical Supplies, Daycare,  2019/20",28-000,2019-04-30 19:28
"121662  Monthly Custodial & Electrical Supplies, Housing (ALL),  2019/20",XR-000,2019-04-30 19:29
"121664  Monthly Custodial & Electrical Supplies, NWRC,  2019/20",33-000,2019-04-30 19:29
"121666  Monthly Custodial & Electrical Supplies, University Centre,  2019/20",07-000,2019-04-30 19:30
"121667  Monthly Custodial & Electrical Supplies, CTTC (ALL),  2019/20",29-000,2019-04-30 19:30
"121668 Monthly Custodial & Electrical Supplies, C & W,  2019/20",00-000,2019-04-30 19:30
"121669 Monthly Academic Golf Carts (ALL), 2019/20",00-000,2019-04-30 19:31
CSS unable to secure the exterior door to Stairwell A (facing construction zone). It was also noted,22-000,2019-05-01 7:01
supply and install lockable switches in 1105 River Building. 2 Switches to be done.,43-000,2019-05-01 7:03
"ICB - KX # 5367 Event date: 02/05/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-05-01 7:11
ICB - KX # 3817 Event date: 29/04/2019 to 11/06/2019 Location: CO 270-274 Set up date and time,19-000,2019-05-01 7:13
I have two pieces of refrigeration equipment to be picked up and returned to Steve Hills area.,07-000,2019-05-01 8:14
FP - Isolate fire alarms May 6 to May 10 in tunnel (Nicol junction) from 7 AM to 3:30 PM,00-000,2019-05-01 8:21
cut keys as directed by Housing,26-000,2019-05-01 8:30
Room 5125B.  Supply and install one roller blind Sheerweave 3% colour Alabaster,13-000,2019-05-01 9:35
ICB (FP) - Fire alarm bypass for May 2 -3rd from 7am - 3pm in Commons and Glengarry.,19-000,2019-05-01 9:50
"ICB - KX # 2035 Event date: 03/05/2019 Location: RB 2220-2224-2228, 2926-Atrium",43-000,2019-05-01 10:25
"5th floor, M/W.  CW could not unblock a toilet.",07-000,2019-05-01 10:50
ICB - patch door and frame to match existing colors in ME 2239,10-000,2019-05-01 11:01
"Install CA for SA 314, 315 and 506 before mid-August 2019. All required equipment, hardware and",00-000,2019-05-01 11:04
FP - Isolate fire alarms May 6 in CTTC 3500 & 3400 from 6 AM to 8 AM,29-000,2019-05-01 11:46
Water leak on 5th floor close to elevator in MC – Caller believes it is coming from ladies bathroom,27-000,2019-05-01 11:51
repair lock on CO 378 & 379,19-000,2019-05-01 12:04
"ICB - May 6 in RO 607: Move Desk and Hutch - located with Anne Young, Registrarial Services - Room",17-000,2019-05-01 13:09
ICB - May 2 in RO 6th floor: Pick up a desk from the 6th floor in Robertson Hall and deliver to the,02-000,2019-05-01 13:12
ICB - May 3 in RO 507: An employee's computer tray is missing a stopper. Could someone come by and,17-000,2019-05-01 13:14
Bell Theater AHU - remove and repair cooling coil 1st priority. Same for heating coil - 2nd priority,27-000,2019-05-01 13:27
Assist PP with coil removal and replacement: Bell Theater AHU - remove and repair cooling coil 1st,27-000,2019-05-01 13:29
FP - Isolate fire alarms May 2 in W/W 1st floor SP from 7 AM to 12 PM,23-000,2019-05-01 13:30
supply 1000 Medeco keys for Res,XR-000,2019-05-01 13:39
Old T8 bulbs to be picked up from the athletics loading dock for recycling. I also have some old,09-000,2019-05-01 13:59
"Dunton Tower, 8th floor, M/W. sinks clogged. CW unable to unblock",21-000,2019-05-01 14:32
supply fuses for ice house,39-000,2019-05-01 15:32
Install chemical board and piping,29-000,2019-05-01 15:33
Steam shut down on high pressure steam,27-000,2019-05-01 15:35
ICB - This request is to hang a 4 x 4 CU Bulletin Board in DT 1602B (photocopy room). Thank you.,21-000,2019-05-02 7:03
"add a cylinder in 3500 at Office B. Also, this new WO will include the switching out of existing",29-000,2019-05-02 7:11
EE to meet at Nicol Building tunnel junction on Tues May 7th at 9:30am to determine which electrical,00-000,2019-05-02 7:56
replace the canvas connection on the supply fan #21-23-66,21-000,2019-05-02 8:02
SM Shop: repair back draft damper on roof exhaust,11-000,2019-05-02 8:03
Work order # 158383 - LE 228: Tried to unlock suite door 228 using BAB 88 key.  Would not unlock the,30-000,2019-05-02 8:04
women’s washroom at the front of 4th floor is clogged in the Library .,02-000,2019-05-02 8:05
Replace key bak's on CW Key Sets 22A & 10A. Keys at Service Desk,11-000,2019-05-02 8:15
Room 372.  Request to lower temperature.  A lot of people in this space for an event.,19-000,2019-05-02 9:05
ICB - Room 320.  6 moving boxes to be dropped off at the 320 Registrar's Office.,01-000,2019-05-02 9:08
"May 8th for Project #109997 MC 4th Floor Clean Lab. Fill the cooling coils.  2pm - 3pm,",27-000,2019-05-02 9:16
"May 8th for Project #109997 MC 4th Floor Clean Lab. Turn on the AHU fan.  2pm - 3pm,",27-000,2019-05-02 9:22
"Make sure the steam & water to the unit are on by 10:00 am on Wed May 8th, 2019",49-000,2019-05-02 9:43
Overtime Preventive Maintenance for Dunton Tower Bldg.21,21-000,2019-05-02 10:23
Room 5033A.  Room temperature is reported at 26 degrees,27-000,2019-05-02 10:29
"SC 334 and 335 clean labs tamps: The fume hood temperature is over 25 C  in our clean lab,  and the",12-000,2019-05-02 11:14
"investigate problems with keys for LE 315, 315A",30-000,2019-05-02 11:21
TB 430H.  Breaker reset requested. CW says it is not the breaker,01-000,2019-05-02 11:40
meeting May 3 at Dominion Chalmers church with Ottawa Fire Services to review the fire safety,80-000,2019-05-02 11:59
"blocked sink Steacie, room 414",12-000,2019-05-02 12:13
we are continuing to experience massive heating and cooling issues.  Some rooms are at about 26°C,29-000,2019-05-02 12:16
ICB - Sign Shop (Richard Cronin) to apply a Carleton University logo to the new ADA Podium in the,11-000,2019-05-02 12:38
ICB - Events Crew to move new ADA Podium in MB Loading dock to designated storage location (TBC -,11-000,2019-05-02 12:40
repair defective hinge and overhead stop on north facing doors on ground floor of UC,07-000,2019-05-02 12:43
replace wheels on miller welder in PP shop,11-000,2019-05-02 12:52
cut off base of a bollard in CC parking lot,00-000,2019-05-02 12:54
change light bulbs in Butler Building (lift required),45-000,2019-05-02 12:55
There is a rotten egg smell in Dunton Tower. Strongest on 1st floor but they can smell it on the 22n,21-000,2019-05-02 13:07
Men’s bathroom faucet is continuously running located next to Tims UC 1st floor,07-000,2019-05-02 13:29
investigate key issues with LE 618,30-000,2019-05-02 13:46
investigate large leak at tunnel junction (Res / Nicol) by fixture (light is beginning to flicker).,XT-000,2019-05-02 13:47
Work order 158393 - SD Tunnel level door entrance: Tunnel door is ajar by 2 or 3 inches please,26-000,2019-05-02 14:22
make and install bollard on exit stairwell door 1A facing parking lot 6,PK-18,2019-05-02 14:46
"Call Back - Complete Lock work, Leeds 315",30-000,2019-05-02 15:33
Work order # 158398 - LE 428: Res desk is requesting more keys be cut for suite door to 428 Leeds.,30-000,2019-05-03 6:54
Sat May 11th: CU plumber(s) be on standby if we need to drain the LA building from 6 am-to-noon,15-000,2019-05-03 7:23
"ICB - KX # 5702 Event date: 06/05/2019 to 07/05/2019 Location: PH 202-MPR, FR 253-MPR Set up date",34-000,2019-05-03 7:51
ICB - KX # 3816 Event date: 06/05/2019 to 14/06/2019 Location: LE 124-MPR Set up date and time,30-000,2019-05-03 7:55
ICB - May 6 ML FITA - 407 A: Movement of one bookcase and one three drawer file cabinet from 407 A,02-000,2019-05-03 10:11
Investigate if the fluorescent lights in UC 128 can be replaced with non-fluorescent bulbs. Office,07-000,2019-05-03 10:17
LMR DT - replace saline solution,21-000,2019-05-03 10:19
ICB - cut 4 keys for UC 501G - See Key Req,07-000,2019-05-03 10:29
Paint patches in ML 454,02-000,2019-05-03 10:40
"Install 4 corner guards: Size qty 1 28"" 3/8, qty 1 28"" 1/2, qty 2 36""",02-000,2019-05-03 10:41
address two leaking valves on the perimeter heating system in room 611 and 612 at Dunton,21-000,2019-05-03 10:55
1st and 2nd floor sub master keys to ceremonial guide key rings,30-000,2019-05-03 11:07
121943 Monthly Residence Grounds Maintenance 19/20,XR-000,2019-05-03 11:07
121943 Monthly Residence Grounds Maintenance 19/20,XR-000,2019-05-03 11:09
121945 Monthly UniCentre Grounds Maintenance 19/20,07-000,2019-05-03 11:11
121945 Monthly UniCentre Grounds Maintenance 19/20,07-000,2019-05-03 11:12
121947 Monthly Dominion Chalmers Church Grounds Maintenance 19/20,80-000,2019-05-03 11:12
121947 Monthly Dominion Chalmers Church Grounds Maintenance 19/20,80-000,2019-05-03 11:13
121949 Monthly Bookstore Grounds Maintenance 19/20,04-BOOKSTORE,2019-05-03 11:14
121949 Monthly Bookstore Grounds Maintenance 19/20,04-BOOKSTORE,2019-05-03 11:23
electrical data logger installed to measure power usage on the Robertson Hall 406 data centre,17-000,2019-05-03 11:41
ICB - May 8 in ML 252: Pipe and Drape across the room to hide computers. All furniture hidden behind,02-000,2019-05-03 11:50
ICB - KX # 5723 Event date: 06/05/2019 to 07/05/2019 Location: RB 2228 Set up date and time,43-000,2019-05-03 12:11
ICB - KX # 5818 Event date: 05/05/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-05-03 12:13
ICB - KX # 5759 Event date: 08/05/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-05-03 12:14
ICB - KX # 5651 Event date: 06/05/2019 to 10/05/2019 Location: CO 274 Set up date and time,19-000,2019-05-03 12:16
The inside door for the tennis dome is getting stuck.,40-000,2019-05-03 12:30
ICB - Paint DT 1316,,2019-05-03 13:45
investigate blocked sink in SC 414,12-000,2019-05-03 13:50
ICB - May 31 in RO main Lobby: have attached a very rough floor plan of the event hosted on May 31st,17-000,2019-05-03 14:21
