Operator comments,Building ID,Report Time
A TV was installed overnight in the 'Academic Advising Centre' in 302 Tory and damaged a desk in the,01-000,2019-05-03 14:28
Investigate entrance doors of SSRB from parking lot. Doors are not closing,24-000,2019-05-03 15:31
Prescott house fire panel trouble,34-000,2019-05-05 17:08
ICB - Room 507.  Two name plates to hang on the walls of our employees' cubicles:,17-000,2019-05-06 7:15
Remove grease lines and install new grease nipples at bearings on the cooling tower at Dunton Tower,21-000,2019-05-06 7:28
20 (6 foot) tables and 20 chairs to be delivered to MNP Park just at the fence at the front gate.,09-000,2019-05-06 7:43
Emergency Electrical Locate required around Fieldhouse entrance,00-000,2019-05-06 7:54
208 (vestibule).  Strike malfunction.,17-000,2019-05-06 8:02
Slop sink blocked – UC 1st floor custodial closet – located beside Tim Hortons,07-000,2019-05-06 8:43
rad lead leaking in room 401/402 CUSA office. It has been called in before and it is leaking again,07-000,2019-05-06 8:49
Two lights went off again in SC 222 (keeps happening) Light fixture may need to be looked at,12-000,2019-05-06 8:55
Clean Room Exhaust fan on RTU # F11 - excessive noise,27-000,2019-05-06 9:19
replace Key Bak on Key Set #35 (FMP) Greg Lambert,11-000,2019-05-06 9:20
Cut 2 keys for AA 201 for Bradford (Maurice Gervais),22-000,2019-05-06 9:53
Work order # 158497 - Leeds 425 C: Student reports she is unable to lock her bedroom door.,30-000,2019-05-06 9:58
Order and install 2 B46 belts for unit 21-20 Dunton Tower Bldg. 21,21-000,2019-05-06 10:09
Tripping hazard cut/removed on the sidewalk at the end of the parking lot at daycare.,00-000,2019-05-06 10:20
FP - Isolate fire alarms May 13 to May 23 from 7 AM to 3 PM in the following areas:,16-000,2019-05-06 10:22
"ICB - CUISIC Consultations Meeting Date: May 9, 2019 Time 10:00 - 11:30 am",21-000,2019-05-06 10:37
Room 617.  Repair broken bathroom door handle.,44-000,2019-05-06 10:45
"Stairwell B (Close to Tory), 2 floor.  Door closure broken.",13-000,2019-05-06 10:50
Investigate the chilled water pump P301 which is in the Steacie penthouse and serves Richcraft.,12-000,2019-05-06 11:09
FP - Isolate fire alarms in AA 201 from May 13 to Aug 9 from 7 AM to 3:30 PM,22-000,2019-05-06 11:30
sink in the women’s washroom on the 8th floor of DT is clogged,21-000,2019-05-06 11:51
FP - Isolate fire alarms May 13 in RB 4301A from 7 AM to 4 PM,43-000,2019-05-06 11:57
ICB - Deliver moving bins: Hugh Shewell 505 DT - 10 black moving bins,21-000,2019-05-06 12:09
Vent above Dysney's desk is blowing cold air (MB 116),11-000,2019-05-06 12:16
Sewage smell on 4th floor of SP near 423,23-000,2019-05-06 13:07
"5th floor, W/W, 1st and 3rd stall.  Toilet Issue.",04-000,2019-05-06 13:38
158510. 207 suite door.  Lock is intermittent lock needs some servicing.,41-000,2019-05-06 13:53
"ICB - May 7 in LA D283: Hello, I would like to have an office function lockset installed on storage",15-000,2019-05-06 13:53
"5th floor, 512 front counter.  (dripping noise above counter)",01-000,2019-05-06 13:58
301 RO – no air circulation,17-000,2019-05-06 14:51
158515.  Room 521 A.  Lock jammed and are unable to gain entry into this bedroom.,30-000,2019-05-06 14:59
verify the temp for HP 3310,13-000,2019-05-06 15:52
Investigate heat panels in HP 4302 - apparently they are on and room is 25°C,13-000,2019-05-06 15:56
30°C in Tory 302 today.,01-000,2019-05-06 15:59
look at why cooling is not coming on in Clean Lab it is currently 26 deg.C,12-000,2019-05-06 16:18
Rooms 201 B and 201 C.  Rooms reported very warm.  Request temperature to be lowered.,23-000,2019-05-07 7:06
ICB - KX # 5221 (ENG) Event date: 11/05/2019 Location: CO 372,19-000,2019-05-07 8:01
Make the necessary hardware changes to the new door in the parking office.,17-000,2019-05-07 8:07
ICB - Room 330R.  Deliver 4 moving boxes .,03-000,2019-05-07 8:36
A200.  Broken light fixing.  Hanging,15-000,2019-05-07 9:07
A200.  Broken light fixing.  Hanging.  Refasten bank of lights.,15-000,2019-05-07 9:22
Correct the outdoor air temp sensor and airflow sensor for return air fan for AHU-2,43-000,2019-05-07 9:46
ME/MC Chain gated receiving area.  Wood and metal requested to be removed and disposed of.,00-000,2019-05-07 10:04
4th floor. One of the interior hallway doors(closest to server room) has a closing issue,38-000,2019-05-07 10:10
ICB - RO 607: Would like 2 file cabinets pushed down the wall.,17-000,2019-05-07 10:11
Cut off 3 very old bikes in front of Canal building.  Please call Rebecca for more details.,00-000,2019-05-07 10:13
Work order 158532 - Prescott 212: Brent has reported the suite door unlocks and opens an inch or,34-000,2019-05-07 10:14
"A steam shutdown from 6am-to-6pm, for the installation of steam meter in the Loeb ground floor",15-000,2019-05-07 10:17
Repair the tank on Cooling tower at Library Bldg. 02,02-000,2019-05-07 10:27
Repair tank on cooling tower at Uni-centre Bldg. 07,07-000,2019-05-07 10:28
Order and install 8- B-67 belts for Minto Clean Lab Bldg.27,27-000,2019-05-07 10:30
ME 3132 Blinds,10-000,2019-05-07 10:42
Replace all reheat and damper controls for clean lab.,12-000,2019-05-07 10:53
Room 602.  AC reported not working again in this server room..,04-000,2019-05-07 10:59
ICB - Cut 2 keys for DT 1101 (Code HD2A1-3) - See Key Req,21-000,2019-05-07 11:21
May 11 Alumni Park (Magic Show): Graham is requesting Daniel Redmond look into what electrical,00-000,2019-05-07 11:31
Repair ballast in men's change room in MB,11-000,2019-05-07 11:48
ICB - Room 300Q.  Remove hutch on desk and take to our storage room Loeb 263C -,03-000,2019-05-07 12:34
SC 336B: Getting very hot in lab again – client is concern for her sensitive equipment.,12-000,2019-05-07 13:33
"ICB - Cut keys for HS 7101, 7103 & 6th floor Vivarium - See Key Req",49-000,2019-05-07 13:40
ICB - RO 507K: I would like to request a nameplate change. Could you change the nameplate for room,17-000,2019-05-07 13:59
Work order # 158541 - Frontenac 223 A: check the stay open function on the door leading to the,41-000,2019-05-07 14:13
CTTC - 4th floor office 4100 (door knob is stiff). Tomorrow is okay,29-000,2019-05-07 14:24
ICB - 1st floor corridor in Nesbitt has a lot of garbage that we would like to be removed.,16-000,2019-05-07 14:35
ICB - Furniture in the corridor behind the door to CTTC 4600 offices that need to be removed.,29-000,2019-05-07 14:45
Room 508.  Next to the link to ME.  Door handle is loose.,22-000,2019-05-07 14:52
ICB - KX # 5797 Event date: 10/05/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-05-07 15:11
"ICB - KX # 5221 Event date: 11/05/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-05-07 15:13
"Although I realize we are in the heating  &  cooling changeover season, just wondering if there’s",01-000,2019-05-07 15:46
Fire panel trouble alarm needs to be looked at in the morning for Leeds and Glengarry buildings.,XR-000,2019-05-08 7:16
6” of water in the elevator pit.,22-000,2019-05-08 7:19
ICB - Alumni Park.  Activate external hose bib as discussed for Magic Show.,17-000,2019-05-08 7:27
Replace missing rosette on parking door as per Brian Billings,17-000,2019-05-08 7:35
Overtime Preventative Maintenance at Tory Bldg.01,01-000,2019-05-08 8:33
Check VFD's in GH chilled water pumps (covers are off/loose),18-000,2019-05-08 9:09
Meet with DUS to cut bike lock on East Side of RB (on Campus Ave),43-000,2019-05-08 9:10
FP - Isolate fire alarm on May 9 - 31 from 6am - 4pm in Starbucks.,07-000,2019-05-08 9:28
Storage room in 263 LA – door is catching floor as you open. Pls note there is an electronic alarm,15-000,2019-05-08 9:33
supply and install lockable switches in 1105 River Building. 2 Switches to be done.,43-000,2019-05-08 10:20
DC - Roofs 11 and 12 Replacement,80-000,2019-05-08 10:55
Work order 158562: Leeds 542: Amy needs a suite door key for this suite.  Please drop it off with,30-000,2019-05-08 11:05
ICB - HP 4348: Request to have the lock changed on office 4348 - the current lock can be opened by,13-000,2019-05-08 11:28
DT - Dunton Tower Building Accent Signage Design,21-000,2019-05-08 11:29
DC - Dominion Chalmers - Boilers and Electrical Upgrades,80-000,2019-05-08 11:50
DC - Outfitting Rooms (Learning & Retirement),80-000,2019-05-08 11:55
301 (M/W).  Door closure rubbing on top of the door.,01-000,2019-05-08 12:13
ICB - KX # 5660 Event date: 11/05/2019 Location: Alumni Park,00-000,2019-05-08 12:36
ICB - KX # 5660 Event date: 11/05/2019 Location: Alumni Park,00-000,2019-05-08 12:40
"FP - Isolate fire alarms May 11 & May 12 on level 3, 4, 6, 7 from 7 AM to 4 PM",49-000,2019-05-08 13:10
2nd floor 2107 (mechanical room)  Investigate high pitch noise,13-000,2019-05-08 13:44
Heat has turned back on in 4302 HP.,13-000,2019-05-08 13:53
Men’s and women’s washroom across from Tim Hortons.,09-000,2019-05-08 13:56
ICB - Move copier from 6110 Canal to 3500 CTTC.,42-000,2019-05-08 14:59
A200.  Broken light fixing.  Hanging.  Refasten bank of lights.,15-000,2019-05-08 15:06
Alumni Park.  Paint water fountain for the Employee Day Extravaganza,00-000,2019-05-08 15:07
Fabricate stand for condensate tank,29-000,2019-05-08 15:49
"Outside HP 1251, the floor tile is lifting.  A trip hazard.",13-000,2019-05-09 7:06
Unable to secure the door to Stairwell 2B.,21-000,2019-05-09 7:28
ICB - Suite 3500.  Install 6 coat hooks for the back of the doors.,29-000,2019-05-09 7:32
P-7 - Expansion of Parking Lot P7,PK-07,2019-05-09 7:37
UC - 2019/20 Washrooms Upgrades University Centre,07-000,2019-05-09 7:44
4th floor roof.  Return fan 27F7.  Repair / replace grease line on fan.,27-000,2019-05-09 8:02
Order and install 2 B67belts for 27-405 and 2 B67 belts for 27-406,27-000,2019-05-09 8:25
Work order # 158854 - Leeds 402: Broken bathroom door lock.,30-000,2019-05-09 8:36
Door for Stair A on level 5 was not closed as it was caught on the door stop.,01-000,2019-05-09 8:47
investigate the Campus Avenue exterior light timing schedule. The lights are not lighting up until,00-000,2019-05-09 9:13
3rd floor Laundry room: change function of lock set as requested by Chad,41-000,2019-05-09 9:16
Laundry room: change function of lock set as requested by Chad,44-000,2019-05-09 9:16
FP - Isolate Fire alarms on May 16 from 9am - 4pm.,47-000,2019-05-09 9:57
left/automatic sensing faucet in the Men's Bathroom (ML 550)  is broken and doesn't release water,02-000,2019-05-09 10:27
4th floor.  Clean lab ceiling.  Refasten loose cable in AHU 27-406,27-000,2019-05-09 10:44
22nd DT – ladies bathroom just outside the door is leaking form ceiling,21-000,2019-05-09 10:45
fire door beside room 259 not latching,26-000,2019-05-09 11:34
DT 328 - Strip & Wax - BILLING PURPOSES ONLY,21-000,2019-05-09 11:40
entrance door 4th floor facing Lot 1 - replace threshold & door sweeps,38-000,2019-05-09 11:42
Can I pls have the code change on the men's basketball team room door to 23-5?,36-000,2019-05-09 11:48
"FP - Isolate fire alarm on May 11 - 12 from 7am - 4pm in 173, 142, crawl space in basement.",15-000,2019-05-09 12:21
"Install grease lines in Minto Case Clean lab Bldg. 27 as per Greg Lambert. 27-401,403,404,405,406",27-000,2019-05-09 12:39
ICB - Apply some corner protectors (black – not obvious) to new podium in Stores..,11-000,2019-05-09 12:46
copy of a desk key K052 and K081,13-000,2019-05-09 13:50
Remove metal plates off floor in tunnel at Leeds entrance to outside.,XT-000,2019-05-09 14:04
ICB - New Name Plates Brad Cousineau Teddy Kozela Grace Haime Dwaine Taylor Lisa Ralph Vicki Boman,01-000,2019-05-09 14:21
ICB - Hello We would like to have an additional sound barrier layer between the offices of room 2496,10-000,2019-05-09 14:24
XX -  Roadway Line and pedestrian crossing 19/20,00-000,2019-05-09 14:37
Room 512 Ceiling tiles replace due to a water leak.,01-000,2019-05-09 14:53
GC 97 - Breaks needs to be looked at and safety break does not stay on anymore,GC-97,2019-05-09 14:58
ICB - May 13 Tory 512-S: Please move the filing cabinet that is next to 512-Q Tory to Alyssa Laird's,01-000,2019-05-09 15:00
repair bottom of frames on exterior mech. room pool doors,09-000,2019-05-09 15:05
re-paint exterior mech. room pool doors,09-000,2019-05-09 15:06
Meeting WO,00-000,2019-05-09 15:15
Loeb – toilet on 3rd floor (ladies) – flusher is continuously running,15-000,2019-05-09 15:55
1700       Library  2nd floor by 251A water fountain was overflowing. Now valved off. MCC am.,02-000,2019-05-10 7:00
Work order # 159018: Leeds 424: Please bring a suite door key to Bob in Housing.,30-000,2019-05-10 7:55
Mike's small set of keys - lanyard broken (CW Key Set FM 5),11-000,2019-05-10 8:11
Work order # 159020: 628 Frontenac - Suite door light flashes but motor will not turn the lock to,41-000,2019-05-10 8:47
Work order 159021 - Frontenac 628 A: Brent reports the door closer is jamming the door open.,41-000,2019-05-10 8:48
investigate scent of something dead LA B548 & elevator heading towards C Tower,15-000,2019-05-10 8:51
unblock a slow draining water fountain in the Library. It is on the 3rd floor beside stair A. CW-C,02-000,2019-05-10 8:57
There is currently an event in RO 607 (senate room) and they are finding it a bit cold. Can temps,17-000,2019-05-10 9:22
New CA and all related door hardware for ML Data Centre installed by June 28th,02-000,2019-05-10 9:56
4th men's bathroom - unblock urinals x3,07-000,2019-05-10 10:22
"ICB - Tory 300: The sink inside of 300 Tory Building currently uses legs to hold it up, however,",01-000,2019-05-10 10:30
Door handle is falling off (screw is missing) HP 2110,13-000,2019-05-10 10:54
need to have an extinguisher installed in the Archive Vault in Robertson Hall. Please coordinate,17-000,2019-05-10 11:05
Investigate leak - Tunnel entrance to Tory by AT,XT-000,2019-05-10 11:12
LX had a fire alarm go off due to contractors working without HWP. DUS could not get the panel to,44-000,2019-05-10 11:25
investigate leak on the floor of the lobby. Water damaged on ceiling now,27-000,2019-05-10 11:49
FR 628 A&B: install missing overrides cylinders,41-000,2019-05-10 11:55
ICB - Cut 5 keys for ME 5170 & 6 Keys for MC 5041 - See Key Req,00-000,2019-05-10 13:03
meeting May 10 at Dominion Chalmers church with Ottawa Fire Services to review the fire safety,80-000,2019-05-10 13:07
door to the women’s washroom on the 2nd level of Paterson Hall is very very noisy. Requires WD40,03-000,2019-05-10 13:26
Starbucks Pagebreak- Pipe leaking under cold bar fridge (overflowing when the sink is in use),02-000,2019-05-10 13:31
unblock drain behind fridge in Starbucks Pagebreak,02-000,2019-05-10 13:47
Block 4 basement - water pump 1004 & 1006 are leaking,10-000,2019-05-10 14:06
investigate water leaking onto wood ledge in D794 Loeb from the rain this morning,15-000,2019-05-10 14:07
We now have water on the wood ledge in D794 Loeb from the rain this morning.  Can you please have,15-000,2019-05-10 14:08
Clean all door sills from salt,00-000,2019-05-10 14:25
Chilled Water supply line - need valve opened,21-000,2019-05-10 14:39
"ICB - May 23: I will need 3 6ft tables delivered to Room 1301 - Auditorium, Health Sciences Building",49-000,2019-05-10 15:46
DT 18th floor – 2 windows are leaking 1811,21-000,2019-05-10 16:07
Fire Panel in trouble,44-000,2019-05-10 16:41
Outdoor electrical outlet inspected.  The outlet smoked and sparked when they tried to use it,17-000,2019-05-13 7:06
"ICB - Name of the Event: DART Date: Tuesday, May 28, 2019 Time: 9:00 - 1:00.",21-000,2019-05-13 7:26
Investigate a possible water main break at the entrance to MNP  Park.,00-000,2019-05-13 7:34
"159286.  2nd floor.  3 keys for each door Suite doors Leeds 303,317,327,426,541, Stormont 479,",19-000,2019-05-13 8:19
"159287.  2nd floor. 2 keys be cut for each bedroom door Stormont 376,371,461,473  Dundas 104,215,234",19-000,2019-05-13 8:22
Under pool mechanical room -  investigate condensate line leak.,09-000,2019-05-13 9:44
Room 2466.  Water from ceiling.,13-000,2019-05-13 10:07
ICB - May 24: Cindy Taylor has ordered a desk for her office room number 507K to be taken,17-000,2019-05-13 10:25
ICB - HCI 4104/5104: Please hang bulletin boards (that Emilina has at the reception desk) overtop,37-000,2019-05-13 11:04
HP 2003 (M/W).  Continuously flushing toilet.,13-000,2019-05-13 12:06
ICB - A printer in 102D Robertson Hall be moved to 509 Tory Building.,17-000,2019-05-13 12:18
159330.  Room 124.  Check and unlock the patio doors furthest from the AC unit.,30-000,2019-05-13 12:36
Investigate lots of water on the floor in ladies bathroom on 5th floor of Tory,01-000,2019-05-13 12:46
"Room 201, single washroom.  CW were unable to clear the blockage in this sink.",23-000,2019-05-13 13:25
Plumbing drain leaking in crawl space of steacie,12-000,2019-05-13 14:22
ICB - Desk in room 615 DT is unbalanced since the furniture was returned after the retrofit.,21-000,2019-05-13 14:35
Sewer came back in toilet in tunnel level AA (105?). Sewage is also backing up through floor drain.,22-000,2019-05-13 14:48
Work order # 159347 - Frontenac 633 A: Brent Daly has reported the lock is falling out of the,41-000,2019-05-13 14:56
FR 6338 - Repair Door closure,41-000,2019-05-13 15:31
4th floor m/w 2 urinals are out of order,07-000,2019-05-14 7:18
"3rd floor, W/W (312),  Reports of this washroom smelling really bad.",17-000,2019-05-14 7:38
"ICB - KX # 4552 Event date: 16/05/2019 Location: CO 270-272-274, 2nd floor crush Set up date and",19-000,2019-05-14 8:05
New clean room in HP1410.  The requirement is for this space to be temperature and humidity,13-000,2019-05-14 8:36
FP - Isolate fire alarm on May 14 from 10am - 4pm in room 3101.,09-000,2019-05-14 8:49
Tstats disconnected on 3 and 4 Grenville tv and study lounge.,14-000,2019-05-14 9:20
ICB - SC Loading Dock: remove junk from loading bay including 2 yellow solvent cabinets,12-000,2019-05-14 9:25
annual Early Bird Triathlon is scheduled for Saturday May 18 (6:30-10:30 am).,00-000,2019-05-14 9:33
Replace Key Bak on Key Set 32 for CW - Keys @ SC,11-000,2019-05-14 9:37
"ICB - May 15 in RO 107: The request is not urgent, but can be completed any time after today. There",17-000,2019-05-14 9:40
ICB - 23/05/2019.  Set up room Dunton Tower 2017 for a upcoming meeting.  Will require the following,21-000,2019-05-14 9:55
Room 263 tower C.  Blowing cold air.  19.1 degrees.  Please set room for 21 degrees (secure room).,15-000,2019-05-14 10:15
"Re-install of all fixed seating in room 231 (Porter Hall) UC on June 26th, 27th and 28th.",07-000,2019-05-14 11:00
"Order 75 chairs and 1 table for our AGM which is on Wednesday, June 5th at 6:15pm.",28-000,2019-05-14 11:07
The first door of the bubble is broken.  The latch is stuck so it never clicks closed.,40-000,2019-05-14 11:23
Request to have a door name plate mounted on DT 2004.,21-000,2019-05-14 11:24
Investigate high-pitched low-volume noise in RO 402P. Client suspects it is coming from lights,17-000,2019-05-14 11:41
The toilet in Herzberg room 2403 is leaking at the base and running into the drain.,13-000,2019-05-14 12:15
Meet with Charmaine and Mark Unsworth from CEM to review the upcoming offload of the Z-bus L3 feeder,00-000,2019-05-14 12:31
"ICB - KX # 4406 Event date: 15/05/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-05-14 13:14
FP - Isolate fire alarms May 17 at the Nicol Building tunnel junction.,XT-000,2019-05-14 14:55
Door Knob Fell off in Architecture Bldg.,22-000,2019-05-14 20:28
"1st floor, M/W, B block – the toilet does not flush",15-000,2019-05-15 7:10
ICB - Fabricate corners for new podium in Stores.,11-000,2019-05-15 7:30
ICB - Paint corners for new podium in Stores.,11-000,2019-05-15 7:32
ML – fire panel is not re-setting,02-000,2019-05-15 8:02
Remove and reinstall doors on the 4th floor for CW cleanup.,22-000,2019-05-15 8:04
T-REX sensor adjusted at 41(FR) 7th floor elevator lobby door.,41-000,2019-05-15 8:36
Bulb crusher is reported full.  Request to have this emptied.,26-000,2019-05-15 8:47
Main ground floor entrance.  Shut off power to electric door opener.,24-000,2019-05-15 9:06
159529.  Room 535 B.  Unable to lock his bedroom door from the inside.,30-000,2019-05-15 9:27
open outside valves in SA (north side especially),04-000,2019-05-15 9:38
fitness centre door 2353. door wont lock.,36-000,2019-05-15 9:42
Very cold in 128 UC,07-000,2019-05-15 9:49
Provide a bumper rail immediately below the tunnel map adjacent to athletics.,XT-000,2019-05-15 10:30
ICB -  Remove freon from cooling unit placed at the back door of your shop.,12-000,2019-05-15 10:37
Room 116 (Allison's Work space).  Drawer under the printer.  Key will not turn to unlock.,11-000,2019-05-15 10:53
install extinguisher in NB 323,16-000,2019-05-15 11:34
ICB - TB 300: We are looking to order a name plate for a new hire. Her name is Emily Beaudin.,01-000,2019-05-15 11:48
GC 69 IMS - cutting out,GC-69,2019-05-15 13:01
ICB - DT 515: Please move black boxes and a printer from 515 DT Sarah Todd's Office to 505 DT,21-000,2019-05-15 13:20
ICB - Room 602 A.  Remove existing patio door between rooms,04-000,2019-05-15 13:23
Move 2 heavy black moving bins from Olivia's desk in MB 116 to stores.,11-000,2019-05-15 13:29
ICB - Room 602 A.  Paint - Vinyl base on 602A side.,04-000,2019-05-15 13:39
Investigate water coming from ceiling from MC 2000 (Bell Theater),27-000,2019-05-15 13:44
MB 209 is extremely cold again (west end 2nd level),11-000,2019-05-15 14:11
looking for a trailer pin (ours has gone missing). It is about 4” long and ½’ dia. Can one be made?,02-000,2019-05-15 14:28
Schedule box for Rink A. Infer-red heater.,39-000,2019-05-15 14:33
Pull station in CO level 2 by F Stairwell – coming off the wall,19-000,2019-05-15 15:24
ICB - This is in request needing - ENABLE OTTAWA wayfinding sign package that was produced by your,29-000,2019-05-15 15:42
ICB - This is in request needing - ENABLE OTTAWA wayfinding sign package that was produced by your,29-000,2019-05-15 15:46
ICB - Cut 5 keys for RB 5302 - See Key Req,43-000,2019-05-15 15:48
AHU#3. Roof.  Return fan canvas connection repair.,01-000,2019-05-16 7:03
"5th floor, M/W.  Washroom smells, urinal (by window) not flushing enough.",01-000,2019-05-16 7:06
Bakers Grille.  Cold water in the dish area.  Leaks in the 3 compartment sink.,07-000,2019-05-16 7:26
Wrought iron bench at the (now new Sprott building) bus stop has no bolts securing to the ground.,00-000,2019-05-16 7:29
Renfrew fire panel going in/out of trouble. Zone 3,05-000,2019-05-16 7:33
Tunnel door near elevator has a broken arm,04-000,2019-05-16 7:35
First tunnel door that leads into the Library parking garage. Broken handicap door bar.,PK-LIB,2019-05-16 7:38
"ICB - Room 2017.   SIPC Meeting - June 2019 Date: Thursday, June 20, 2019 Time: 9:00 - 11:00",21-000,2019-05-16 7:44
Bakers Grille.  Replace 1 inch and a half tail piece and slip joint,07-000,2019-05-16 8:40
FP - Isolate fire alarm on May 21 from 6:45am - 8am in Bakers Grill,07-000,2019-05-16 8:47
Paul Menton Centre.  Repair small hole that appeared in the floor of the reception.,07-000,2019-05-16 9:00
Room 3464.  Repair broken window opener.  It is reported broken off.,10-000,2019-05-16 9:03
Isolation of steam in room 149 University Centre (lower mechanical room) on June 10th.,07-000,2019-05-16 9:07
ICB - Replace front left brake caliper; replace muffler and tailpipe.,11-000,2019-05-16 9:15
ICB - KX # 5757 Event date: 24/05/2019 Location: RB 2926-Atrium,43-000,2019-05-16 9:22
JHSC - To unclog the drain for the eyewash in ME 4190 per the JHSC inspection.,10-000,2019-05-16 9:33
Cart# 90.  Making noise,GC-90,2019-05-16 9:36
Investigate steam or condensate leak in Tim Hortons ceiling at Commons.,19-000,2019-05-16 9:40
Replace broken key bak on CW key set 20.  Pick up at the FMP SC.,11-000,2019-05-16 9:49
"FP - Isolate fire alarms Sat May 18th on level 4, 6, 7 from 7 AM to 4 PM",49-000,2019-05-16 9:53
ICB - Remove and recycle wood pallets and crates located outside the INCO Centre (COLD Lab).,13-000,2019-05-16 10:10
Loeb 308B.  CW could not unblock a sink.,15-000,2019-05-16 10:20
"UMR, East side.  Gaurd needs welding.  See Wayne.",12-000,2019-05-16 10:23
"UMR, East side.  Gaurd needs welding.  See Wayne.",12-000,2019-05-16 10:23
Paint stand for condensate tank,29-000,2019-05-16 10:25
The little fridge in 116 is making a loud buzzing/struggling noise.,11-000,2019-05-16 11:49
"ICB - Room 238.  Move a cabinet that we usually use during final exams at TB 240, to TB 238.",01-000,2019-05-16 11:57
ICB - Cut 4 keys (HLJ12-6) for room 238.,01-000,2019-05-16 12:02
ICB - Suite 4100.  Filing cabinet coming by surplus item from Miles.,29-000,2019-05-16 12:06
159664.  Stormont 168.  Gina at the res desk has requested 3 keys be cut for this room.,26-000,2019-05-16 12:11
"Electrician can be present next Wednesday, May 22 from 8pm to 2am to accompany Carleton Electric",00-000,2019-05-16 12:14
3rd floor.  W/W.  The sink (1st one when you walk in) is not working.,13-000,2019-05-16 12:47
"1st floor, M/W by Oliver's.  Blocked middle urinal.  CW could not unblock.",07-000,2019-05-16 13:14
"Distilled water tap in 326 is a bit leaky, and has a bit of a drip.",12-000,2019-05-16 13:23
Sign placed on the electrical Vault of Stormont Dundas indicating that the FACP is located inside.,26-000,2019-05-16 13:26
"W/W, 5th floor, In the 1st stall,  the toilet is reported continually flushing,",22-000,2019-05-16 13:33
"Remove and reinstall temperature probe 4th floor Minto, rooftop unit.",27-000,2019-05-16 13:41
20th floor.  Electrical room.  Remove and dispose of all items in this room.,21-000,2019-05-16 13:51
XX - Road and Sidewalk Repair 2019/20,00-000,2019-05-16 13:53
Room 531.  Client's inside door handle fell out.,33-000,2019-05-16 13:59
Room 135C.  Repair lock set.,07-000,2019-05-16 14:02
Room 220A.  Repair lock set.,04-000,2019-05-16 14:03
FP - Isolate duct smokes on roof middle unit on May 21 from 7am - 2pm.,01-000,2019-05-16 14:57
FP - Isolate / close dampers around rooftop middle unit on May 21 from 7am - 2pm.,01-000,2019-05-16 15:07
"ICB - Tuesday, May 21st and we have to have our old furniture removed from room 1522 the MORNING of",21-000,2019-05-16 15:25
Gilbert keys number 1 - Replace Key Bak for CW,11-000,2019-05-17 6:53
ICB - TB 408: We require 3-4 moving bins to be dropped off ASAP to room 408 Tory Building. Then most,01-000,2019-05-17 6:59
ICB - Suite 4100.  new keys for filing cabinet,29-000,2019-05-17 7:22
The faculty member in DT921 reports it is extremely hot in his office this morning….there is hot air,21-000,2019-05-17 8:13
One of the urinals in the 4th floor bathroom at St Pat’s is plugged.,23-000,2019-05-17 8:16
DT 508 - Extremely hot. Currently 24.7°C (yesterday was 27°C),21-000,2019-05-17 8:25
ICB - TB 401 May 21: We would like removal and disposal of our mini fridge in 401 Tory Building.,01-000,2019-05-17 8:40
"Call back Tuesday, May 21 - Meet EE to tie in temp. freezer in SC",12-000,2019-05-17 8:59
"Change lever on Distilled Water Taps in SC 312 & 326, or taps",12-000,2019-05-17 9:18
change alternator on one of the Zamboni,39-000,2019-05-17 10:02
15th floor of Dunton Tower – both sinks are plugged ladies bathroom,21-000,2019-05-17 10:13
"1st floor of HP – 1st stall, latch is missing to lock stall (ladies)",13-000,2019-05-17 10:46
CU WorkSafe - Missing interlock stone(s) at metal grate at the entrance of tunnel near Leeds.,00-000,2019-05-17 10:58
Overtime Maintenance for Herzberg Bldg. 13,13-000,2019-05-17 11:30
Supply and install 1-B72 belt for unit 7-/201R and 2- A20 belts for fan 17 Unicenter Bldg.07,07-000,2019-05-17 11:31
ICB - May 24 in RO: We have 6 metal cabinets that we would like removed. 1 approx 5'5 1 approx 5'3,17-000,2019-05-17 11:38
ICB - 1st floor HS foyer on June 11: We are hosting a Health Sciences graduation (lunch with,49-000,2019-05-17 11:40
"request to shutdown MR1 electrical panel at Nicol Bldg tunnel junction for 1 hr at 6am Tues, May 21s",00-000,2019-05-17 11:45
ICB ML 252 on May 22: Two room set-ups (last minute) Alumni Reading Room - Acrylic Podium - Chair ?,02-000,2019-05-17 12:33
Fume Hood is not working 1410 HP - Bruce says it's not the Breaker,13-000,2019-05-17 13:19
NWRC 238: Door handle/knobs on room # 238 requires repairs. Interior and exterior handle/knobs are,33-000,2019-05-17 13:23
Men's Washroom 3rd Floor HP: hand drier is super loud again,13-000,2019-05-17 14:20
ICB - May 23 in MC 5050: KX # 5484 Event date: 23/05/2019 Location: MC 5050 Set up date and time,27-000,2019-05-17 14:41
"look into a running urinal in the men’s washroom, 3rd floor staff washroom ML332. It can wait ‘til",02-000,2019-05-17 15:31
"ICB - May 21 in CTTC 1500: Financial systems team is moving to CTTC Building , room 1500 the week of",29-000,2019-05-17 15:32
ICB - 230 C AP - As per your request to put an eShop for the services that Locksmith?s provided to,32-000,2019-05-17 15:55
Replace tail piece under sink. May 21 from 6:45am - 8am in Bakers Grill,07-000,2019-05-21 7:17
Room 262.  T-stat shows blank therefore there is no control,33-000,2019-05-21 7:52
Paint bumper black for the tunnel map adjacent to athletics.,XT-000,2019-05-21 8:05
FP - Isolate fire alarms May 27 - June 6 from 7 AM to 3 PM in the following areas:,16-000,2019-05-21 8:48
Under the pool.  Fabricate stand to support condensate pumps.,09-000,2019-05-21 8:57
ICB - cut 4 keys for CB 3303 & 47 keys for MC 6075 - see Key Req,00-000,2019-05-21 9:00
ICB - KX # 5255 Event date: May 22-24 Location: CO 272-274,19-000,2019-05-21 9:02
MC 4083.  No Cooling.  Building water loop switched to City water.,27-000,2019-05-21 9:09
DT 2205.  Ceiling drip.,21-000,2019-05-21 9:11
dripping faucet Steacie super lab SC 204C,12-000,2019-05-21 9:29
Fume Hood is not working 1410 HP again,13-000,2019-05-21 9:53
hockey net needs to be welded,39-000,2019-05-21 9:56
ICB - FIS team is moving to CTTC 1500 and needs a lock with keypad installed.,29-000,2019-05-21 9:58
ICB - KX 2392 - MAcc Orientation Meeting was May 14 and 16,43-000,2019-05-21 10:11
"ICB - KX # 5596 Event date: 22/05/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-05-21 10:15
Investigate chill water pump drive controls for the building.,10-000,2019-05-21 10:18
ICB - May 29 in DT 1919: The new faculty member going to that office would like the following:,21-000,2019-05-21 10:21
"M/W on the 1st floor Tory – east side toilet runs continuously or, at least for a very long time.",01-000,2019-05-21 10:37
Room 209.  Lock issue.  Cannot unlock.,22-000,2019-05-21 10:44
Fume Hood is not working 1410 HP again (investigate why fan keeps tripping off on overload),13-000,2019-05-21 10:56
RO - Departmental Moves and Space Relocates,17-000,2019-05-21 11:03
Sump pump in the elevator pit is not working,23-000,2019-05-21 11:09
Financial Systems team is moving from RO 115 to CTTC 1500 some time between May 27 and May 31st.,17-000,2019-05-21 11:33
MC 6055 – investigate device beeping in room.,27-000,2019-05-21 11:41
# 160020 - Dundas 437: Bedroom door lock needs to be rekeyed.  Solder has paid for it at the desk.,26-000,2019-05-21 11:46
# 160021 - Leeds 607: Unable to lock suite door please knock as someone is staying in the suite.,30-000,2019-05-21 11:47
# 160022 - Prescott House loading dock: Campus Ave door is not locking properly,34-000,2019-05-21 11:48
# 160013 - Grenville 339: Latch is sticking making door hard to open Brent had to use a key.,14-000,2019-05-21 11:52
FP - Isolate fire alarms May 22 in washroom floors 1 throu 4 from 7 AM to 3 PM,12-000,2019-05-21 11:58
Signs requested -stencil insert portion only:,XR-000,2019-05-21 12:02
ICB - signs from Lot P3 for the next two weeks.  For lot use by hockey tournaments.,PK-03,2019-05-21 12:24
ICB - Signs to be delivered and picked up up from Lot P3 for the next two weeks.,PK-03,2019-05-21 12:31
Lennox basement for the cooling tower. Make strainer for condenser pump #1.,44-000,2019-05-21 12:40
Lab  214 AA – reset switch on Machinery “disc sander” is not working,22-000,2019-05-21 13:20
Lights need replacing in 214 AA. High up in ceiling – requires lift,22-000,2019-05-21 13:23
ICB - A715 Loeb: Electrical for flat monitor installation by CBCI. Seal door so cannot be opened,15-000,2019-05-21 13:28
Make and install corner guards first floor in front of elevators and 5th floor extension.,02-000,2019-05-21 13:35
ICB - Request to install a kick down door stop to the Tour Centre door?? The rubber stop we have,17-000,2019-05-21 13:39
visit Ken Storey on level #5 to review stuff to move and also contact Peter Mosher for access to,12-000,2019-05-21 14:01
# 160040 - Frontenac 525: Brent reported the reader on the suite door is intermittent,41-000,2019-05-21 14:15
# 160041 - Frontenac 525 A: Brent reports the reader on the bedroom door is intermittent,41-000,2019-05-21 14:16
# 160042 - Frontenac 525 B: Brent reports the motor will not turn the lock on the bedroom door.,41-000,2019-05-21 14:16
Water on the floor in penthouse. CW believe it's leaking from the steam line.,16-000,2019-05-21 14:20
Supply 25 boxes and 1 roll of packing tape.,12-000,2019-05-21 14:25
inspect shower in ME 5190,00-000,2019-05-21 14:29
ICB - A715 Loeb: Seal door so cannot be opened from either side.,15-000,2019-05-21 14:53
160048.  Grenville 425.  Bathroom door lock is broken.,14-000,2019-05-21 15:14
ICB - I need one 11x17 medite board mounted in Loeb on the 7th floor. It will need to be mounted,15-000,2019-05-21 15:38
"25 boxes and tape for FM to deliver to 5th floor room 507. Can this be done tomorrow, please.",12-000,2019-05-21 16:02
Make new stand for MR1 condensate pump.,10-000,2019-05-22 8:18
"ICB - May 31 in RO 608: Could we get, all the chairs in two concentric circles. We would like all",17-000,2019-05-22 8:36
Food Court roof.  Fume hood exhaust fan.  Panel KP-HH. Cicuit 71.  Fan not running.,07-000,2019-05-22 8:46
gc 92 - having accelerator issues,GC-92,2019-05-22 8:47
Water sod,00-000,2019-05-22 8:52
160099 - Lennox Addington 745 - Latch is jammed not allowing the door to open properly,44-000,2019-05-22 9:03
3 mounting boards (Size 1' x 4') - to be used for cooling towers,11-000,2019-05-22 10:02
"ICB - HP 3302: Hello, we require a few services. We will be moving items from an office on the 3rd",13-000,2019-05-22 10:23
ICB - MC 3052 If possible could I please have the following changes made to the shelving:\,27-000,2019-05-22 10:25
confirm that CSS receives the alarm signal from Renfrew house. Bells to be silent. Please report,05-000,2019-05-22 10:50
schedule an electrician to ring the bells at MacOdrum tomorrow morning to confirm operation of,02-000,2019-05-22 10:52
ICB - May 30 in LA B459: moving bookshelf from Loeb Room B459 to SSRB Room 204,15-000,2019-05-22 11:11
Remove and dispose of the curtains.,23-000,2019-05-22 11:16
investigate sagging ceiling tiles in DT 2203.,21-000,2019-05-22 11:30
ICB - KX # 5626 Event date: 23/05/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-05-22 11:33
ICB - KX # 5482 Event date: 23/05/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-05-22 11:36
Thursday May 22 at 8am.  Turn off and lock out the power source for the walk in fridge in the SC,12-000,2019-05-22 12:44
Room 209.  Request to turn down airflow in this room.  It is quite strong and cold.,22-000,2019-05-22 12:47
Supply 100 feet of garden hose for Library garden.  Put under staircase on South side of building.,02-000,2019-05-22 12:50
Replace ceiling tile in DT 2203 (one tile and one by projector),21-000,2019-05-22 12:50
Lost A/C units for Clean Lab in MC 4082,27-000,2019-05-22 13:12
ICB - A715 Loeb: Seal door so cannot be opened from either side.,15-000,2019-05-22 13:16
DT 508 - Extremely hot. Currently 25°C,21-000,2019-05-22 13:24
"ICB - We need three of the Gray and white (1.75 "" x 6.75"") name plates with the following names:",21-000,2019-05-22 13:41
"4th floor, W/W.  Toilet seat cracked.  Also the 3rd floor M/W, handicap stall – Cracked toilet seat.",03-000,2019-05-22 13:43
160133.  Guard have broken the master key AAA off of a guard key ring.,26-000,2019-05-22 13:49
CB cooling tower #2 located in Engineering - drive for cooling tower is in fault. CT cannot clear it,10-000,2019-05-22 14:09
Repair lock LX 142B,44-000,2019-05-22 14:10
"AT 17:50 pm, a person reported a sink faucet in women's washroom at Rooster’s is running",07-000,2019-05-23 7:10
Have the key lanyard replaced as well as the ‘M’ key replaced it is broken on CW-M key set.,11-000,2019-05-23 7:27
Cut the following and put on key backs: Skd and Leeds roof x3 & Skd x2,30-000,2019-05-23 8:01
Prepare cooling towers.,00-000,2019-05-23 8:05
lock on our main Dean's office door at 810 DT is loose and we are had problems locking the door last,21-000,2019-05-23 8:39
check outside benches around campus and repair as needed.,00-000,2019-05-23 8:42
a panel in the front entrance to Renfrew is beeping saying 2nd floor room 201 monitor.,05-000,2019-05-23 8:47
JHSC Report.  Please complete highlighted items for Mackenzie.,10-000,2019-05-23 9:02
"FP - Isolate fire alarms Sat May 25th - Sun May 26th on level 6, 7 from 7 AM to 4 PM",49-000,2019-05-23 9:07
FP - Isolate fire alarms in washrooms floors 1 thru 4 May 23 - 31 from 7 AM to 11:30 PM. May 25 & 26,12-000,2019-05-23 9:10
ICB - Desk currently in A820 LA to move to A927. Shelves in A917 LA to move to A927.,15-000,2019-05-23 9:38
ICB - Occupant of office A929 is moving to A818. Please deliver 10-12 black moving bins to A929,15-000,2019-05-23 9:43
DT 2205 is now half full with water that is leaking from the ceiling.,21-000,2019-05-23 10:12
ICB - 4x4 bulletin board 3rd floor,49-000,2019-05-23 10:17
SC 243 and inner room.  No power for both rooms.,12-000,2019-05-23 10:25
403 AA – pipes in office. Major noise coming out of pipes. Please investigate,22-000,2019-05-23 10:30
Replace H Key on DUS Key set 8,11-000,2019-05-23 10:46
supply and install 2-B51 Belts for unit SF-13-520 5th floor Herzberg Bldg.13,13-000,2019-05-23 10:51
Supply and install 1-A29 Belt for the Bathroom exhaust Fan in Tory Bldg.01,01-000,2019-05-23 10:52
Repair lock on door.,80-000,2019-05-23 10:52
Minto 7078 says there is a constant noise in his office coming from the rooftop that is mechanical,27-000,2019-05-23 10:54
tap at La Cocina hasn’t been fixed. It is still constantly dripping water even when the water is,07-000,2019-05-23 10:55
"Supply and install 2-A27 Belts for 4th floor exhaust fan, 1-A26 for 7-303, 1-A21 for 7-16 and 1-A22",07-000,2019-05-23 11:03
DT 1110.  Water leaking from rad.  Access code 1245.,21-000,2019-05-23 11:18
ME 5154 - Install metal cover plate wear missing ceiling tiles are. Shut off vlv in ceiling,10-000,2019-05-23 11:22
PA Lighting: Rm's 112 and 115 each have one 4'x2 T-8 fixtures with bad ballast,03-000,2019-05-23 11:44
Fourth floor. 1) Between 60-61 bad ballast. Single 4'T-8. 38-43 two 4'x1 T-8 fixtures bad ballast.,02-000,2019-05-23 12:10
DT 1110.  Change 3 way valve at the coil.  Water leaking from rad.  Access code 1245.,21-000,2019-05-23 13:01
Sink in the women's change room/washroom at the Food Court is draining very slowly and is likely,07-000,2019-05-23 13:03
ICB - KX # 2392 Event date: May 14 and 16 Location: RB Atrium and conference rooms Set up date and,43-000,2019-05-23 13:17
UC roof top.  Cooling tower drive.  Check drive for power.,07-000,2019-05-23 13:44
Water fountain is leaking from bottom. Located in 1st block of ME near ME 3135 (near elevator),10-000,2019-05-23 13:49
DT 1346 (telecom room) - contractors are unable to get in via key. Lock may be broken,21-000,2019-05-23 14:08
floors in the Library extension are warmer than they should be. The temps climb from just over 26c,02-000,2019-05-23 14:50
overflowing urinal on 4th floor of RO - caller says it's broken,17-000,2019-05-23 15:44
C&W Problem Reporting - Southam 3rd floor w/w there is a leak from the ceiling above the sink – not,04-000,2019-05-24 6:58
High pitch scream heard in River Bldg Parking Lot,43-000,2019-05-24 7:07
ensure AT 101 and AT 102 will be properly ventilated during deferred exams this weekend (May 25,31-000,2019-05-24 7:35
ICB - Make Custom Brackets for FM,21-000,2019-05-24 7:37
Lights are on constantly Richcraft rooms 5205 (kitchen) & 5224 (main office),43-000,2019-05-24 7:44
no hot water to the faucet in men's bathroom in UC 5th floor,07-000,2019-05-24 8:02
Side walk from HP to SC - drains are blocked,00-000,2019-05-24 8:03
ICB - KX # 5381 Event date: May 26-29 Location: CO 272-274 Set up date and time: Fri 3 PM,19-000,2019-05-24 8:35
"ICB - KX # 6238 Event date: 25/05/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-05-24 8:57
Supply and install two A38 belts for 1st Level Fume hood in Inco bldg..13,13-000,2019-05-24 9:52
Repair foot or dispose of divider in ME 4134,10-000,2019-05-24 9:59
1st floor bathrooms off Oliver's - mens' urinal is extremely slow. Another urinal is not flushing,07-000,2019-05-24 10:02
4th floor - mens' bathroom outside of Roosters: slow urinal and auto flusher is not working,07-000,2019-05-24 10:03
FP - Isolate fire alarm TODAY on level 1 elevator from 10 AM to 3:30 PM,23-000,2019-05-24 10:30
no hot water to the faucet in men's bathroom in UC 5th floor,07-000,2019-05-24 10:45
1st floor bathrooms off Oliver's - mens' urinal is extremely slow. Another urinal is not flushing,07-000,2019-05-24 10:46
investigate office 4154 ME. 2 windows: One window has a broken arm (on the left) and cannot be,10-000,2019-05-24 10:57
black water backing up into sinks in ladies bathroom on 6th floor of DT,21-000,2019-05-24 11:05
fan 11 in need of servicing. It's vibrating badly. (Machine labelled Level 4 Mazzanine F11),27-000,2019-05-24 11:15
replace burnt-out lights in Bakers.,07-000,2019-05-24 11:22
cold water  flowing in the TAPS in the kitchen area (Bakers),07-000,2019-05-24 11:23
FP - Isolate fire alarms May 27 in service tunnel from 7 AM to 4 PM,00-000,2019-05-24 11:41
interior left hand door on the right side entrance of the west side of Robertson hall is,17-000,2019-05-24 11:53
COLD AIR: PM and cleaning of UC rack and surrounding equipment,07-000,2019-05-24 12:06
Repair emergency water leak.,12-000,2019-05-24 12:07
ICB - Please deliver 6 sets of barricades to Lot 5 for use Sunday night blocking the lot off for the,PK-05,2019-05-24 12:17
ICB - Relocate archival records from Vault (Robertson Hall) to the Ice House (Athletics).,17-000,2019-05-24 12:41
Soap Dispenser men’s washroom (fell off wall) in Bakers in Uni-Centre. CW reports it needs to be,07-000,2019-05-24 12:52
Fire panel trouble in LA,15-000,2019-05-24 13:26
Fire panel trouble in HCI,37-000,2019-05-24 13:26
Bathroom of 6th floor DT has flooded - Sink is backed up again,21-000,2019-05-24 13:29
re-wire unit to put valves and dampers on freeze stat,27-000,2019-05-24 13:42
tunnel lights out B/T UC and HP,XT-000,2019-05-24 13:53
Severe Leak from ceiling (coming from 5th floor down to 2nd floor above 513),22-000,2019-05-24 14:24
Cut 1 Key for AC 21023 (JHAA35) - See Key Req,36-000,2019-05-24 14:45
outside water fountain - re-caulk walls and install waterproof membrane,00-000,2019-05-24 14:56
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:03
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:09
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:10
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:11
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:13
ICB - 2019 Spring Convocation **CANCEL**,09-000,2019-05-24 15:14
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:16
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:25
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:26
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:27
ICB - 2019 Spring Convocation Master for Set up and Tear Down of Event. See attachments,09-000,2019-05-24 15:27
"ICB - KX # 5443 Event date: 27/05/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-05-24 15:44
"ICB - DT 2017 Event: CUISIC Meeting Date: June 6, 2019 Time: 12:00 - 3:00pm Set-up Time: 10:30am",21-000,2019-05-24 15:48
Emergency Steam Shut down in Tunnels,XT-000,2019-05-24 15:52
ICB - May 27: Please move black boxes from office 515 DT (Sarah Todd) and move to 505 DT,21-000,2019-05-24 15:58
Could we get someone to stop by the Library to inspect and add corner guards to the elevator,02-000,2019-05-24 16:15
Isolate water for South side of Stacie,12-000,2019-05-25 15:05
Steam tunnel door by HP.  Repair broken latch.,XT-000,2019-05-27 7:17
Replace key peg #10 for Miles Malone (Furniture Crew). Please give to Donna so she can release spare,11-000,2019-05-27 7:24
Investigate reports several small sections of lighting out in tunnels.,XT-000,2019-05-27 7:25
2nd floor m/w 3 urinals don’t drain properly.,01-000,2019-05-27 7:32
Water fountain is leaking from bottom. Located in 1st block of ME near ME 3135 (near elevator),10-000,2019-05-27 7:39
FP - Isolate fire alarm on May 27 from 8:30 am - 4 pm in room 202.,34-000,2019-05-27 7:46
160557.  Room 121.  Lock is not working only flashes red when card id swiped.,44-000,2019-05-27 8:00
160556.  Room 1018.  Lock is not working only flashes red when cards are swiped.,44-000,2019-05-27 8:12
Remove old steam valve off  of HP loading dock,13-000,2019-05-27 8:31
"FP - Isolate fire alarms June 3 - 28th on level 2, 4 , 6, 7 from 7 AM to 4 PM",49-000,2019-05-27 8:33
Emergency Steam Shutdown for HP in tunnel.,XT-000,2019-05-27 8:56
Strike cleaned at HS L5 Open Wet Lab.,49-000,2019-05-27 9:08
Replace slop sink for the custodial locker on the 1st floor.,12-000,2019-05-27 9:12
Broken table top lectern in Leeds 124-MPR,30-000,2019-05-27 9:16
160565.  Leeds 307.  Suite door needs to be rekeyed.,30-000,2019-05-27 9:59
160566.  Leeds 307 A.  Bedroom door needs to be re keyed.,30-000,2019-05-27 10:01
Room 2221.  Room reported cold at 19 degrees.  Client request temp to be raised to 21 deg.,13-000,2019-05-27 10:05
"Room 1410 (clean lab). AC reported not working,",13-000,2019-05-27 10:14
ICB - Please drop off 18 - 6-foot rectangular tables in room 252. Event is Wednesday - Friday,02-000,2019-05-27 11:03
Butler Building.  Replace 1/2 glow valve on hot water tank.,00-000,2019-05-27 11:07
R-1.  Outlet on  post reported blown along parking lot.  Check breaker,PK-01,2019-05-27 11:09
Check the left door leaving the ice house (north facing) that goes out towards alumni hall,39-000,2019-05-27 11:13
ICB - Room 300.  move Monika St. Jean's keyboard tray to her new workstation in Registrar's Office,01-000,2019-05-27 11:36
Replace fallen ceiling tile. Location is on the 4th floor nearest stairwell H (spiral staircase).,02-000,2019-05-27 11:51
"1st floor, Room 122 (film storage room).  Fridge reported acting warm",23-000,2019-05-27 12:02
Fume hood in Steacie 429 is not functioning (no electricity),12-000,2019-05-27 12:37
"PA 259.  Outlet, scorch mark.  Charger got burnt.",03-000,2019-05-27 13:31
ICB - Room A927.  Have the code to this room changed on May 28th as per Art.,15-000,2019-05-27 13:45
HP 5422A lock does not work.,13-000,2019-05-27 13:54
