Operator comments,Building ID,Report Time
AHU 108.  VFD is tripped. Electrician required.,02-000,2019-05-27 14:01
"North east exterior wall of Architecture, near the exit door/stairwell.  Remove Graffiti.",22-000,2019-05-27 14:19
"Office door (Herzberg Building, Room 3368) has recently started squeaking.",13-000,2019-05-27 14:25
FP - Isolate fire alarm on May 27th at 11 pm and reinstate May 28th 6 am.,39-000,2019-05-27 14:31
ICB - KX # 5823 Event date: 29/05/2019 Location: CO 372 & 3rd floor crush space,19-000,2019-05-27 14:48
272 CO.  Room reported cold. Request to have temperature raised.,19-000,2019-05-27 14:56
FP - Isolate fire alarm on May 30th (Added May 31) from 8 am - 4 pm in room 242.,33-000,2019-05-27 14:58
Fire alarm.  May be a faulty detector on level 5.,34-000,2019-05-27 15:11
Correct failed room sensor 190602.AI1,19-000,2019-05-27 15:24
Dead rodent at Hertzberg,13-000,2019-05-27 15:51
ICB - Cut 25 keys (re-key) for room 220.,16-000,2019-05-27 15:55
ICB - KX # 5510 Event date: May 30 Location: RB Conference Rooms,43-000,2019-05-27 16:13
ICB - KX # 5510 Event date: May 29-June 1 Location: RB 2224-2228,43-000,2019-05-27 16:15
Suite 1500.  Pass code for this area not working.  Needs to be corrected in the morning.,29-000,2019-05-27 16:18
Long piece of metal ceiling sticking down at the 2nd floor UC exit door into the loading zone.,07-000,2019-05-28 7:15
ICB - KX # 5407 Event date: June 2 Location: Alumni Park,00-000,2019-05-28 7:20
Replace broken key bak on CW key set 20 A.  Pick up at the FMP SC.,11-000,2019-05-28 7:46
160684.  Room 508/510.  Bathroom door lock is not working properly please check and repair.,44-000,2019-05-28 7:48
Address a leaking valve in room 2202A.,21-000,2019-05-28 7:59
Recommission new chiller controls for St. Pat’s chiller,23-000,2019-05-28 8:03
unblock sink in custodial closet on 1st floor of UC by Tims,07-000,2019-05-28 8:04
"Check control valves in room 701, 702, & 703",21-000,2019-05-28 8:06
ICB - UC 512E: We have four old metal height-adjustable desks to be disposed. The tops have been,07-000,2019-05-28 8:33
Remove lift from boiler room and store in TB Basement,11-000,2019-05-28 8:39
"three 4'x3 t-8 bad ballast. Two on clothing side, one on book side.",07-000,2019-05-28 8:39
Repair/glue portable lecterns for Furniture Crew,11-000,2019-05-28 8:41
Malfunctioning light sensor in room 312.,23-000,2019-05-28 8:58
Check leaking rads in DT 701,21-000,2019-05-28 9:11
Please turn down air flow in AA 209. Air blowing is too harsh,22-000,2019-05-28 9:30
PA 246 – it’s a sauna in there,03-000,2019-05-28 9:48
Going to be moving a machine into a room where the door is not tall enough.,10-000,2019-05-28 10:02
160693.  Room 1021.  Bedroom door lock is not working at all.,44-000,2019-05-28 10:36
"FP - isolate fire alarms In DT 701 from 8 AM to 3 PM Wed, May 29",21-000,2019-05-28 10:50
ICB - I have a custom sign to be installed by the canoe on 2nd floor,02-000,2019-05-28 11:02
ICB - KX # 5855 Event date: 02/06/2019 Location: CO 270 Set up date and time (if known): Sunday June,19-000,2019-05-28 11:05
Turn down the air conditioning in the conference rooms (272)..,19-000,2019-05-28 11:08
160705.  Room 404 C.  Broken bedroom door lock.,30-000,2019-05-28 11:14
Flood on floor in gender neutral bathroom on 5th floor of DT,21-000,2019-05-28 11:33
There is a hole in the ceiling in Room 201 of Architecture,22-000,2019-05-28 12:16
ICB - Room 4104.  Hang up pictures in the Call Centre.,37-000,2019-05-28 12:19
Change belimo valve in AA 440,22-000,2019-05-28 12:57
SC 243 and inner room SC 244.  No power for both rooms again (keeps happening),12-000,2019-05-28 13:23
investigate leaking pipe in ME 4390. located in the drop ceiling above the main entrance (once you,10-000,2019-05-28 13:34
ICB - AP 230E: Please order an office name tag as in the attached file reading David Sprague,32-000,2019-05-28 14:06
ICB - May 30 in HS 1301: 2 six (6) foot tables delivered to the main floor of HSB,49-000,2019-05-28 14:15
"move the turf on the pallets to the north wall before end of day Thursday, May 30",35-000,2019-05-28 14:20
ICB - KX # 5510 Event date: May 31 Location: RB Conference Rooms Set up date and time: 7 AM Tear,43-000,2019-05-28 15:00
MC 5041B:  Lights on timer - Shut off after 20-30 mins.  Requesting to have regular light switch.,27-000,2019-05-28 15:05
"1st floor, exterior exit or tunnel entrance.  Inner accessibility button.  Not working.",29-000,2019-05-28 15:13
Cut M Key (all bldg) & S-39 Key (MB) for Brady Trudeau. See Key Req,11-000,2019-05-28 15:25
SC 243 & inner room SC 244 has no power again - Please investigate,12-000,2019-05-28 15:43
"ICB - Move 104 boxes, from 301 to our storage, room located in the tunnel next to Mail services, PA",17-000,2019-05-29 7:36
Can the temperature in room 270 be increased? Received complaints about it being too cold.,19-000,2019-05-29 7:41
Reconnect 3rd floor lounge t-stats,14-000,2019-05-29 7:58
"FP - Isolate fire alarms Sat, Jun 1 & Sun, Jun 2 in Levels 6 & 7 from 7 AM to 4 PM",49-000,2019-05-29 8:02
Repair air mec,09-000,2019-05-29 8:35
"ICB - Remove all furniture/items that have been labeled with a yellow post-it note, from both rooms:",27-000,2019-05-29 8:50
ICB - 6065 MC: Electrical work in this class room; contact Neil McFadyen for details. Please note,27-000,2019-05-29 8:52
HP 3368 - Trim door bottom,13-000,2019-05-29 9:08
Room 308.  smoke detector which is hard wired into the system is unhooked and is sitting on the desk,05-000,2019-05-29 9:13
Pneumatic thermostat issues :,05-000,2019-05-29 9:17
Cut hole in desk located in CTTC 1500 for FM (WO 122312),17-000,2019-05-29 9:20
ME / Rez tunnel.  Water.  Sump pump issue?,XT-000,2019-05-29 10:06
"MWRM on main level, toilet keeps flushing (as per Henry)",11-000,2019-05-29 10:36
Work order # 160828: LX 711/713 - Issue Bathroom doors not opening from the inside.,44-000,2019-05-29 11:06
FP - Isolate fire alarms on from June 3 - 7th from 3 PM to 7 AM,12-000,2019-05-29 12:16
FP - Isolate fire alarms on from June 10 - 14th from 3 PM to 7 AM,12-000,2019-05-29 12:26
FP - Isolate fire alarms on from June 24 - 28th from 3 PM to 7 AM,12-000,2019-05-29 12:32
FP - Isolate fire alarms on from July 2 - 5th from 3 PM to 7 AM,12-000,2019-05-29 12:40
FP - Isolate fire alarms on from May 6 - 31st from 3 PM to 7 AM,12-000,2019-05-29 12:54
temporary lights installed by contractors across from RB by OTrain tunnel (behind RO). Please,00-000,2019-05-29 13:15
"ICB -  Two bundles (25 per bundle, I believe) of cardboard boxes, plus packing tape.",21-000,2019-05-29 13:30
"ICB - Cut 2 keys for room 4180, Cut 2 keys for 5180.",37-000,2019-05-29 13:50
Work order # 160841 - PH 625: Issue Suite door lock will not unlock.,34-000,2019-05-29 13:52
Work order # 160843 - PH 513 B: Bedroom door lock repair.,34-000,2019-05-29 13:53
"FP - Isolate Fire alarms on Mon, June 3 in Basement from 8:30 AM to 3:30 PM",47-000,2019-05-29 14:08
On the weekend (Richard Heron) found door unsecured 2360 ME (entrance close to 2366 ME). Bolt is not,10-000,2019-05-29 14:22
FP - Isolate sprinkler system on May 30th from 7 AM to 4 PM,49-000,2019-05-29 14:33
Replace sump pump,XT-000,2019-05-29 14:47
"Open cooling coil valve for clean room 4082 (access through mezzanine of 4074) by 8am Tue, June 4",27-000,2019-05-29 14:52
1st floor men's bathroom in TB - urinal is not flushing,01-000,2019-05-29 15:26
ICB - RO 605: DUC has four chairs that we would like to have moved over to the Carleton Dominion,17-000,2019-05-29 15:38
No Power to UPS (electrical down at CHP),11-000,2019-05-29 15:52
ICB - 3374 ME: prof would like the top drawer to be able to lock independently from the rest of the,10-000,2019-05-29 16:08
Increase the fresh air volume in ML252. The room temps are a little high but the room is stuffy.,02-000,2019-05-30 7:03
12-13 lights out in the tunnel between the unicentre and T junction to atletics/Robertson hall.,XT-000,2019-05-30 7:05
FP - Isolate fire alarm on June 3rd from 8am - 4 pm in the 6th floor Mechanical room.,49-000,2019-05-30 7:19
ICB - Workshop in Room 2017 from 8:30 to 4:00 over two days: Tuesday June 4 and Wednesday June 5.,21-000,2019-05-30 7:32
Fix coil on rooftop unit,01-000,2019-05-30 7:43
FP - Isolate fire alarm on May 30 from 8-2pm on roof top unit,01-000,2019-05-30 7:47
ICB -  KX # 5647 Event date: 04/06/2019 Location: RB 2220-2224-2228,43-000,2019-05-30 7:58
Large Dumpster delivered outside KMT,,2019-05-30 8:01
Clean out dryer vent,28-000,2019-05-30 8:04
RB - Create Office Rm#1401R-A,43-000,2019-05-30 8:39
UC 133 - Strip & Wax - BILLING PURPOSES ONLY,21-000,2019-05-30 8:44
change the closet at the front of the dining hall in Commons to SKD-2,19-000,2019-05-30 8:47
RB - Renovate Rm 4114 and 4115,43-000,2019-05-30 8:47
please rekey 117 Leeds to match 134 Leeds.,30-000,2019-05-30 8:49
DT Rm 1728 one par 20 potlight socket loose can not remove bulb.,21-000,2019-05-30 9:10
Walk in fridge / freezer in Room 240.  Running warm.,12-000,2019-05-30 9:16
"Assist grounds to move the turf on the pallets to the north wall before end of day Thursday, May 30",35-000,2019-05-30 9:40
Bent Coin on 5th floor of RO is very warm. 25/26°C,17-000,2019-05-30 9:40
elbow leak in RO LMR,17-000,2019-05-30 9:48
key set FM7 lanyard to be replaced. Shahin will be dropping them off shortly.,11-000,2019-05-30 9:53
Remove EHS bulletin board from Stores and reinstalled in the hallway outside the staff washrooms in,29-000,2019-05-30 10:10
"Contractor needs the water shut off, could not identify where. Caller is located by DT Loading Dock",21-000,2019-05-30 10:25
"6th floor, 602.  Server room to warm.",04-000,2019-05-30 10:56
check bearings and cooling tower fan,21-000,2019-05-30 12:54
Tory 512 is very warm,01-000,2019-05-30 13:11
Water fountain is leaking again by ME 3135,10-000,2019-05-30 13:32
Replace pneumatic t stat in storage room,07-000,2019-05-30 13:39
paint out the red markers in the tunnels with the corresponding colour coding of the Under Carleton,XT-000,2019-05-30 13:48
Disconnect diesel tank for McEwan / CSL,11-000,2019-05-30 13:55
"ICB - To remove debris from the loading zone. pallets, scrap metal, etc.",10-000,2019-05-30 15:09
two minor repairs in HP 4135: 1)  4-5 ceiling tiles that needs to be replaced. 2) glue baseboard,13-000,2019-05-30 15:21
Tory 512 is very warm: Check if cooling coil is valved in on North AHU,01-000,2019-05-30 15:26
MC 2nd floor m/w by locker urinal has no water & second urinal has very little water pressure,27-000,2019-05-31 7:13
Herzberg 4th floor water fountain across from stairwell F is leaking,13-000,2019-05-31 7:14
Southam 3rd floor w/w ceiling is leaking above the counter,04-000,2019-05-31 7:15
disconnect toilet exhaust fan motor in HP 1150,13-000,2019-05-31 7:53
Remove Fan & re-install in HP 1150 (after EE disconnects),13-000,2019-05-31 7:55
ML 482 of the Discovery Centre - the air coming from the ventilation's is not balanced and is too,02-000,2019-05-31 8:12
Tory 512 - water leaking from ceiling. This happened one month ago too,01-000,2019-05-31 8:56
Can someone come to 255 PA to see if the vents are actually open and functioning? no air in space,03-000,2019-05-31 9:25
investigate decorative metal casing on south side near loading door is rotting off at the base.,27-000,2019-05-31 9:52
repair the unican lock on room 1164C of athletics,09-000,2019-05-31 10:25
ICB - Lot 14 towing Compound & Medecco Padlock,17-000,2019-05-31 10:55
Replace Drain gasket on 4th floor water fountain across from stairwell F (leaking),13-000,2019-05-31 11:08
Replace shut off valve & wax seal on first toilet on left.,04-000,2019-05-31 11:09
ICB - KX # 6313 Event date: 11/06/2019 Location: Oxbow Park Set up date and time (if known): June 11,00-000,2019-05-31 11:25
ICB - KX # 6313 Event date: 11/06/2019 Location: Oxbow Park Set up date and time (if known): June 11,00-000,2019-05-31 11:27
women’s washroom near Roosters the taps will not turn off.,07-000,2019-05-31 12:54
have MC 2000 Bell theater ready for operation next week as I understand there was some disconnected,27-000,2019-05-31 13:38
RO 6th floor men’s bathroom – water won’t stop running in one of the sinks,17-000,2019-05-31 14:14
ICB - June 25 LA 3rd floor patio: Moving garbages and picnic tables. Plus landscaping - weeding and,15-000,2019-05-31 14:29
"request for 1 dozen (12x) folding chairs to be delivered to CTTC Suite 3400, Main Boardroom, for a",00-000,2019-05-31 14:35
5TH FLOOR MC – men’s bathroom – toilet will not stop running,27-000,2019-05-31 14:37
Work order 161074 - commons 114: door knob assembly has come apart.  Parts are located in Chef,19-000,2019-05-31 15:06
"ICB - We need two office door name plates svp, delivered to Coleen Kornelsen RH 5303",43-000,2019-05-31 15:23
ICB - KX # 5386 Event date: 11/06/2019 Location: RB 2220-2224-2228 Set up date and time (if known):,43-000,2019-05-31 15:42
ICB - KX # 5296 Event date: June 10-27 Location: Set up date and time: June 7 Tear down date and,00-000,2019-05-31 15:46
ICB - KX # 5296 Event date: June 10-27 Location: Set up date and time: June 7 Tear down date and,00-000,2019-05-31 15:50
ICB - We were just granted access to the cloak room (4th floor of HCI) and a key was cut. I went in,37-000,2019-05-31 16:09
Dunton Tower,21-000,2019-06-01 14:14
Vestibule outside STC.  South door.  Rod jammed?,11-000,2019-06-03 7:12
Program the thermostats on 5th floor Canal to have adjustable setpoints.,42-000,2019-06-03 8:00
Work order # 161345 - Leeds 308 C: Suite door and bedroom door need to be rekeyed as the student has,30-000,2019-06-03 8:01
"ICB - KX # 5983 Event date: 10/06/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up date and time",43-000,2019-06-03 8:24
"FP - Isolate fire alarms June 3 on TB ""Roof Unit"" from 8 AM to 2 PM",01-000,2019-06-03 8:36
FP - Shutdown the air handling unit on June 3 - 7th from 4 PM to 6 AM,12-000,2019-06-03 10:14
FP - Shutdown the air handling unit on June 10 - 14th from 4 PM to 6 AM,12-000,2019-06-03 10:17
FP - Shutdown the air handling unit on June 24 - 28th from 4 PM to 6 AM,12-000,2019-06-03 10:18
FP - shutdown the air handling unit on July 2 - 5th from 4 PM to 6 AM,12-000,2019-06-03 10:20
SC 334 (clean room) – temp is only 14°C (too cold),12-000,2019-06-03 11:30
clean salt and debris on threshold as this is not allowing the door to fully close and secure.,22-000,2019-06-03 12:57
Custom Guard added #3 forced draft fan,11-000,2019-06-03 13:23
Steam leak in Richcraft AHU#3.,43-000,2019-06-03 14:11
ME rm 3149 one 4'x2 LED retro bad ballast.,00-000,2019-06-03 14:34
DT floor 2 between elevators one 39w Metal Halide pendant  bad ballast.,21-000,2019-06-03 14:37
ML outside rm 250C one 2x32w CFL potlight bad ballast.,02-000,2019-06-03 14:39
Loeb C Cafe four large pendants only Two of the six tubes light bad ballasts,15-000,2019-06-03 14:40
ICB - Please change locks on A814 LA to A126 key (same key as other Music faculty offices).,15-000,2019-06-03 14:59
ICB - RO 507: In preparation for Appreciation day we request that 2 collection bins here in HR for,17-000,2019-06-03 15:32
"Stairwell ""B"" on the first floor.  Broken window pain.",12-000,2019-06-04 7:20
Supply dye for exterior fountain in Alumni Park.,00-000,2019-06-04 7:26
Offensive graffiti on one of the tunnel murals on the North side of the tunnel leading to the,XT-000,2019-06-04 7:28
FP - Isolate fire alarm on June 4th from 6:30am - 3pm for the roof unit.,01-000,2019-06-04 7:34
Work order # 161513 - Res Commons 2nd floor reception desk: asking for 2 more keys be cut for 387,19-000,2019-06-04 7:52
"Replace key bak's on CW key sets #8, 19A, C73, and 11.",11-000,2019-06-04 8:00
Work order # 161516 - Leeds 532 Suite door: door lock will not lock please make repairs.,30-000,2019-06-04 8:20
AP 134 & 136 Classroom Renovation,32-000,2019-06-04 8:20
CB 4105 - add power pack poles,42-000,2019-06-04 8:26
"Tory 401: We think the ants are coming in through the window, we are wondering if caulking would",01-000,2019-06-04 9:20
ICB - Tory 401 Kitchenette: The microwave is old and we would like someone to come to dispose of it.,01-000,2019-06-04 9:24
to relocate the office furniture in ME 3250 (Rishad Irani) to ME 2258. If there are any questions or,10-000,2019-06-04 9:35
Fix lighting in FM shop,11-000,2019-06-04 9:46
alarm switch is open from yesterday and not sure why: 1st floor beside 1C stair,44-000,2019-06-04 10:06
FP - Isolate fire alarms June 4 & June 5 in Mech Room 5th floor from 10 AM to 3:30 PM,10-000,2019-06-04 10:20
"ICB - LA Herb Gray Lounge, 2nd Floor for June 12: We are requesting to have some equipment delivered",15-000,2019-06-04 10:37
120100 - controller switch over,12-000,2019-06-04 10:44
Investigate Alarm in LA stairwell C in B Block,15-000,2019-06-04 11:19
pins holding the double doors to 220 NB are not engaging thus making the door not lockable.,16-000,2019-06-04 11:22
Room 209.  Room reported very cold.,22-000,2019-06-04 11:37
Cooling Tower Noise - Troubleshoot,17-000,2019-06-04 11:53
Cooling Tower Noise - Troubleshoot: Check winding and current draw tower fan motor,17-000,2019-06-04 11:53
Cooling Tower Noise - Troubleshoot: Check Bearings and Fan,17-000,2019-06-04 11:54
Pre-drill holes for DT 410 (ladies accessible bathroom) for new toilet paper holder,21-000,2019-06-04 11:59
Assess coiling tower fan.,17-000,2019-06-04 12:47
A table & 2 chairs behind set-up in the reception area for all of next week.,33-000,2019-06-04 12:55
Women’s washroom on floor 5 of Southam Hall has a stall that won’t stop flushing...,04-000,2019-06-04 13:04
leak above in UC 133 P - tiles are damp,07-000,2019-06-04 13:24
PA - Elevator Accessibility,03-000,2019-06-04 13:34
LX - Sprinkler Head Replacement,44-000,2019-06-04 13:39
ICB - 4th & 5th floor of HCI: Another staff member has left. Could you please change the door code,37-000,2019-06-04 14:15
"ICB - Please deliver the following furniture from Sally Babson's inventory, to be set up in Minto",27-000,2019-06-04 14:17
ICB - Clear glass window to be install on wooden doors.,15-000,2019-06-04 14:20
investigate no water to sink or eyewash station in SC 340,12-000,2019-06-04 14:23
Thermostat replaced. 1st floor res commons outside oasis.,19-000,2019-06-04 15:08
ICB - KX # 5682 Event date: 05/06/2019 Location: CO 272-274 Set up date and time (if known): June 4,19-000,2019-06-04 15:11
"ICB - KX # 3968 Event date: June 5-7, 2019 Location: RB Atrium, 2200, 2228",43-000,2019-06-04 15:12
FP - Isolate fire alarms June 6 & 7 in service tunnel from 6 AM to 3:30 PM,00-000,2019-06-04 15:15
ICB - Due June 7: There are two fridges in NB226A that we would like to get rid of. Please be aware,16-000,2019-06-04 15:22
ICB - DT 2017 on June 12: Please set up 7 round tables and 8 chairs for each table in Dunton 2017,21-000,2019-06-04 15:37
The double doors to some of the second floor labs in Nesbitt (rooms 215 and 234) need to be fixed.,16-000,2019-06-04 15:47
card reader malfunction for 17(RO) ITS room 406A location number 17040617.,17-000,2019-06-04 15:49
disassemble a file cabinet (or move it) to access a highly confidential file that slipped behind the,01-000,2019-06-04 16:23
Overtime Preventative  Maintenance for Uni Centre Bldg.07,07-000,2019-06-05 7:06
Repair intake plenum at Inco Bldg.13,13-000,2019-06-05 7:07
"Order and install 1-A64 for unit 13-603r,1-A32 for 13-604r, 1-B47 for 13-109a, 1-B37 for 13-306r and",13-000,2019-06-05 7:09
TB 503 P.  Help retrieve document dropped behind drawer in desk (bottom / right),01-000,2019-06-05 7:50
Stair C.  Patch concrete.,10-000,2019-06-05 8:00
Screw in door sill.,12-000,2019-06-05 8:01
ACE Lab.  Screw down door sill.,38-000,2019-06-05 8:02
Stair 1 C.  Repair concrete step.,13-000,2019-06-05 8:03
investigate no water to sink or eyewash station in SC 340,12-000,2019-06-05 8:26
leak above in UC 133 P - tiles are damp.  Change 2 ceiling tiles next week.,07-000,2019-06-05 8:27
Order and install 1-A35 for Mikes Place toilet ex fan of Uni-Centre Bldg.07,07-000,2019-06-05 8:32
Room 810.  Water is pretty steadily dripping from the top of the widow/ceiling.,21-000,2019-06-05 8:41
"Stormont,  2nd floor stairwell door beside 288.  Someone pried the end cap half off the door handle",26-000,2019-06-05 8:57
"Supply two coroplast signage panels which include permanent and prepositional stickers,",00-000,2019-06-05 9:06
Supply and install belts for Robertson Hall Bldg. 17 Cooling tower,17-000,2019-06-05 9:12
Ventilation missing in Parking Services that was missed during construction,17-000,2019-06-05 9:12
Air pressure problem in basement of TB (elevator door won’t close & all auto doors will not close,01-000,2019-06-05 9:18
LA 645 – sharp high pitch hissing sound coming from heating and cooling system,15-000,2019-06-05 9:19
DT 915.  Move desk move to be able to access leaky rad.,21-000,2019-06-05 9:20
Tory Building 1st Floor Mens Bathroom: one of the locks cannot be locked,01-000,2019-06-05 9:21
161743 927/927 C Suite door and bedroom door need to be rekeyed.,18-000,2019-06-05 9:38
161742 728/728 B Suite door and bedroom door needs to be re keyed,18-000,2019-06-05 9:39
161741 628/628 D Suite door and bedroom door needs to be rekeyed,18-000,2019-06-05 9:39
161740 602/602 B Suite door and bedroom door needs to be rekeyed,18-000,2019-06-05 9:40
161738 917 bedroom door needs to be rekeyed,18-000,2019-06-05 9:40
161736 812 bedroom door needs to be rekeyed,18-000,2019-06-05 9:40
161735 712 bedroom door needs to be rekeyed,18-000,2019-06-05 9:41
161734 614 bedroom door needs to be rekeyed,18-000,2019-06-05 9:41
161733 538 bedroom door needs to be rekeyed,18-000,2019-06-05 9:41
161732 517 bedroom door needs to b e rekeyed,18-000,2019-06-05 9:42
161731 512 bedroom door needs to be rekeyed,18-000,2019-06-05 9:42
161729 314 bedroom door needs to be rekeyed,18-000,2019-06-05 9:42
Small room within our staff lounge ML150.  Re-adhere some rubber baseboards that have come loose.,02-000,2019-06-05 9:48
ICB - DT 2017: I will require set up services for Matthias Neufang's Farewell event. The event,21-000,2019-06-05 10:31
"Turn down air flow in AA 209: Due to construction inside the school, my office has been relocated",22-000,2019-06-05 10:46
FP - Isolate fire alarm June 8 in SC 132 & 2nd floor from 6 AM to 6 PM for SF/OE,12-000,2019-06-05 10:49
LA 645 - Reduce air flow in both (x2) rads in office,15-000,2019-06-05 10:51
remove old expansion joint & install new joint & spool piece in SC 132,12-000,2019-06-05 10:58
Investigate steps leading from ML to LA: top set has holes and bricks fallen through,00-000,2019-06-05 11:10
ICB - June 6 in RO 507: We would like to request 2 signs for Appreciation Day activities. One will,17-000,2019-06-05 11:26
ICB - Set up June 6 in RO 507: We would like to request 2 signs for Appreciation Day activities.,17-000,2019-06-05 11:36
increase  Temperature for MC 2000. Event is complaining it is freezing in there,27-000,2019-06-05 11:38
Replace Elevator No 1 sign back on tunnel level door (signs are missing),26-000,2019-06-05 11:47
Cooling tower behind the greenhouses has branches that are interfering with the movement of the fans,00-000,2019-06-05 12:23
Pump water from elevator pit and vacuum any residual water.,12-000,2019-06-05 12:58
ICB - RO 507 June 10: We would like to have the security code changed on our office door and we,17-000,2019-06-05 13:33
XX - Painting Renewal & Repairs,00-000,2019-06-05 14:19
Alumni Hall 1334 - change the code on 1334 to 1.3.4.2,36-000,2019-06-05 14:34
4th floor men's bathroom - replace or re-pipe rads,22-000,2019-06-05 14:41
SP 102’s kitchenette is badly clogged (stagnant water),23-000,2019-06-05 14:52
Carl has reported a hazard on the walkway/stairs behind Southam heading towards the Library. He is,00-000,2019-06-05 14:53
CTTC 1500: Door in-between offices (bottom latch is elevated and needs to be screwed in so that it,29-000,2019-06-05 15:01
ICB - I would like to purchase 5 bays of metal Wilson wire shelving (3 for 4108 HCI and,37-000,2019-06-05 15:47
"ICB - DT 2017 in June 14: Please set up 6 round tables in the room, and 3 6-foot tables along the",21-000,2019-06-05 16:00
investigate the differential pressure sensor on the chilled water system at Nesbitt. It is currently,16-000,2019-06-05 16:03
check the door lock in lab HP 4115 - It is staying stuck inside almost every time you open the door,13-000,2019-06-05 16:04
Re-enable the calls for e-power from ARISE fire pump.,25-000,2019-06-06 7:21
"June 10th for Project #109997 MC 4th Floor Clean Lab. 8am to 10am, Fill the cooling coils.",27-000,2019-06-06 7:45
Office 101D.  Office reported too warm at 24.7 deg.  Requested temp is 21 degrees.,11-000,2019-06-06 7:59
Check AHU 103 CCV as it is not responding and over cooling.,49-000,2019-06-06 8:20
ICB - Due June 7: two fridges dropped off behind AC/EE shop to drain freon,16-000,2019-06-06 8:29
Classrooms.  Weld fixed seating.,01-000,2019-06-06 8:29
ICB - 1 six foot table and also set up of Events equipment for our PNL Orientation that will happen,43-000,2019-06-06 9:00
ICB - RB 4302C: Removal of standing desk attachment from desk configuration in RB 4302C. The rest of,43-000,2019-06-06 9:09
ICB - June 10 in DT 5th & 6th floors: Please move the following office signs: Brooke Eagle from 513,21-000,2019-06-06 9:43
LMR.  Lights flickering in the back room,07-000,2019-06-06 9:46
Bent coin (502).  No AC.  24.8 deg and rising,17-000,2019-06-06 9:50
water leaking from a pipe/box near the elevators on 3rd floor Minto.  It is leaking and causing,27-000,2019-06-06 9:51
ICB - Move 4 large filing cabinets in room 509.,21-000,2019-06-06 9:55
2230 ME – doesn’t seem to be drawing in enough pressure (laboring). Please check the roof in case,10-000,2019-06-06 10:22
Client in room 3304 Richcraft are requesting to reduce the air circulation.,43-000,2019-06-06 10:27
ICB - cut 4 keys for RO 115 - See Key Req,17-000,2019-06-06 10:30
Starbucks Page break. The 2 fans in the storage area weren’t doing anything.,02-000,2019-06-06 10:31
"4th floor, W/W.  Middle stall.  Toilet reported not working / flushing.",23-000,2019-06-06 10:35
KX # 5519 Event date: 10/06/2019 Location: CO 270-272,19-000,2019-06-06 10:45
thermostat is blank & no airflow in RB 3304. CW already attended,43-000,2019-06-06 10:50
Issue work order for Plumbers to investigate the loss of water to sinks in rooms 340 and 440 of SC,00-000,2019-06-06 10:56
Can someone come and turn our taps on for the outdoor hoses?,28-000,2019-06-06 11:11
confirm connection to diesel exhaust for ME 2230 for Steve M.,10-000,2019-06-06 11:26
urgent request to have a door fixed in Loeb A720. The lock on the door on the left-hand side closest,15-000,2019-06-06 11:56
ML Ballast replacement: 1) Floor 5 between shelves 51-53 two 4'x1 T-8 bad ballast &,02-000,2019-06-06 13:20
Rooms 204/206.  These rooms reported warm (27 deg),01-000,2019-06-06 13:43
DT 1919.  Water on floor below rad.,21-000,2019-06-06 13:51
TB - Restructuring of Office Space at TB430 - Student Affairs,01-000,2019-06-06 13:52
The temperature of in office 7055 is reported very cold.,27-000,2019-06-06 14:37
RB - Soffit Repairs,43-000,2019-06-06 14:53
1st floor M/W.  2 urinals are blocked (out of Service),23-000,2019-06-06 15:00
ICB - KX # 5792 Event date: 12/06/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-06-06 15:45
ICB - June 12 in RB 3112: Please deliver two 8 foot long tables to this room for 8:00am on June 12th,43-000,2019-06-06 15:47
"1st floor, w/w.  Sink has no water.",03-000,2019-06-07 7:13
ICB - Cut 1 key for room 2016.,21-000,2019-06-07 7:43
ICB - June 16 2nd floor: Living Wall Foyer: Please ensure there are tables and chairs in place in,43-000,2019-06-07 7:56
ICB - Move coat cabinet into A801 and assist with moving of two offices.,15-000,2019-06-07 7:57
ICB - TB 302: Carleton-branded bulletin board. Header text should read ACADEMIC ADVISING CENTRE.,01-000,2019-06-07 8:17
ICB - KX # 5536 Event date: 13/06/2019 Location: RB 2926-Atrium Set up date and time (if known):,43-000,2019-06-07 9:46
ME rm 3174 - One 4'x2 T-8 led bad ballast,10-000,2019-06-07 9:49
St Pat 300 – door handle is locked but latch is not engaging. Expensive stuff in the room,23-000,2019-06-07 9:54
2nd floor.  M/W.  Sewage smell.,04-000,2019-06-07 10:35
Re-install turf in Field-house,35-000,2019-06-07 10:57
SC 328 - Panel P3F circuits 22- 31-33 No keys to access panel.,12-000,2019-06-07 11:03
change outside junction box going to unit,35-000,2019-06-07 11:07
XX - Upgrade Lock Systems,00-000,2019-06-07 11:26
XX - Flood & Leak Remediation,00-000,2019-06-07 11:28
XX - Fire Stop - Interior Wall / Floor,00-000,2019-06-07 11:35
replace the fuses in the Tory Chiller.,01-000,2019-06-07 11:45
ME 2233 – Temps are rising in this room. Occupants are currently testing and the warm temp is,10-000,2019-06-07 11:48
XX - Card Access System Maintenance/Renewal,00-000,2019-06-07 12:45
Order and install 2 A-36 belts for HVAC at room 126 sheet metal shop and 1 A46 for Electrical Vault,11-000,2019-06-07 12:49
XX - Fire Extinguisher Inspections,00-000,2019-06-07 12:50
Order and install 1 4/b114 power band belt for Inco main return fan,13-000,2019-06-07 12:52
XX - Annual Landscaping Improvements,00-000,2019-06-07 12:55
XX - Alumni Park Landscape Upgrades,00-000,2019-06-07 12:59
XX - Signage Improvements - Interior & Exterior,00-000,2019-06-07 13:04
XX - Emergency Power Mtce/Repairs,00-000,2019-06-07 13:08
"1st floor, w/w.  Sink has no water.  Change taps.",03-000,2019-06-07 13:28
"Verify that we have chilled water flow through the cooling coils in AHU-102, AHU-106 and AHU-108",02-000,2019-06-07 13:36
CSS reports broken bars at bike compound at Athletics. Callback for Steve McWatty.,PK-05,2019-06-08 11:02
Repair ramp on east side of Fieldhouse. Callback for Steve McWatty,35-000,2019-06-09 16:33
South East exterior door.  Repair threshold.,35-000,2019-06-10 7:23
Motor ETR error for cooling tower #1 speed drive.  Check fan motor.,12-000,2019-06-10 7:43
Replace broken key JHBA33-09,39-000,2019-06-10 7:49
Reset the gas valve on the BAS has we manually reset it but still in alarm.,44-000,2019-06-10 8:02
162721.  506 suite door.  Lock is not working when you close the door.,30-000,2019-06-10 8:07
repair the outside exit door lock in Prescott 2nd floor beside 228A.,34-000,2019-06-10 8:17
Stormont/Dundas building is very hot I believe we may have found the valve in the tunnel closed,26-000,2019-06-10 8:17
It appears that the airflow/conditioning in DT is not working.  Could someone please take a look.,21-000,2019-06-10 8:27
HP 2478 (inside 2480). Window trim fell off inside of window.,13-000,2019-06-10 8:55
XX - Campus Locker Replacment,00-000,2019-06-10 9:08
Air outside hallway of ME 2372 looks hazy (or blurry),10-000,2019-06-10 9:38
ICB - 2 office name plates to be changed: 330R & 330D.,03-000,2019-06-10 10:04
ICB - PA 438: We would like to request a Type 1 nameplate for PA 438. The name plate will read as,03-000,2019-06-10 10:21
Golf Cart #97. Does not hold a charge.,GC-97,2019-06-10 10:36
XX-Campus Mechanical and HVAC Improvements,00-000,2019-06-10 10:59
Nesbitt ahu 1 over pressure,16-000,2019-06-10 11:41
"FP - Isolate fire alarms June 11 to June 27 from 7 AM to 3 PM in the following areas: LABS 215A,",16-000,2019-06-10 11:43
TB 3rd floor is very hot (over 27°C in there currently),01-000,2019-06-10 11:52
ICB - KX # 4906 Event date: 17/06/2019 Location: CO 270-272 Set up date and time (if known): June 17,19-000,2019-06-10 12:58
ICB - KX # 5880 Event date: 20/06/2019 Location: CO 270-272-274 Set up date and time (if known):,19-000,2019-06-10 13:00
1514 DT – no AC in office.,21-000,2019-06-10 13:04
FM Appreciation Day Alumni Park Layout and FMP Requirements,00-000,2019-06-10 13:09
EV Appreciation Day Alumni Park Layout and FMP Requirements,00-000,2019-06-10 13:11
GR Appreciation Day Alumni Park Layout and FMP Requirements,00-000,2019-06-10 13:13
EE Appreciation Day Alumni Park Layout and FMP Requirements,00-000,2019-06-10 13:14
UC elevator machine room #1 - the fan is not working and it's very hot,07-000,2019-06-10 13:25
Investigate SC Penthouse roof access door located behind Fan unit 12-501. The door handle is,12-000,2019-06-10 13:29
ICB - Offices painted (walls patched) due to faculty changing offices.,03-000,2019-06-10 13:50
ICB - would like the black and green moving bins currently stored in A931 (Studio C) Loeb be moved,15-000,2019-06-10 13:58
Check dampers for exhaust fan in electrical vault 1st floor,15-000,2019-06-10 14:06
SC – bad leak coming into SC 432 - Very heavy,12-000,2019-06-10 14:23
Repair trailer hitch – Bruce will be dropping off at shop,11-000,2019-06-10 14:23
Troubleshoot communication issues in Norm Fenn and Ice House.,39-000,2019-06-10 14:27
AP330 too hot: the technician has been investigating and has found the dampers are not actuating to,32-000,2019-06-10 15:00
Make cover for Thermostat in on top of unit 12.101,12-000,2019-06-10 15:13
locker 1272 of the men’s locker room: The hasp is bent making difficult to use.,09-000,2019-06-10 15:29
Investigate if there is a drain for humidity accumulation in the temporary A/C unit in SA 602,04-000,2019-06-10 15:48
SC pumping trap located on first floor is making a lot of noise - Needs repairs,12-000,2019-06-10 15:51
ICB - We are hosting a Convocation Reception on Thursday June 13. 10 tall boy tables and covers,22-000,2019-06-10 15:53
ICB - We are hosting a Convocation Reception on Thursday June 13. 10 tall boy tables and covers,22-000,2019-06-10 15:55
Change air vents on absorber,12-000,2019-06-10 15:59
FP - Isolate fire alarms June 13 & June 14 in washrooms floors 1 thru 4 from 7 AM to 3:30 PM,00-000,2019-06-10 16:05
CAlled in Art,01-000,2019-06-10 17:29
"5th floor, W/W Water leak reported.  Mike from CHP isolated last night.",07-000,2019-06-11 7:05
0520 DUS reports P18 showing supervisory trouble on fire panel (active latch flow in/out) .,PK-18,2019-06-11 7:08
162968.  Stormont 267.  Guard has broken the key off in the lock.,26-000,2019-06-11 7:34
ICB - Room 115 - Robertson Painting 2 Benjamin Moore colour scheme - three walls 2121-70 and one,17-000,2019-06-11 8:11
Penthouse - no power to electrical Meter for Penny,15-000,2019-06-11 8:43
ICB - New name plates see attached for the example of name plate being requested Jordon McLinden,01-000,2019-06-11 8:49
ICB - New name plates see attached for the example of name plate being requested Jordon McLinden,01-000,2019-06-11 8:51
ICB - Install and setup campus card door access on rooms 5041 and 5041B.,27-000,2019-06-11 9:04
ICB - Install and setup campus card door access on rooms 5041 and 5041B.,27-000,2019-06-11 9:08
ICB - June 17: Moving office furniture/boxes of books in prep for paining of offices: Require plenty,03-000,2019-06-11 9:09
ICB - June 17: Moving office furniture/boxes of books in prep for paining of offices: Require plenty,03-000,2019-06-11 9:10
ICB - This eshop is to pay for the following FMP store stock items which were picked up today:,27-000,2019-06-11 9:14
ICB - This eshop is to pay for the following FMP store stock items which were picked up today:,27-000,2019-06-11 9:16
"3rd floor SP Ladies: One of the two faucets, the newer one, is dry (no running water at all)",23-000,2019-06-11 9:20
shutdown steam and PC main lines at Nicol Building service tunnel junction  to allow for new tie in,00-000,2019-06-11 9:35
Golf Cart 97 - reupholster seat: work completed by Fleshers Upholstery,GC-97,2019-06-11 9:55
5th floor louver.  Loading dock area.  Exterior.  Lots of water.,12-000,2019-06-11 9:56
Golf Cart 90 - reupholster seat: work completed by Fleshers Upholstery,GC-90,2019-06-11 9:57
Golf Cart 91 - reupholster seat: work completed by Fleshers Upholstery,GC-91,2019-06-11 9:59
"ICB - Hang a cork board on the wall in 330 Q, on the wall beside the window.",03-000,2019-06-11 10:28
fix a loose out/outlet cover on the 4th level (#L4B2-2),02-000,2019-06-11 10:56
please order a padlock keyed to JHAA system and provide 4 keys.,09-000,2019-06-11 11:15
ICB - June 24: There is a heavy granite table in NB231 that needs to be moved to NB 234A. The,16-000,2019-06-11 11:32
"ICB - SA 626: Our Media Commons edit suites and hallways need vacuuming, counters wiped, dusted.",04-000,2019-06-11 11:42
Butler building (Grounds).  Wire new garage door opener.,45-000,2019-06-11 12:33
investigate the below reported Graffiti on campus,00-000,2019-06-11 14:00
"SP - Building Design Replacement of Chiller, AHU and HVAC",23-000,2019-06-11 14:53
"RO 301C, and it is currently 24 degrees in here",17-000,2019-06-11 15:02
Seal walkway above walkway tunnel entrance,XT-000,2019-06-11 15:05
ICB - June 19: Moving of desk etc. from A814 LA to A826 LA. The desk will have to be dismantled. We,15-000,2019-06-11 15:19
ICB - June 19 in 2017 DT: Event set up description attached.,21-000,2019-06-11 15:31
Blown Breaker,38-000,2019-06-11 16:40
Pagebreak - Pastry Case temperature to high.,02-000,2019-06-12 7:32
"FP - Isolate fire alarms Sat, June 15 in Service Tunnel from 6 AM to 8 PM to tie into HPS",00-000,2019-06-12 8:01
ICB - Add card swipe access to two rooms in Mackenzie bldg; 2186ME and 3129ME.,10-000,2019-06-12 8:39
look at the Tory chiller as its not running.,01-000,2019-06-12 8:47
FP - Isolate fire alarms June 13 in TB RTU from 6:30 AM to 2:30 PM,01-000,2019-06-12 8:57
ICB - Cut 3 keys (A115) for room 314C.,24-000,2019-06-12 9:08
ICB - 6 boxes that need to be moved from office 1426 Dunton Tower to Loeb C572.,21-000,2019-06-12 10:15
Investigate over heating in room 5302. Room is 4C above setpoint but RHC is still open.,49-000,2019-06-12 10:24
FP - Isolate fire alarm on Sat June 15 from 7am - 6pm in upper penthouse.,43-000,2019-06-12 10:36
Investigate Fan RF 205 - loud noise,02-000,2019-06-12 11:06
Replace/fix motor on fan motor RF 205 (bearing issue),02-000,2019-06-12 11:07
Water fountain is continuously running. Located on main floor behind service desk,02-000,2019-06-12 11:10
Would it be possible to have the lock smith check the pad locks on the lower field? Staff have been,00-000,2019-06-12 11:19
"ICB - Collect surplus furniture, chairs, small cabinets and misc items.",02-000,2019-06-12 12:53
Exit gate has power issue. Library parking garage.,PK-LIB,2019-06-12 13:57
ICB - Moving packed moving boxes from 330R Paterson Hall to 2A51 Paterson Hall (1 floor down),03-000,2019-06-12 14:24
"1st floor, M/W.  Dripping sound inside the wall behind the metal cover just above the urinals.",17-000,2019-06-12 14:39
Water fountain is continuously running. Located on main floor behind service desk,02-000,2019-06-12 14:42
floor wax job in ME 3250 - room is vacant,10-000,2019-06-12 15:17
replace broken keybak in key set 13 (Furniture Crew student),11-000,2019-06-12 15:43
ICB- Please set up 6 large round tables with 7 or 8 chairs around each. Also put 2 or 3 buffet,17-000,2019-06-12 15:53
ICB - I need to have a UPS battery backup unit moved from ML165 to the library loading dock.,02-000,2019-06-12 15:57
emergency door to the exterior from stairwell E has not been closed tightly. There has been a few,02-000,2019-06-13 7:04
1) 1st floor custodial locker – sink is plugged – we tried plunging 2) 5th floor w/w toilet has no,07-000,2019-06-13 7:15
"5th floor w/w new section  toilet does not flush , handle is broken",02-000,2019-06-13 7:17
both urinals are plugged – they were plunged,23-000,2019-06-13 7:18
Replace Key Back for CW Key set 5. Keys at service center,11-000,2019-06-13 7:46
3101 Canal – upper wooden door is collapsing,42-000,2019-06-13 7:49
Install & wire panel condensate pump,11-000,2019-06-13 8:04
Water coming out of rad - crossing over computer wires in DT 2108,21-000,2019-06-13 8:52
4th floor RO - re pipe urinals,17-000,2019-06-13 9:35
4th floor RO - Open up left hand urinal wall - see Dan for details,17-000,2019-06-13 9:36
Work order# 163968 - LX 520: Lounge door lock needs to be locked from the unlocked position so only,44-000,2019-06-13 9:53
replace gasket on Chemical Pot feeder MR1,27-000,2019-06-13 10:50
"investigation what these electrical panels feed. Panel are located beside #3 fan in CHP basement,",11-000,2019-06-13 11:10
increase temps in MB 101 - it's quite cold,11-000,2019-06-13 11:19
isolate perimeter heating system feeding exterior wall radiators in washrooms on level 1 of SC,00-000,2019-06-13 11:42
change the cylinder at SA 366 to GGM457 and SA 301 to S165.,04-000,2019-06-13 11:57
ICB - June 17 6065/6060 Minto Centre: I was wondering if the furniture crew could source some used,27-000,2019-06-13 12:36
there has not been any air movement in RO 301 since this morning,17-000,2019-06-13 13:09
Overtime Preventative  Maintenance for Library Bldg.02,02-000,2019-06-13 13:21
Repair force flow heater fa at2nd floor Makenzie Bldg.10,10-000,2019-06-13 13:21
RB 2200: door is not closing properly and has now caused the wood to split.,43-000,2019-06-13 13:36
1st floor custodial locker (blocked sink) - ongoing issue - please investigate,07-000,2019-06-13 13:49
repair the VFD for chilled water 4 in Tory building,01-000,2019-06-13 13:52
both urinals are plugged – they were plunged. 1st floor by Art Gallery,23-000,2019-06-13 13:58
"RH 308 Renfrew. Smoke detector in the room is beeping constantly and showing low battery, this is a",05-000,2019-06-13 14:36
Order new female/disability bathroom door sign for Athletics,09-000,2019-06-13 14:55
both urinals are plugged – 1st floor by Art Gallery. Keith shut down bathroom,23-000,2019-06-13 15:16
ICB - We have recently purchased two new constant temperature and humidity chambers for use,42-000,2019-06-13 15:27
ICB - We will be holding midterm/final exams from June 21 through June 27. Exams will be written on,00-000,2019-06-13 15:32
ICB - We are requesting that two filing cabinets (with locks #FR400 and #1x60) be moved from storage,00-000,2019-06-13 15:48
ICB - KX 4599 This is 3 set ups. June 6 (already done) June 10 (already done) June 18 7 AM,19-000,2019-06-13 15:54
Call in @ 06:00hrs re: CSS reports fire panel won’t reset in Prescott Building. Please address in am,34-000,2019-06-14 6:53
re-investigate water coming out of rad - crossing over computer wires in DT 2108,21-000,2019-06-14 7:44
"ICB - KX # 4659 Event date: June 16-18 Location: RB Conference Rooms, Atrium, 2211 Set up date and",43-000,2019-06-14 7:56
investigate air handler 11 3 - bolts on fan loose or missing - See JP,11-000,2019-06-14 8:44
UC Galleria - 2 AHU #5 & #6: install rear grease lines on both units,07-000,2019-06-14 8:50
One of our door locks (DT 2203 [562445]– door across from DT 2202 – NOTE: there are 2 doors to,21-000,2019-06-14 9:52
ICB - June 25 LA 3rd floor patio: suppose I will also need tables for catering (5),15-000,2019-06-14 9:55
ICB - June 14 in PA 330R: Please provide 10 moving bins to pack items (papers and books) from office,03-000,2019-06-14 9:59
Quote required for:  to widen the entrance to Lot 4. Attached photo's will be sent in email.,PK-04,2019-06-14 10:17
GC 90 - bolts need to be replaced on the trailer hitch,GC-90,2019-06-14 10:22
Review office AHU airflow issues. Review and replace control valves as discussed with management.,26-000,2019-06-14 11:01
"complaint from HP 3364 ""regarding some problems in the ceiling in their office. They claimed that",13-000,2019-06-14 11:18
ICB - On Wednesday August 21st I will need 4 tables and 12 chairs outside of MC 2000 from 8am-noon.,27-000,2019-06-14 11:25
Client says the cold air is blowing directly on her. Would like something done to block vent or,03-000,2019-06-14 11:30
FP - Isolate fire alarms in Tunnels from SC to ARISE June 18 to June 20 from 7:30 AM to 3 PM,25-000,2019-06-14 12:59
"offices are too cold in various rooms in HP on the 3rd floor. 3364, 3320 & 3302 are especially cold",13-000,2019-06-14 13:19
ICB - Refinish the floor behind the front reception desk of the art gallery. It measures a maximum,23-000,2019-06-14 14:04
CB Lennox - Rm 1021 door handle has fallen inside room. No access,44-000,2019-06-14 14:41
ICB - Cut 2 keys for PA 228B (Key# HC6) - See Key Req,03-000,2019-06-14 14:59
FP - Isolate fire alarms June 17 to June 21 from 4 PM to 6 AM,12-000,2019-06-14 15:30
CB - 1152 herzberg outlet power tripped . it is life support for animals,13-000,2019-06-16 9:55
Call in @ 06:40hrs re: CSS reports Dunton Tower fire panel will not reset. Please address asap,21-000,2019-06-17 7:05
FP - Shutdown the air handling unit on June 17 - 21 from 4 PM to 6 AM,12-000,2019-06-17 7:10
Complete a Load Test on one of CHP Condensate Pumps,11-000,2019-06-17 7:19
Library Starbucks - replace temp control on freezer,02-000,2019-06-17 8:24
ICB - Red A Frame Double sided sign Carleton University welcomes delegates to the IARR Conference,43-000,2019-06-17 8:27
ICB - set up Red A Frame Double sided sign Carleton University welcomes delegates to the,43-000,2019-06-17 8:32
Cold Air – Roosters in UC: perform PM on cooling equipment,07-000,2019-06-17 8:33
Ball valve is cracked on SA facing South towards LA – Please replace,04-000,2019-06-17 9:21
ICB - KX # 5625 Event date: 25/06/2019 Location: CO 270-272 Set up date and time (if known):,19-000,2019-06-17 9:37
ICB - Please remove wooden file cabinet in corridor outside of 4134ME for disposal. Cabinet is,10-000,2019-06-17 9:40
Install new current sensor for absorber,12-000,2019-06-17 9:44
ICB - furniture has been moved int his room. floor requires thorough cleaning to remove caked on wax,10-000,2019-06-17 9:45
Disability button is not working to access main entrance to CTTC,29-000,2019-06-17 9:56
"broken lock in the women’s washroom, 3rd floor Minto.  The broken piece is on the counter.",27-000,2019-06-17 10:01
Work order # 164487 - Res desk 2nd Floor: Desk is requesting 3 more keys be cut for 422 A Leeds.,19-000,2019-06-17 10:18
Work order # 164485 - Leeds 608 A: Guest cannot lock the bedroom door with the key and cannot turn,30-000,2019-06-17 10:20
change trap #550,XT-000,2019-06-17 10:57
The first image is showing that we are still in Winter mode in the commons extension.  The second,19-000,2019-06-17 11:11
customize and install bearing on roller track,40-000,2019-06-17 11:35
"ICB - Can we please have 25 plastic moving boxes delivered HP5388 (storage room)? No rush, whenever",13-000,2019-06-17 13:21
Looking to add Shelving units to two tunnel storage areas to help with organization. Looking for an,17-000,2019-06-17 13:31
west end of the Athletics Bike compound: While it was re-bolted to the long run or adjacent fencing,PK-05,2019-06-17 13:34
"EE meet with the contractor Tuesday June 18 any time to investigate, and recommend for CU",25-000,2019-06-17 13:38
Cut air vent into door at Carpenters storage room.,11-000,2019-06-17 13:41
FP - Isolate fire alarms in tunnel store room from 7 AM to 3 PM on June 18,XT-000,2019-06-17 13:47
"ICB - I will need 4x6 ft tables delivered to the networking space outside of HS 1301 on Thursday,",49-000,2019-06-17 13:52
ICB - Remove the keyboard tray on the desk in B655 (which is located inside B640) and install it on,15-000,2019-06-17 13:54
Due to this intersections proximity to the Daycare and the current use of P11 for Daycare pickup/,00-000,2019-06-17 14:05
"As discussed with Richard CA Cronin, please make a single sign marked “Fields Machine Learning",49-000,2019-06-17 14:09
investigate the below reported Graffiti on campus,00-000,2019-06-17 14:12
"Food court, two ,two tube FT-40 fixtures in cash register area between Basil Box and Bento Sushi",07-000,2019-06-17 14:26
"Book store two, 4'x3 T-8 on clothing side. Bad ballast",07-000,2019-06-17 14:28
