Operator comments,Building ID,Report Time
ICB - 2nd Floor Conference Rooms: Can I please have some signs directing people to P18 for parking,19-000,2019-06-17 14:29
ICB - 2nd Floor Conference Rooms: Place signs out to direct people to P18 for parking,19-000,2019-06-17 14:32
signage at the Daycare Road intersection is unclear. Please add 'Do Not Enter' & 'wrong way' signs,00-000,2019-06-17 14:47
"ICB - Please move a round table, small square Ikea bookshelf, and height adjustable table from",10-000,2019-06-17 14:59
Turn A/C down in 3rd floor hallway – cold air is blasting like crazy,22-000,2019-06-17 15:27
"ICB - DT 1207 June 25: Professor Peter Thompson takes over at Associate Dean, Academic in OD FASS on",21-000,2019-06-17 15:29
ICB - DT 2017 June 28: The event starts at 8:30 am till 5:30pm on June 28 at DT2017. June 27 is also,21-000,2019-06-17 15:39
SC 328 – Breaker re-set needed.,12-000,2019-06-17 15:57
Breaker re-set needed last night in SC 328. Plugged in portable oven when fuse blew. Investigate,12-000,2019-06-17 15:57
"create a new 1 ¼” cylinder, with the cam type “CT-Z02 Cam (Adams Rite style)”, keyed to the",17-000,2019-06-17 16:13
CALL BACK - broken door handle: Student reports broken door handle in hallway 4th floor leeds,30-000,2019-06-17 18:42
CALL BACK: door not locking - Library Shipping and receiving door not locking,02-000,2019-06-17 19:09
CALL BACK: fire panel trouble - DUS reports fire panel trouble at Mackenzie,10-000,2019-06-18 5:14
"In three locations (MC2070, 2080, and 2086) there exists a ceiling mounted crane rail installed as",27-000,2019-06-18 7:08
Work order # 164582 - Leeds 602 A: Guest cannot lock his bedroom door.,30-000,2019-06-18 7:42
ICB - KX # 6071 Event date: 21/06/2019 Location: CO 270-272-274 Set up date and time (if known):,19-000,2019-06-18 8:54
MC 4086 – A/C compressor is off,27-000,2019-06-18 9:08
ICB - Please deliver 10 black packing boxes to DT 505,21-000,2019-06-18 9:19
Work order # 164585 - 261 Stormont: pick up a broken key caddy from Bob and replace it.,26-000,2019-06-18 9:23
Outside rm A434 one 4'x1 T-8 bad ballast Outside rm A409 one 2'x4 T-8  part of emergency lights no,15-000,2019-06-18 9:45
4th floor extension: tighten loose toilet seats in the women’s washroom,02-000,2019-06-18 9:58
Repair water feed for faucet in Ice House,39-000,2019-06-18 10:09
MC MEZ - check AC compressor contractor on AC# 2,27-000,2019-06-18 10:10
4th floor - mens' bathroom outside of Roosters: urinal is not flushing and no water,07-000,2019-06-18 10:22
"MC 6070 switch on right is not operating correctly, fixtures flash when you turn switch off",27-000,2019-06-18 10:31
"ICB - KX # 3789 Event date: 19/06/2019 to 22/06/2019 Location: RB 2220-2224-2228, 2926-Atrium Set up",43-000,2019-06-18 10:32
LA 1020: The fire stop between the window frame and the floor slab has collapsed and is forming a,15-000,2019-06-18 10:59
"ICB - We need to move the furniture from 411 Tory to 408 Tory. Once 411 Tory is empty, we need to",01-000,2019-06-18 11:36
From DUS lobby to RO 203 – door lock is jammed (unsecured),17-000,2019-06-18 12:57
ICB - Please move the following office signs: Dennis Kao 510 DT to 515 DT Sarah Todd 515 DT to 505,21-000,2019-06-18 13:07
Cut 3 Master keys to SA Theater B - See Key Req,04-000,2019-06-18 13:25
verify the controls for the AHU 1 on the roof at CTTC building we had it troubleshoot by our vendor,29-000,2019-06-18 13:43
ICB - RO 315: We would like to replace 2 door handles with locking capability,17-000,2019-06-18 13:46
XX - VFA Audit with Systems Model and Linear Infrastructure Assesment,00-000,2019-06-18 13:53
Tunnel outside Library garage: Ensure the cage around steam pipes outside the garage entrance is,XT-000,2019-06-18 14:18
Between LX and Renfrew.  Single tube 4 foot LED light fixture.  New ballast required.,XT-000,2019-06-18 14:40
address Tunnel JHSC report - Kirby to provide details,XT-000,2019-06-18 14:58
Tory 503C  - clock is not working (Change batteries),01-000,2019-06-18 15:12
LX 142 – lock on SKD 2 (lock is rotating 360° continuously). This door access Chiller room,44-000,2019-06-18 15:15
Investigate plug not working in PA 228. Plug is used for display TV in kitchen area (above the,03-000,2019-06-18 15:53
"16:50—Tory, room 210, very hot. Checked Enteliweb, only shows ????. Please check in a.m.",01-000,2019-06-19 7:00
FM to pick up these three portable ac units and drop them off at the ac shop for cleaning and,31-000,2019-06-19 7:02
C&W Problem Reporting - 12th floor m/w toilet is constantly running,21-000,2019-06-19 7:04
C&W Problem Reporting - 215 custodial locker – sink is plugged – it was plunged but couldn’t fix it,11-000,2019-06-19 7:05
"ICB - July 2 RB 1st, 2nd, 4th: We need the attached nameplates installed during the 1st week of July",43-000,2019-06-19 7:08
Investigate if flow to fumehood in LA A121 can be reduced. Tina Preseau would like to schedule a,15-000,2019-06-19 7:16
Work order # 164607/164608 - 2nd floor Res CO: requesting 2 copies of keys for each room listed on,30-000,2019-06-19 8:11
Work order 164606 - Leeds 602 A: staff went yesterday to show operation of lock click on the,30-000,2019-06-19 8:12
CW could not unplug custodial locker ME 4157,10-000,2019-06-19 8:15
CW could not unplug custodial closet in HP 4th floor besides ladies bathroom,13-000,2019-06-19 8:16
EE to meet with the Modern Niagara foreman to verify some existing electric services that they will,25-000,2019-06-19 8:35
ICB - PA 228: There is a piece of exposed metal located on top exterior of the phone booth room in,03-000,2019-06-19 8:44
Sacour Electric to connect garage door opener as per instructed,45-000,2019-06-19 8:54
ICB - D Tower 6th floor of LA: I need 5 plaques mounted to the hallway wall in D tower of the,15-000,2019-06-19 9:01
Pressure is dangerously high in autoclave in 130 SC,12-000,2019-06-19 9:55
"ICB - As discussed with Richard CA Cronin, please make a single sign marked ?Fields Machine Learning",49-000,2019-06-19 10:04
ICB - Place single sign marked ?Fields Machine Learning outside of HS,49-000,2019-06-19 10:06
ICB - PA 228: I'd like to request the installation of several lights in the curved blue wall in,03-000,2019-06-19 10:10
ME - Replace Flooring in the Classroom 4390,10-000,2019-06-19 10:22
check pump and speed drive for River chilled water pump,12-000,2019-06-19 10:25
ICB - To please hang 2 whiteboards (402C - Steve MacNaught & 405 - Troy Bernard),17-000,2019-06-19 10:37
"ICB - this is to request the removal of 2 desks in DT 1608 and 1 table (in by the elevators, 16th",21-000,2019-06-19 10:43
"Work order # 164613 - Dundas 203: Door knob is broken on the inside of the door, handle come off",26-000,2019-06-19 11:04
caulk expansion joint on ramp leading into CTTC,29-000,2019-06-19 11:12
ICB - RO 115 - service request initiated to strip and wax room 115 in Robertson Hall. Can I have a,17-000,2019-06-19 11:15
"ICB - Cut keys for ME 3165, 3174, 3190, 3356 - See Key Req",10-000,2019-06-19 11:29
ICB - We require two red placards that will be affixed to the two existing sandwich boards that,00-000,2019-06-19 11:52
investigate flood in DT 1726 - occupant just found it this way.,21-000,2019-06-19 12:26
"Very hot in ME 4346, 4356 - Please investigate",10-000,2019-06-19 13:10
water leak in DT 713 & 714. The water is leaking from the window area.,21-000,2019-06-19 13:19
DT 1726 - Replace floor tiles,21-000,2019-06-19 13:23
ICB - SSRB 214E: Name plate for the door. Name: Cecilia Jorgenson,24-000,2019-06-19 13:25
"dismantle office area in the back of the metal shop consisting of 3 workstations (desks, computers,",11-000,2019-06-19 13:41
"LA C473, B473, D473 & E473 – please turn off heaters (C Block)",15-000,2019-06-19 13:48
water leak in DT 714 - 3 tiles need to be replaced,21-000,2019-06-19 13:53
ICB - LA Rooms on 4th & 5th floor: Can we please have the following done: 1. Room C473F - hang,15-000,2019-06-19 13:57
check condensate tank on high pressure lower campus,11-000,2019-06-19 15:09
please have someone stop by to fix a bent screen in one of the windows in ME 2482,10-000,2019-06-19 15:13
3rd floor (ladies) – bathroom has been down for a long time now - Investigate,15-000,2019-06-19 15:21
ICB - Cut 1 key for SP 444 - See Key Req,23-000,2019-06-19 15:39
Occupant reports leaking window.  Room  D794.,15-000,2019-06-20 7:11
Check coolant circulation heater on CHP downstairs generator. High priority.,11-000,2019-06-20 7:12
3rd floor accessibility washroom.  Sink is reported leaking .,07-000,2019-06-20 7:23
Loeb Patio.  Cut keys for Jim Provost and Dan Richard.,15-000,2019-06-20 7:34
ICB - PA 228: There is a piece of exposed metal located on top exterior of the phone booth room in,03-000,2019-06-20 7:41
Room 3101.  Broken custodial key in lock.,42-000,2019-06-20 7:50
CW key set #40.  Replace broken key.,11-000,2019-06-20 7:54
164631.  Leeds 605 suite and bedroom B.,30-000,2019-06-20 7:55
Replace broken key bak on Furniture Crew key set # 10. Ray Raymond.,11-000,2019-06-20 8:04
MB 215 custodial locker – sink is plugged – it was plunged but couldn’t fix it,11-000,2019-06-20 8:19
unplug custodial locker ME 4157,10-000,2019-06-20 8:20
4260 ME – water on floor (coming from mechanical room),10-000,2019-06-20 8:23
Penthouse - AHU closest to chiller - repair fresh air damper,07-000,2019-06-20 8:34
Power shutdown for panel listed on attached request. June 24th at 5:00 am.,07-000,2019-06-20 8:40
EE Appreciation Day Alumni Park Layout and FMP Requirements,00-000,2019-06-20 8:53
ICB - ME 3135: We would like to change the direction of how our front door to the main office opens.,10-000,2019-06-20 8:56
ICB - ME 3135: We would like to change the direction of how our front door to the main office opens.,10-000,2019-06-20 8:58
ICB - ME 3135: We would like to change the direction of how our front door to the main office opens.,10-000,2019-06-20 8:59
164633.  Leeds 105.  suite door lock is very stiff and hard to turn afraid of breaking a key.,30-000,2019-06-20 9:05
"ICB - KX 4823 (Shad Carleton) 1. Remove beds from LX 530, 532, 554 on either June 24 or 25 (before",44-000,2019-06-20 9:35
"ICB - KX # 3723 Event date: 23/06/2019 to 26/06/2019 Location: RB 2220-2224-2228, 2211, 2926 Set up",43-000,2019-06-20 9:37
TB Outside rm 360 near stair C one 100w metal halide pot bad ballast,01-000,2019-06-20 9:45
"1101D RB (server room) - Closure may not be working, door is not closing all the way",43-000,2019-06-20 9:49
Cart #57.  Change plug.,GC-57,2019-06-20 10:06
Room 502 A.  Heat detector in ceiling. Need to change ceiling tile and detector needs to be isolated,12-000,2019-06-20 10:07
XX - Electrical Equipment Maintenance,,2019-06-20 10:20
XX - Water Valve & Catch Basin Repairs,00-000,2019-06-20 10:30
Modify cylinder and install on new control panel cover per discussion with Art. Art has old cylinder,23-000,2019-06-20 10:38
XX - General Roof & Building Envelope Repairs,00-000,2019-06-20 10:44
Shipping/Receiving Door to Art Gallery - refasten sill,23-000,2019-06-20 10:45
XX - Exterior Wall & Window Repairs,00-000,2019-06-20 10:49
XX - Floor & Ceiling Repairs,00-000,2019-06-20 10:54
main door is stuck in the open position. Can someone please check the lock,01-000,2019-06-20 14:03
Work order # 164640 - Dundas 418: Broken key in the lock will need replacement key AAD for CG 003,26-000,2019-06-20 14:06
ICB - Move the unsold books from the Robertson Hall Foyer to the library.,17-000,2019-06-20 14:08
AZ theatre level 2 pull station missing glass rods,31-000,2019-06-20 14:11
"ICB - RO 115: Please remove the old Corporate Archives signs outside room 115 doors. Also, there is",17-000,2019-06-20 14:17
"Staff are reporting that their work area 606 SA is very cold, and that the server room on 602 SA is",04-000,2019-06-20 14:20
FP - Isolate fire alarm on June 21 fro 8am  - 2pm on the 6th floor by the elevator.,27-000,2019-06-20 14:35
Disability button is not working to access main entrance to CTTC,29-000,2019-06-20 14:42
ICB - June 26 from CTTC 3800 to ML 157: Moving 40 boxes from 3800 CTTC to Shipping and Receiving ML,29-000,2019-06-20 15:46
"EE investigate service-tunnel lights by the Steacie Chilled Water to ARISE, where a circuit was",25-000,2019-06-21 6:55
replace fuse IH fire panel feeder,39-000,2019-06-21 7:53
Replace Key Bak on Key Set 44 for CW -C,11-000,2019-06-21 8:23
Replace clock on 3rd floor ML,02-000,2019-06-21 8:33
Pick up skids at CO Loading dock and bring to MB Wood bin,19-000,2019-06-21 8:40
SA lighting - Rm 624 one 4'x2 T-8 bad ballast; AND Outside rm's 309-311 two receptacles missing,04-000,2019-06-21 8:43
unplug custodial closet in HP 4th floor besides ladies bathroom,13-000,2019-06-21 8:46
3rd floor (ladies) – bathroom has been down for a long time now - Investigate,15-000,2019-06-21 8:48
Unblock Roof drain @ CC,28-000,2019-06-21 8:51
FP - Isolate fire alarms June 24 to June 26 from 7 AM to 3:30 PM in Nicol Building Tunnel Junction.,00-000,2019-06-21 9:03
drill and tap entrance kickboard for Rink 8,39-000,2019-06-21 9:08
ICB - Before the new departmental chair moves into this office can we please have the floor stripped,03-000,2019-06-21 9:15
FP - Isolate fire alarms June 25 to June 26 from 4 AM to 8 AM on 1st floor SC,00-000,2019-06-21 9:18
sink faucet in HP 2461 (a staff lounge in the Inco wing) drips constantly and probably needs a,13-000,2019-06-21 10:22
ICB - June 26 in TB 315: Install cork-board,01-000,2019-06-21 10:51
ICB - Replace nameplate insert (just the clear plastic piece) for UC 508 C (see attached photo) New,07-000,2019-06-21 10:59
ICB - Slot B-18: Priming over the current mural to prepare slot B-18 for a new mural to be painted.,XT-000,2019-06-21 11:07
IH 1451A strike is not aligned with the plate and is not locking properly.,39-000,2019-06-21 11:36
Significant water around toilet in Gen. Nut. Bathroom on 5th floor of DT,21-000,2019-06-21 13:08
FP - Isolate fire alarms June 25 in crawl space + catering kitchen from 8 AM to 4 PM,19-000,2019-06-21 13:14
ICB - RB 2nd Floor Atrium: Signage for the 2019 Milestone Anniversary Celebration event taking place,43-000,2019-06-21 13:19
ICB - Display RB 2nd Floor Atrium: Signage for the 2019 Milestone Anniversary Celebration,43-000,2019-06-21 13:22
investigate broken red glass tile - 2nd floor elevator lobby,43-000,2019-06-21 13:29
"Change Taps, supply lines & drain in sink on 3rd floor accessibility bathroom",07-000,2019-06-21 13:32
"Investigate- Several floor tiles in the GLEL wing of Nesbitt 3rd floor, mostly around room 336 are",16-000,2019-06-21 13:36
attempt to minimize fans in DT stairwells - complaint of paint smell,21-000,2019-06-21 13:38
ICB - We would like to have a cabinet and a bookshelf moved from 408 Tory Building to 315 Tory. We,01-000,2019-06-21 13:57
ICB - June 21 in LA B640: Move a filing cabinet currently in B655 (located inside B640) Loeb to D691,15-000,2019-06-21 14:27
HP 2nd floor – men’s bathroom: Toilet is flushing continuously,13-000,2019-06-21 14:46
"Fan, Exhaust - Quarterly",32-000,2019-06-21 16:15
Schedule outage with operating personnel,32-000,2019-06-21 16:15
"De-energize, tag and lock out circuit",32-000,2019-06-21 16:15
"INSPECT:  motor, check temperature and vibration of bearings",32-000,2019-06-21 16:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",32-000,2019-06-21 16:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",32-000,2019-06-21 16:15
"Dampers:  check for proper function, dirt and excess grease",32-000,2019-06-21 16:15
Safety Guards:  ensure they are in place and secure,32-000,2019-06-21 16:15
"Heating Element:  if applicable, check for signs of breakage and heat",32-000,2019-06-21 16:15
"Coils and piping:  if applicable, check for signs of leakage",32-000,2019-06-21 16:15
Electrical connections:  for wear,32-000,2019-06-21 16:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",32-000,2019-06-21 16:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",32-000,2019-06-21 16:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",32-000,2019-06-21 16:15
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",32-000,2019-06-21 16:15
Clean any ductwork reachable as well as any grates or covers,32-000,2019-06-21 16:15
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",32-000,2019-06-21 16:15
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",32-000,2019-06-21 16:15
End lock-out and power up unit.,32-000,2019-06-21 16:15
"Check for proper operation, unusual noise or vibration",32-000,2019-06-21 16:15
"Check that drive safety guards are in place, check thermostat for proper operation",32-000,2019-06-21 16:15
"Visually inspect piping and ductwork supports, if applicable",32-000,2019-06-21 16:15
Remove materials and waste products,32-000,2019-06-21 16:15
Air Handling Unit - Quarterly,31-000,2019-06-21 16:17
"Fan, Exhaust - Quarterly",31-000,2019-06-21 16:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-06-21 16:17
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-06-21 16:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-06-21 16:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-06-21 16:17
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-06-21 16:17
Check calibration,31-000,2019-06-21 16:17
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-06-21 16:17
Safety guards:  ensure they are in place and secure,31-000,2019-06-21 16:17
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-06-21 16:17
Electrical components:  for wear,31-000,2019-06-21 16:17
Inspect humidifier if applicable,31-000,2019-06-21 16:17
If Leibert:  Confirm operation of oil heater,31-000,2019-06-21 16:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-06-21 16:17
Refrigerant circuit:  for signs of oil leakage,31-000,2019-06-21 16:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-06-21 16:17
Inspect unit cabinet for proper integrity,31-000,2019-06-21 16:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-06-21 16:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-06-21 16:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-06-21 16:17
"Grease motor, bearings and dampers",31-000,2019-06-21 16:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-06-21 16:17
Change all filters,31-000,2019-06-21 16:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-06-21 16:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-06-21 16:17
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-06-21 16:17
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-06-21 16:17
Ensure proper fan operation.,31-000,2019-06-21 16:17
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-06-21 16:17
If heat wheel incorporated:  clean filter,31-000,2019-06-21 16:17
Remove and properly dispose of work materials and used filters.,31-000,2019-06-21 16:17
Schedule outage with operating personnel,31-000,2019-06-21 16:17
"De-energize, tag and lock out circuit",31-000,2019-06-21 16:17
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-06-21 16:17
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-06-21 16:17
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-06-21 16:17
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-06-21 16:17
Safety Guards:  ensure they are in place and secure,31-000,2019-06-21 16:17
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-06-21 16:17
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-06-21 16:17
Electrical connections:  for wear,31-000,2019-06-21 16:17
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-06-21 16:17
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-06-21 16:17
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-06-21 16:17
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-06-21 16:17
Clean any ductwork reachable as well as any grates or covers,31-000,2019-06-21 16:17
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-06-21 16:17
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-06-21 16:17
End lock-out and power up unit.,31-000,2019-06-21 16:17
"Check for proper operation, unusual noise or vibration",31-000,2019-06-21 16:17
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-06-21 16:17
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-06-21 16:17
Remove materials and waste products,31-000,2019-06-21 16:17
Fan - Quarterly,31-000,2019-06-21 16:18
Air Handling Unit - Quarterly,31-000,2019-06-21 16:18
Schedule outage with operating personnel,31-000,2019-06-21 16:18
"De-energize, tag and lock out circuit",31-000,2019-06-21 16:18
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-06-21 16:18
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-06-21 16:18
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-06-21 16:18
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-06-21 16:18
Safety Guards:  ensure they are in place and secure,31-000,2019-06-21 16:18
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-06-21 16:18
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-06-21 16:18
Electrical connections:  for wear,31-000,2019-06-21 16:18
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-06-21 16:18
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-06-21 16:18
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-06-21 16:18
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-06-21 16:18
Clean any ductwork reachable as well as any grates or covers,31-000,2019-06-21 16:18
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-06-21 16:18
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-06-21 16:18
End lock-out and power up unit.,31-000,2019-06-21 16:18
"Check for proper operation, unusual noise or vibration",31-000,2019-06-21 16:18
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-06-21 16:18
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-06-21 16:18
Remove materials and waste products,31-000,2019-06-21 16:18
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-06-21 16:18
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-06-21 16:18
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-06-21 16:18
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-06-21 16:18
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-06-21 16:18
Check calibration,31-000,2019-06-21 16:18
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-06-21 16:18
Safety guards:  ensure they are in place and secure,31-000,2019-06-21 16:18
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-06-21 16:18
Electrical components:  for wear,31-000,2019-06-21 16:18
Inspect humidifier if applicable,31-000,2019-06-21 16:18
If Leibert:  Confirm operation of oil heater,31-000,2019-06-21 16:18
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-06-21 16:18
Refrigerant circuit:  for signs of oil leakage,31-000,2019-06-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-06-21 16:18
Inspect unit cabinet for proper integrity,31-000,2019-06-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-06-21 16:18
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-06-21 16:18
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-06-21 16:18
"Grease motor, bearings and dampers",31-000,2019-06-21 16:18
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-06-21 16:18
Change all filters,31-000,2019-06-21 16:18
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-06-21 16:18
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-06-21 16:18
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-06-21 16:18
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-06-21 16:18
Ensure proper fan operation.,31-000,2019-06-21 16:18
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-06-21 16:18
If heat wheel incorporated:  clean filter,31-000,2019-06-21 16:18
Remove and properly dispose of work materials and used filters.,31-000,2019-06-21 16:18
Air Handling Unit - Quarterly,30-000,2019-06-21 16:21
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-000,2019-06-21 16:21
Inspect motor.  Check temperature and vibration of bearings,30-000,2019-06-21 16:21
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-000,2019-06-21 16:21
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-000,2019-06-21 16:21
"Mountings:  check structural members, motor mounting, vibration eliminators",30-000,2019-06-21 16:21
Check calibration,30-000,2019-06-21 16:21
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-06-21 16:21
Safety guards:  ensure they are in place and secure,30-000,2019-06-21 16:21
"Connections and seals:   for leaks, corrosion, damage and cracks",30-000,2019-06-21 16:21
Electrical components:  for wear,30-000,2019-06-21 16:21
Inspect humidifier if applicable,30-000,2019-06-21 16:22
If Leibert:  Confirm operation of oil heater,30-000,2019-06-21 16:22
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-000,2019-06-21 16:22
Refrigerant circuit:  for signs of oil leakage,30-000,2019-06-21 16:22
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-000,2019-06-21 16:22
Inspect unit cabinet for proper integrity,30-000,2019-06-21 16:22
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-000,2019-06-21 16:22
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-000,2019-06-21 16:22
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-000,2019-06-21 16:22
"Grease motor, bearings and dampers",30-000,2019-06-21 16:22
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-000,2019-06-21 16:22
Change all filters,30-000,2019-06-21 16:22
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-000,2019-06-21 16:22
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-000,2019-06-21 16:22
"Ensure no leaks at coils, connections and over pressure.",30-000,2019-06-21 16:22
"Confirm proper heating/cooling valve operation, freeze stat.",30-000,2019-06-21 16:22
Ensure proper fan operation.,30-000,2019-06-21 16:22
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-000,2019-06-21 16:22
If heat wheel incorporated:  clean filter,30-000,2019-06-21 16:22
Remove and properly dispose of work materials and used filters.,30-000,2019-06-21 16:22
Air Handling Unit - Quarterly,30-ROOF,2019-06-21 16:23
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-ROOF,2019-06-21 16:23
Inspect motor.  Check temperature and vibration of bearings,30-ROOF,2019-06-21 16:23
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-ROOF,2019-06-21 16:23
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-ROOF,2019-06-21 16:23
"Mountings:  check structural members, motor mounting, vibration eliminators",30-ROOF,2019-06-21 16:23
Check calibration,30-ROOF,2019-06-21 16:23
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-06-21 16:23
Safety guards:  ensure they are in place and secure,30-ROOF,2019-06-21 16:23
"Connections and seals:   for leaks, corrosion, damage and cracks",30-ROOF,2019-06-21 16:23
Electrical components:  for wear,30-ROOF,2019-06-21 16:23
Inspect humidifier if applicable,30-ROOF,2019-06-21 16:23
If Leibert:  Confirm operation of oil heater,30-ROOF,2019-06-21 16:23
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-ROOF,2019-06-21 16:23
Refrigerant circuit:  for signs of oil leakage,30-ROOF,2019-06-21 16:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-06-21 16:23
Inspect unit cabinet for proper integrity,30-ROOF,2019-06-21 16:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-06-21 16:23
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-ROOF,2019-06-21 16:23
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-ROOF,2019-06-21 16:23
"Grease motor, bearings and dampers",30-ROOF,2019-06-21 16:23
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-ROOF,2019-06-21 16:23
Change all filters,30-ROOF,2019-06-21 16:23
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-ROOF,2019-06-21 16:23
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-ROOF,2019-06-21 16:23
"Ensure no leaks at coils, connections and over pressure.",30-ROOF,2019-06-21 16:23
"Confirm proper heating/cooling valve operation, freeze stat.",30-ROOF,2019-06-21 16:23
Ensure proper fan operation.,30-ROOF,2019-06-21 16:23
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-ROOF,2019-06-21 16:23
If heat wheel incorporated:  clean filter,30-ROOF,2019-06-21 16:23
Remove and properly dispose of work materials and used filters.,30-ROOF,2019-06-21 16:23
Air Handling Unit - Quarterly,30-ROOF,2019-06-21 16:24
Air Handler - Quarterly,16-000,2019-06-21 16:24
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-ROOF,2019-06-21 16:24
Inspect motor.  Check temperature and vibration of bearings,30-ROOF,2019-06-21 16:24
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-ROOF,2019-06-21 16:24
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-ROOF,2019-06-21 16:24
"Mountings:  check structural members, motor mounting, vibration eliminators",30-ROOF,2019-06-21 16:24
Check calibration,30-ROOF,2019-06-21 16:24
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-06-21 16:24
Safety guards:  ensure they are in place and secure,30-ROOF,2019-06-21 16:24
"Connections and seals:   for leaks, corrosion, damage and cracks",30-ROOF,2019-06-21 16:24
Electrical components:  for wear,30-ROOF,2019-06-21 16:24
Inspect humidifier if applicable,30-ROOF,2019-06-21 16:24
If Leibert:  Confirm operation of oil heater,30-ROOF,2019-06-21 16:24
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-ROOF,2019-06-21 16:24
Refrigerant circuit:  for signs of oil leakage,30-ROOF,2019-06-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-06-21 16:24
Inspect unit cabinet for proper integrity,30-ROOF,2019-06-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-06-21 16:24
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-ROOF,2019-06-21 16:24
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-ROOF,2019-06-21 16:24
"Grease motor, bearings and dampers",30-ROOF,2019-06-21 16:24
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-ROOF,2019-06-21 16:24
Change all filters,30-ROOF,2019-06-21 16:24
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-ROOF,2019-06-21 16:24
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-ROOF,2019-06-21 16:24
"Ensure no leaks at coils, connections and over pressure.",30-ROOF,2019-06-21 16:24
"Confirm proper heating/cooling valve operation, freeze stat.",30-ROOF,2019-06-21 16:24
Ensure proper fan operation.,30-ROOF,2019-06-21 16:24
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-ROOF,2019-06-21 16:24
If heat wheel incorporated:  clean filter,30-ROOF,2019-06-21 16:24
Remove and properly dispose of work materials and used filters.,30-ROOF,2019-06-21 16:24
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-06-21 16:24
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-06-21 16:24
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-06-21 16:24
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-06-21 16:24
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:24
Check calibration,16-000,2019-06-21 16:24
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:24
Safety guards:  ensure they are in place and secure,16-000,2019-06-21 16:24
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-06-21 16:24
Electrical components:  for wear,16-000,2019-06-21 16:24
Inspect humidifier if applicable,16-000,2019-06-21 16:24
If Leibert:  Confirm operation of oil heater,16-000,2019-06-21 16:24
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-06-21 16:24
Refrigerant circuit:  for signs of oil leakage,16-000,2019-06-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 16:24
Inspect unit cabinet for proper integrity,16-000,2019-06-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 16:24
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-06-21 16:24
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-06-21 16:24
"Grease motor, bearings and dampers",16-000,2019-06-21 16:24
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-06-21 16:24
Change all filters,16-000,2019-06-21 16:24
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-06-21 16:24
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-06-21 16:24
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-06-21 16:24
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-06-21 16:24
Ensure proper fan operation.,16-000,2019-06-21 16:24
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-06-21 16:24
If heat wheel incorporated:  clean filter,16-000,2019-06-21 16:24
Remove and properly dispose of work materials and used filters.,16-000,2019-06-21 16:24
"Fan, Exhaust - Quarterly",16-000,2019-06-21 16:25
"Fan, Exhaust - Quarterly",16-000,2019-06-21 16:25
Fan - Quarterly,16-000,2019-06-21 16:25
Schedule outage with operating personnel,16-000,2019-06-21 16:25
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:25
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:25
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:25
Electrical connections:  for wear,16-000,2019-06-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:25
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:25
End lock-out and power up unit.,16-000,2019-06-21 16:25
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:25
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:25
Remove materials and waste products,16-000,2019-06-21 16:25
Schedule outage with operating personnel,16-000,2019-06-21 16:25
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:25
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:25
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:25
Electrical connections:  for wear,16-000,2019-06-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:25
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:25
End lock-out and power up unit.,16-000,2019-06-21 16:25
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:25
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:25
Remove materials and waste products,16-000,2019-06-21 16:25
Schedule outage with operating personnel,16-000,2019-06-21 16:25
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:25
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:25
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:25
Electrical connections:  for wear,16-000,2019-06-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:25
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:25
End lock-out and power up unit.,16-000,2019-06-21 16:25
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:25
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:25
Remove materials and waste products,16-000,2019-06-21 16:25
"Fan, Exhaust - Quarterly",16-000,2019-06-21 16:26
"Fan, Exhaust - Quarterly",16-000,2019-06-21 16:26
Schedule outage with operating personnel,16-000,2019-06-21 16:26
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:26
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:26
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:26
Electrical connections:  for wear,16-000,2019-06-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:26
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:26
End lock-out and power up unit.,16-000,2019-06-21 16:26
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:26
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:26
Remove materials and waste products,16-000,2019-06-21 16:26
Schedule outage with operating personnel,16-000,2019-06-21 16:26
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:26
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:26
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:26
Electrical connections:  for wear,16-000,2019-06-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:26
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:26
End lock-out and power up unit.,16-000,2019-06-21 16:26
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:26
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:26
Remove materials and waste products,16-000,2019-06-21 16:26
Pump - Quarterly,16-000,2019-06-21 16:27
Fan - Quarterly,16-000,2019-06-21 16:27
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-06-21 16:27
Schedule outage with operating personnel if necessary,16-000,2019-06-21 16:27
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:27
Follow Confined Space Entry Procedure's as applicable,16-000,2019-06-21 16:27
