Operator comments,Building ID,Report Time
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-06-21 16:27
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-06-21 16:27
Inspect slab or pit for any obstruction and remove,16-000,2019-06-21 16:27
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-06-21 16:27
Check pump coupling for wear and replace as needed,16-000,2019-06-21 16:27
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-06-21 16:27
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-06-21 16:27
Check shaft sleeves for wear,16-000,2019-06-21 16:27
Check pump flow and ensure proper directional flow,16-000,2019-06-21 16:27
Check electrical connections for wear and loose connections,16-000,2019-06-21 16:27
Check panel and verify proper identification and labels are present,16-000,2019-06-21 16:27
Check vents for dirt and clean as required,16-000,2019-06-21 16:27
"Clean exterior including all casing, shaft and nipples",16-000,2019-06-21 16:27
Clean strainers,16-000,2019-06-21 16:27
Clean connections and tighten all,16-000,2019-06-21 16:27
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-06-21 16:27
End lock-out and power up unit,16-000,2019-06-21 16:27
Observe any improper noise or vibration,16-000,2019-06-21 16:27
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-06-21 16:27
Contact FMP Service Desk and inform unit back in operation,16-000,2019-06-21 16:27
Clean up any water and remove refule,16-000,2019-06-21 16:27
Schedule outage with operating personnel,16-000,2019-06-21 16:27
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:27
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:27
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:27
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:27
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:27
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:27
Electrical connections:  for wear,16-000,2019-06-21 16:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:27
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:27
End lock-out and power up unit.,16-000,2019-06-21 16:27
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:27
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:27
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:27
Remove materials and waste products,16-000,2019-06-21 16:27
Fan - Quarterly,16-000,2019-06-21 16:28
"Fan, Exhaust - Quarterly",16-000,2019-06-21 16:28
Schedule outage with operating personnel,16-000,2019-06-21 16:28
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:28
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:28
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:28
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:28
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:28
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:28
Electrical connections:  for wear,16-000,2019-06-21 16:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:28
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:28
End lock-out and power up unit.,16-000,2019-06-21 16:28
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:28
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:28
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:28
Remove materials and waste products,16-000,2019-06-21 16:28
Schedule outage with operating personnel,16-000,2019-06-21 16:28
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:28
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:28
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:28
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:28
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:28
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:28
Electrical connections:  for wear,16-000,2019-06-21 16:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:28
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:28
End lock-out and power up unit.,16-000,2019-06-21 16:28
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:28
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:28
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:28
Remove materials and waste products,16-000,2019-06-21 16:28
"Fan, Exhaust - Quarterly",16-000,2019-06-21 16:29
"Fan, Exhaust - Quarterly",16-000,2019-06-21 16:29
"Fan, Exhaust - Quarterly",16-ROOF,2019-06-21 16:29
Schedule outage with operating personnel,16-000,2019-06-21 16:29
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:29
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:29
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:29
Electrical connections:  for wear,16-000,2019-06-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:29
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:29
End lock-out and power up unit.,16-000,2019-06-21 16:29
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:29
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:29
Remove materials and waste products,16-000,2019-06-21 16:29
Schedule outage with operating personnel,16-000,2019-06-21 16:29
"De-energize, tag and lock out circuit",16-000,2019-06-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 16:29
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 16:29
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 16:29
Electrical connections:  for wear,16-000,2019-06-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 16:29
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 16:29
End lock-out and power up unit.,16-000,2019-06-21 16:29
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 16:29
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 16:29
Remove materials and waste products,16-000,2019-06-21 16:29
Schedule outage with operating personnel,16-ROOF,2019-06-21 16:29
"De-energize, tag and lock out circuit",16-ROOF,2019-06-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-06-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-06-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-06-21 16:29
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-06-21 16:29
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-06-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-06-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-06-21 16:29
Electrical connections:  for wear,16-ROOF,2019-06-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-06-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-06-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-06-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-06-21 16:29
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-06-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-06-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-06-21 16:29
End lock-out and power up unit.,16-ROOF,2019-06-21 16:29
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-06-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-06-21 16:29
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-06-21 16:29
Remove materials and waste products,16-ROOF,2019-06-21 16:29
"Fan, Exhaust - Quarterly",16-ROOF,2019-06-21 16:30
"Fan, Exhaust - Quarterly",16-ROOF,2019-06-21 16:30
"Fan, Exhaust - Quarterly",16-ROOF,2019-06-21 16:30
Schedule outage with operating personnel,16-ROOF,2019-06-21 16:30
"De-energize, tag and lock out circuit",16-ROOF,2019-06-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-06-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-06-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-06-21 16:30
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-06-21 16:30
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-06-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-06-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-06-21 16:30
Electrical connections:  for wear,16-ROOF,2019-06-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-06-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-06-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-06-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-06-21 16:30
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-06-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-06-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-06-21 16:30
End lock-out and power up unit.,16-ROOF,2019-06-21 16:30
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-06-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-06-21 16:30
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-06-21 16:30
Remove materials and waste products,16-ROOF,2019-06-21 16:30
Schedule outage with operating personnel,16-ROOF,2019-06-21 16:30
"De-energize, tag and lock out circuit",16-ROOF,2019-06-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-06-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-06-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-06-21 16:30
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-06-21 16:30
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-06-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-06-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-06-21 16:30
Electrical connections:  for wear,16-ROOF,2019-06-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-06-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-06-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-06-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-06-21 16:30
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-06-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-06-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-06-21 16:30
End lock-out and power up unit.,16-ROOF,2019-06-21 16:30
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-06-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-06-21 16:30
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-06-21 16:30
Remove materials and waste products,16-ROOF,2019-06-21 16:30
Schedule outage with operating personnel,16-ROOF,2019-06-21 16:30
"De-energize, tag and lock out circuit",16-ROOF,2019-06-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-06-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-06-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-06-21 16:30
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-06-21 16:30
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-06-21 16:30
"Fan, Exhaust - Quarterly",16-ROOF,2019-06-21 16:31
Fan - Quarterly,33-000,2019-06-21 16:31
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-06-21 16:31
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-06-21 16:31
Electrical connections:  for wear,16-ROOF,2019-06-21 16:31
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-06-21 16:31
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-06-21 16:31
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-06-21 16:31
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-06-21 16:31
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-06-21 16:31
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-06-21 16:31
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-06-21 16:31
End lock-out and power up unit.,16-ROOF,2019-06-21 16:31
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-06-21 16:31
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-06-21 16:31
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-06-21 16:31
Remove materials and waste products,16-ROOF,2019-06-21 16:31
Schedule outage with operating personnel,16-ROOF,2019-06-21 16:31
"De-energize, tag and lock out circuit",16-ROOF,2019-06-21 16:31
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-06-21 16:31
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-06-21 16:31
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-06-21 16:31
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-06-21 16:31
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-06-21 16:31
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-06-21 16:31
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-06-21 16:31
Electrical connections:  for wear,16-ROOF,2019-06-21 16:31
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-06-21 16:31
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-06-21 16:31
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-06-21 16:31
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-06-21 16:31
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-06-21 16:31
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-06-21 16:31
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-06-21 16:31
End lock-out and power up unit.,16-ROOF,2019-06-21 16:31
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-06-21 16:31
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-06-21 16:31
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-06-21 16:31
Remove materials and waste products,16-ROOF,2019-06-21 16:31
Schedule outage with operating personnel,33-000,2019-06-21 16:31
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:31
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:31
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:31
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:31
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:31
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:31
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:31
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:31
Electrical connections:  for wear,33-000,2019-06-21 16:31
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:31
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:31
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:31
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:31
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:31
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:31
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:31
End lock-out and power up unit.,33-000,2019-06-21 16:31
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:31
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:31
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:31
Remove materials and waste products,33-000,2019-06-21 16:31
"Fan, Exhaust - Quarterly",33-000,2019-06-21 16:32
Schedule outage with operating personnel,33-000,2019-06-21 16:32
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:32
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:32
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:32
Electrical connections:  for wear,33-000,2019-06-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:32
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:32
End lock-out and power up unit.,33-000,2019-06-21 16:32
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:32
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:32
Remove materials and waste products,33-000,2019-06-21 16:32
Air Handler - Quarterly,33-000,2019-06-21 16:33
Air Handler - Quarterly,33-000,2019-06-21 16:33
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-06-21 16:33
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-06-21 16:33
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-06-21 16:33
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-06-21 16:33
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:33
Check calibration,33-000,2019-06-21 16:33
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:33
Safety guards:  ensure they are in place and secure,33-000,2019-06-21 16:33
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-06-21 16:33
Electrical components:  for wear,33-000,2019-06-21 16:33
Inspect humidifier if applicable,33-000,2019-06-21 16:33
If Leibert:  Confirm operation of oil heater,33-000,2019-06-21 16:33
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-06-21 16:33
Refrigerant circuit:  for signs of oil leakage,33-000,2019-06-21 16:33
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-06-21 16:33
Inspect unit cabinet for proper integrity,33-000,2019-06-21 16:33
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-06-21 16:33
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-06-21 16:33
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-06-21 16:33
"Grease motor, bearings and dampers",33-000,2019-06-21 16:33
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-06-21 16:33
Change all filters,33-000,2019-06-21 16:33
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-06-21 16:33
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-06-21 16:33
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-06-21 16:33
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-06-21 16:33
Ensure proper fan operation.,33-000,2019-06-21 16:33
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-06-21 16:33
If heat wheel incorporated:  clean filter,33-000,2019-06-21 16:33
Remove and properly dispose of work materials and used filters.,33-000,2019-06-21 16:33
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-06-21 16:33
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-06-21 16:33
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-06-21 16:33
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-06-21 16:33
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:33
Check calibration,33-000,2019-06-21 16:33
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:33
Safety guards:  ensure they are in place and secure,33-000,2019-06-21 16:33
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-06-21 16:33
Electrical components:  for wear,33-000,2019-06-21 16:33
Inspect humidifier if applicable,33-000,2019-06-21 16:33
If Leibert:  Confirm operation of oil heater,33-000,2019-06-21 16:33
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-06-21 16:33
Refrigerant circuit:  for signs of oil leakage,33-000,2019-06-21 16:33
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-06-21 16:33
Inspect unit cabinet for proper integrity,33-000,2019-06-21 16:33
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-06-21 16:33
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-06-21 16:33
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-06-21 16:33
"Grease motor, bearings and dampers",33-000,2019-06-21 16:33
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-06-21 16:33
Change all filters,33-000,2019-06-21 16:33
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-06-21 16:33
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-06-21 16:33
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-06-21 16:33
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-06-21 16:33
Ensure proper fan operation.,33-000,2019-06-21 16:33
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-06-21 16:33
If heat wheel incorporated:  clean filter,33-000,2019-06-21 16:33
Remove and properly dispose of work materials and used filters.,33-000,2019-06-21 16:33
"Fan, Exhaust - Quarterly",33-000,2019-06-21 16:34
"Fan, Exhaust - Quarterly",33-000,2019-06-21 16:34
Fan - Quarterly,33-000,2019-06-21 16:34
Schedule outage with operating personnel,33-000,2019-06-21 16:34
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:34
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:34
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:34
Electrical connections:  for wear,33-000,2019-06-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:34
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:34
End lock-out and power up unit.,33-000,2019-06-21 16:34
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:34
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:34
Remove materials and waste products,33-000,2019-06-21 16:34
Schedule outage with operating personnel,33-000,2019-06-21 16:34
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:34
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:34
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:34
Electrical connections:  for wear,33-000,2019-06-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:34
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:34
End lock-out and power up unit.,33-000,2019-06-21 16:34
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:34
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:34
Remove materials and waste products,33-000,2019-06-21 16:34
Schedule outage with operating personnel,33-000,2019-06-21 16:34
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:34
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:34
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:34
Electrical connections:  for wear,33-000,2019-06-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:34
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:34
End lock-out and power up unit.,33-000,2019-06-21 16:34
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:34
Fume Hood - Quarterly,33-ROOF,2019-06-21 16:35
"Fan, Exhaust - Quarterly",33-ROOF,2019-06-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:35
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:35
Remove materials and waste products,33-000,2019-06-21 16:35
Schedule outage with operating personnel,33-ROOF,2019-06-21 16:35
"De-energize, tag and lock out circuit",33-ROOF,2019-06-21 16:35
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-06-21 16:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-06-21 16:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-06-21 16:35
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-06-21 16:35
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-06-21 16:35
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-06-21 16:35
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-06-21 16:35
Electrical connections:  for wear,33-ROOF,2019-06-21 16:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-06-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-06-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-06-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-06-21 16:35
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-06-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-06-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-06-21 16:35
End lock-out and power up unit.,33-ROOF,2019-06-21 16:35
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-06-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-06-21 16:35
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-06-21 16:35
Remove materials and waste products,33-ROOF,2019-06-21 16:35
"Fan, Exhaust - Quarterly",33-ROOF,2019-06-21 16:36
"Fan, Exhaust - Quarterly",33-ROOF,2019-06-21 16:36
Schedule outage with operating personnel,33-ROOF,2019-06-21 16:36
"De-energize, tag and lock out circuit",33-ROOF,2019-06-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-06-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-06-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-06-21 16:36
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-06-21 16:36
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-06-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-06-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-06-21 16:36
Electrical connections:  for wear,33-ROOF,2019-06-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-06-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-06-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-06-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-06-21 16:36
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-06-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-06-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-06-21 16:36
End lock-out and power up unit.,33-ROOF,2019-06-21 16:36
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-06-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-06-21 16:36
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-06-21 16:36
Remove materials and waste products,33-ROOF,2019-06-21 16:36
Schedule outage with operating personnel,33-ROOF,2019-06-21 16:36
"De-energize, tag and lock out circuit",33-ROOF,2019-06-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-06-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-06-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-06-21 16:36
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-06-21 16:36
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-06-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-06-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-06-21 16:36
Electrical connections:  for wear,33-ROOF,2019-06-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-06-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-06-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-06-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-06-21 16:36
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-06-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-06-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-06-21 16:36
End lock-out and power up unit.,33-ROOF,2019-06-21 16:36
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-06-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-06-21 16:36
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-06-21 16:36
Remove materials and waste products,33-ROOF,2019-06-21 16:36
Schedule outage with operating personnel,33-ROOF,2019-06-21 16:36
"De-energize, tag and lock out circuit",33-ROOF,2019-06-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-06-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-06-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-06-21 16:36
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-06-21 16:36
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-06-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-06-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-06-21 16:36
Electrical connections:  for wear,33-ROOF,2019-06-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-06-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-06-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-06-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-06-21 16:36
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-06-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-06-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-06-21 16:36
End lock-out and power up unit.,33-ROOF,2019-06-21 16:36
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-06-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-06-21 16:36
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-06-21 16:36
Remove materials and waste products,33-ROOF,2019-06-21 16:36
"Fan, Exhaust - Quarterly",33-ROOF,2019-06-21 16:37
"Fan, Exhaust - Quarterly",33-ROOF,2019-06-21 16:37
Air Handling Unit - Quarterly,34-000,2019-06-21 16:37
Schedule outage with operating personnel,33-ROOF,2019-06-21 16:37
"De-energize, tag and lock out circuit",33-ROOF,2019-06-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-06-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-06-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-06-21 16:37
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-06-21 16:37
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-06-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-06-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-06-21 16:37
Electrical connections:  for wear,33-ROOF,2019-06-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-06-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-06-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-06-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-06-21 16:37
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-06-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-06-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-06-21 16:37
End lock-out and power up unit.,33-ROOF,2019-06-21 16:37
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-06-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-06-21 16:37
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-06-21 16:37
Remove materials and waste products,33-ROOF,2019-06-21 16:37
Schedule outage with operating personnel,33-ROOF,2019-06-21 16:37
