Operator comments,Building ID,Report Time
"De-energize, tag and lock out circuit",33-ROOF,2019-06-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-06-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-06-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-06-21 16:37
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-06-21 16:37
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-06-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-06-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-06-21 16:37
Electrical connections:  for wear,33-ROOF,2019-06-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-06-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-06-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-06-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-06-21 16:37
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-06-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-06-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-06-21 16:37
End lock-out and power up unit.,33-ROOF,2019-06-21 16:37
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-06-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-06-21 16:37
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-06-21 16:37
Remove materials and waste products,33-ROOF,2019-06-21 16:37
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-000,2019-06-21 16:37
Inspect motor.  Check temperature and vibration of bearings,34-000,2019-06-21 16:37
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-000,2019-06-21 16:37
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-000,2019-06-21 16:37
"Mountings:  check structural members, motor mounting, vibration eliminators",34-000,2019-06-21 16:37
Check calibration,34-000,2019-06-21 16:37
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-06-21 16:37
Safety guards:  ensure they are in place and secure,34-000,2019-06-21 16:37
"Connections and seals:   for leaks, corrosion, damage and cracks",34-000,2019-06-21 16:37
Electrical components:  for wear,34-000,2019-06-21 16:37
Inspect humidifier if applicable,34-000,2019-06-21 16:37
If Leibert:  Confirm operation of oil heater,34-000,2019-06-21 16:37
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-000,2019-06-21 16:37
Refrigerant circuit:  for signs of oil leakage,34-000,2019-06-21 16:37
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-000,2019-06-21 16:37
Inspect unit cabinet for proper integrity,34-000,2019-06-21 16:37
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-000,2019-06-21 16:37
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-000,2019-06-21 16:37
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-000,2019-06-21 16:37
"Grease motor, bearings and dampers",34-000,2019-06-21 16:37
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-000,2019-06-21 16:37
Change all filters,34-000,2019-06-21 16:37
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-000,2019-06-21 16:37
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-000,2019-06-21 16:37
"Ensure no leaks at coils, connections and over pressure.",34-000,2019-06-21 16:37
"Confirm proper heating/cooling valve operation, freeze stat.",34-000,2019-06-21 16:37
Ensure proper fan operation.,34-000,2019-06-21 16:37
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-000,2019-06-21 16:37
If heat wheel incorporated:  clean filter,34-000,2019-06-21 16:37
Remove and properly dispose of work materials and used filters.,34-000,2019-06-21 16:37
Pump - Quarterly,34-000,2019-06-21 16:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-06-21 16:40
Schedule outage with operating personnel if necessary,34-000,2019-06-21 16:40
"De-energize, tag and lock out circuit",34-000,2019-06-21 16:40
Follow Confined Space Entry Procedure's as applicable,34-000,2019-06-21 16:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-06-21 16:40
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-06-21 16:40
Inspect slab or pit for any obstruction and remove,34-000,2019-06-21 16:40
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-06-21 16:40
Check pump coupling for wear and replace as needed,34-000,2019-06-21 16:40
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-06-21 16:40
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-06-21 16:40
Check shaft sleeves for wear,34-000,2019-06-21 16:40
Check pump flow and ensure proper directional flow,34-000,2019-06-21 16:40
Check electrical connections for wear and loose connections,34-000,2019-06-21 16:40
Check panel and verify proper identification and labels are present,34-000,2019-06-21 16:40
Check vents for dirt and clean as required,34-000,2019-06-21 16:40
"Clean exterior including all casing, shaft and nipples",34-000,2019-06-21 16:40
Clean strainers,34-000,2019-06-21 16:40
Clean connections and tighten all,34-000,2019-06-21 16:40
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-06-21 16:40
End lock-out and power up unit,34-000,2019-06-21 16:40
Observe any improper noise or vibration,34-000,2019-06-21 16:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-06-21 16:40
Contact FMP Service Desk and inform unit back in operation,34-000,2019-06-21 16:40
Clean up any water and remove refule,34-000,2019-06-21 16:40
Pump - Quarterly,34-000,2019-06-21 16:41
Air Handling Unit - Quarterly,34-ROOF,2019-06-21 16:41
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-06-21 16:41
Schedule outage with operating personnel if necessary,34-000,2019-06-21 16:41
"De-energize, tag and lock out circuit",34-000,2019-06-21 16:41
Follow Confined Space Entry Procedure's as applicable,34-000,2019-06-21 16:41
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-06-21 16:41
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-06-21 16:41
Inspect slab or pit for any obstruction and remove,34-000,2019-06-21 16:41
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-06-21 16:41
Check pump coupling for wear and replace as needed,34-000,2019-06-21 16:41
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-06-21 16:41
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-06-21 16:41
Check shaft sleeves for wear,34-000,2019-06-21 16:41
Check pump flow and ensure proper directional flow,34-000,2019-06-21 16:41
Check electrical connections for wear and loose connections,34-000,2019-06-21 16:41
Check panel and verify proper identification and labels are present,34-000,2019-06-21 16:41
Check vents for dirt and clean as required,34-000,2019-06-21 16:41
"Clean exterior including all casing, shaft and nipples",34-000,2019-06-21 16:41
Clean strainers,34-000,2019-06-21 16:41
Clean connections and tighten all,34-000,2019-06-21 16:41
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-06-21 16:41
End lock-out and power up unit,34-000,2019-06-21 16:41
Observe any improper noise or vibration,34-000,2019-06-21 16:41
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-06-21 16:41
Contact FMP Service Desk and inform unit back in operation,34-000,2019-06-21 16:41
Clean up any water and remove refule,34-000,2019-06-21 16:41
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-ROOF,2019-06-21 16:41
Inspect motor.  Check temperature and vibration of bearings,34-ROOF,2019-06-21 16:41
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-ROOF,2019-06-21 16:41
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-ROOF,2019-06-21 16:41
"Mountings:  check structural members, motor mounting, vibration eliminators",34-ROOF,2019-06-21 16:41
Check calibration,34-ROOF,2019-06-21 16:41
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-06-21 16:41
Safety guards:  ensure they are in place and secure,34-ROOF,2019-06-21 16:41
"Connections and seals:   for leaks, corrosion, damage and cracks",34-ROOF,2019-06-21 16:41
Electrical components:  for wear,34-ROOF,2019-06-21 16:41
Inspect humidifier if applicable,34-ROOF,2019-06-21 16:41
If Leibert:  Confirm operation of oil heater,34-ROOF,2019-06-21 16:41
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-ROOF,2019-06-21 16:41
Refrigerant circuit:  for signs of oil leakage,34-ROOF,2019-06-21 16:41
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-06-21 16:41
Inspect unit cabinet for proper integrity,34-ROOF,2019-06-21 16:41
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-06-21 16:41
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-ROOF,2019-06-21 16:41
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-ROOF,2019-06-21 16:41
"Grease motor, bearings and dampers",34-ROOF,2019-06-21 16:41
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-ROOF,2019-06-21 16:41
Change all filters,34-ROOF,2019-06-21 16:41
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-ROOF,2019-06-21 16:41
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-ROOF,2019-06-21 16:41
"Ensure no leaks at coils, connections and over pressure.",34-ROOF,2019-06-21 16:41
"Confirm proper heating/cooling valve operation, freeze stat.",34-ROOF,2019-06-21 16:41
Ensure proper fan operation.,34-ROOF,2019-06-21 16:41
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-ROOF,2019-06-21 16:41
If heat wheel incorporated:  clean filter,34-ROOF,2019-06-21 16:41
Remove and properly dispose of work materials and used filters.,34-ROOF,2019-06-21 16:41
Air Handling Unit - Quarterly,34-ROOF,2019-06-21 16:42
Air Handling Unit - Quarterly,38-000,2019-06-21 16:42
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-ROOF,2019-06-21 16:42
Inspect motor.  Check temperature and vibration of bearings,34-ROOF,2019-06-21 16:42
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-ROOF,2019-06-21 16:42
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-ROOF,2019-06-21 16:42
"Mountings:  check structural members, motor mounting, vibration eliminators",34-ROOF,2019-06-21 16:42
Check calibration,34-ROOF,2019-06-21 16:42
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-06-21 16:42
Safety guards:  ensure they are in place and secure,34-ROOF,2019-06-21 16:42
"Connections and seals:   for leaks, corrosion, damage and cracks",34-ROOF,2019-06-21 16:42
Electrical components:  for wear,34-ROOF,2019-06-21 16:42
Inspect humidifier if applicable,34-ROOF,2019-06-21 16:42
If Leibert:  Confirm operation of oil heater,34-ROOF,2019-06-21 16:42
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-ROOF,2019-06-21 16:42
Refrigerant circuit:  for signs of oil leakage,34-ROOF,2019-06-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-06-21 16:42
Inspect unit cabinet for proper integrity,34-ROOF,2019-06-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-06-21 16:42
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-ROOF,2019-06-21 16:42
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-ROOF,2019-06-21 16:42
"Grease motor, bearings and dampers",34-ROOF,2019-06-21 16:42
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-ROOF,2019-06-21 16:42
Change all filters,34-ROOF,2019-06-21 16:42
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-ROOF,2019-06-21 16:42
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-ROOF,2019-06-21 16:42
"Ensure no leaks at coils, connections and over pressure.",34-ROOF,2019-06-21 16:42
"Confirm proper heating/cooling valve operation, freeze stat.",34-ROOF,2019-06-21 16:42
Ensure proper fan operation.,34-ROOF,2019-06-21 16:42
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-ROOF,2019-06-21 16:42
If heat wheel incorporated:  clean filter,34-ROOF,2019-06-21 16:42
Remove and properly dispose of work materials and used filters.,34-ROOF,2019-06-21 16:42
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",38-000,2019-06-21 16:42
Inspect motor.  Check temperature and vibration of bearings,38-000,2019-06-21 16:42
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",38-000,2019-06-21 16:42
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",38-000,2019-06-21 16:42
"Mountings:  check structural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:42
Check calibration,38-000,2019-06-21 16:42
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:42
Safety guards:  ensure they are in place and secure,38-000,2019-06-21 16:42
"Connections and seals:   for leaks, corrosion, damage and cracks",38-000,2019-06-21 16:42
Electrical components:  for wear,38-000,2019-06-21 16:42
Inspect humidifier if applicable,38-000,2019-06-21 16:42
If Leibert:  Confirm operation of oil heater,38-000,2019-06-21 16:42
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,38-000,2019-06-21 16:42
Refrigerant circuit:  for signs of oil leakage,38-000,2019-06-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-06-21 16:42
Inspect unit cabinet for proper integrity,38-000,2019-06-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-06-21 16:42
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",38-000,2019-06-21 16:42
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,38-000,2019-06-21 16:42
"Grease motor, bearings and dampers",38-000,2019-06-21 16:42
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",38-000,2019-06-21 16:42
Change all filters,38-000,2019-06-21 16:42
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",38-000,2019-06-21 16:42
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",38-000,2019-06-21 16:42
"Ensure no leaks at coils, connections and over pressure.",38-000,2019-06-21 16:42
"Confirm proper heating/cooling valve operation, freeze stat.",38-000,2019-06-21 16:42
Ensure proper fan operation.,38-000,2019-06-21 16:42
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,38-000,2019-06-21 16:42
If heat wheel incorporated:  clean filter,38-000,2019-06-21 16:42
Remove and properly dispose of work materials and used filters.,38-000,2019-06-21 16:42
Air Handling Unit - Quarterly,38-000,2019-06-21 16:43
Fan - Quarterly,38-000,2019-06-21 16:43
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",38-000,2019-06-21 16:43
Inspect motor.  Check temperature and vibration of bearings,38-000,2019-06-21 16:43
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",38-000,2019-06-21 16:43
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",38-000,2019-06-21 16:43
"Mountings:  check structural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:43
Check calibration,38-000,2019-06-21 16:43
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:43
Safety guards:  ensure they are in place and secure,38-000,2019-06-21 16:43
"Connections and seals:   for leaks, corrosion, damage and cracks",38-000,2019-06-21 16:43
Electrical components:  for wear,38-000,2019-06-21 16:43
Inspect humidifier if applicable,38-000,2019-06-21 16:43
If Leibert:  Confirm operation of oil heater,38-000,2019-06-21 16:43
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,38-000,2019-06-21 16:43
Refrigerant circuit:  for signs of oil leakage,38-000,2019-06-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-06-21 16:43
Inspect unit cabinet for proper integrity,38-000,2019-06-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-06-21 16:43
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",38-000,2019-06-21 16:43
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,38-000,2019-06-21 16:43
"Grease motor, bearings and dampers",38-000,2019-06-21 16:43
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",38-000,2019-06-21 16:43
Change all filters,38-000,2019-06-21 16:43
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",38-000,2019-06-21 16:43
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",38-000,2019-06-21 16:43
"Ensure no leaks at coils, connections and over pressure.",38-000,2019-06-21 16:43
"Confirm proper heating/cooling valve operation, freeze stat.",38-000,2019-06-21 16:43
Ensure proper fan operation.,38-000,2019-06-21 16:43
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,38-000,2019-06-21 16:43
If heat wheel incorporated:  clean filter,38-000,2019-06-21 16:43
Remove and properly dispose of work materials and used filters.,38-000,2019-06-21 16:43
Schedule outage with operating personnel,38-000,2019-06-21 16:43
"De-energize, tag and lock out circuit",38-000,2019-06-21 16:43
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-06-21 16:43
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-06-21 16:43
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:43
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:43
Safety Guards:  ensure they are in place and secure,38-000,2019-06-21 16:43
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-06-21 16:43
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-06-21 16:43
Electrical connections:  for wear,38-000,2019-06-21 16:43
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-06-21 16:43
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-06-21 16:43
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-06-21 16:43
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-06-21 16:43
Clean any ductwork reachable as well as any grates or covers,38-000,2019-06-21 16:43
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-06-21 16:43
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-06-21 16:43
End lock-out and power up unit.,38-000,2019-06-21 16:43
"Check for proper operation, unusual noise or vibration",38-000,2019-06-21 16:43
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-06-21 16:43
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-06-21 16:43
Remove materials and waste products,38-000,2019-06-21 16:43
Fan - Quarterly,38-000,2019-06-21 16:44
Schedule outage with operating personnel,38-000,2019-06-21 16:44
"De-energize, tag and lock out circuit",38-000,2019-06-21 16:44
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-06-21 16:44
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-06-21 16:44
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:44
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:44
Safety Guards:  ensure they are in place and secure,38-000,2019-06-21 16:44
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-06-21 16:44
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-06-21 16:44
Electrical connections:  for wear,38-000,2019-06-21 16:44
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-06-21 16:44
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-06-21 16:44
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-06-21 16:44
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-06-21 16:44
Clean any ductwork reachable as well as any grates or covers,38-000,2019-06-21 16:44
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-06-21 16:44
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-06-21 16:44
End lock-out and power up unit.,38-000,2019-06-21 16:44
"Check for proper operation, unusual noise or vibration",38-000,2019-06-21 16:44
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-06-21 16:44
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-06-21 16:44
Remove materials and waste products,38-000,2019-06-21 16:44
"Fan, Exhaust - Quarterly",37-ROOF,2019-06-21 16:45
Air handler unit - Quarterly,41-ROOF,2019-06-21 16:45
Schedule outage with operating personnel,37-ROOF,2019-06-21 16:45
"De-energize, tag and lock out circuit",37-ROOF,2019-06-21 16:45
"INSPECT:  motor, check temperature and vibration of bearings",37-ROOF,2019-06-21 16:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",37-ROOF,2019-06-21 16:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",37-ROOF,2019-06-21 16:45
"Dampers:  check for proper function, dirt and excess grease",37-ROOF,2019-06-21 16:45
Safety Guards:  ensure they are in place and secure,37-ROOF,2019-06-21 16:45
"Heating Element:  if applicable, check for signs of breakage and heat",37-ROOF,2019-06-21 16:45
"Coils and piping:  if applicable, check for signs of leakage",37-ROOF,2019-06-21 16:45
Electrical connections:  for wear,37-ROOF,2019-06-21 16:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",37-ROOF,2019-06-21 16:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",37-ROOF,2019-06-21 16:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",37-ROOF,2019-06-21 16:45
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",37-ROOF,2019-06-21 16:45
Clean any ductwork reachable as well as any grates or covers,37-ROOF,2019-06-21 16:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",37-ROOF,2019-06-21 16:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",37-ROOF,2019-06-21 16:45
End lock-out and power up unit.,37-ROOF,2019-06-21 16:45
"Check for proper operation, unusual noise or vibration",37-ROOF,2019-06-21 16:45
"Check that drive safety guards are in place, check thermostat for proper operation",37-ROOF,2019-06-21 16:45
"Visually inspect piping and ductwork supports, if applicable",37-ROOF,2019-06-21 16:45
Remove materials and waste products,37-ROOF,2019-06-21 16:45
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",41-ROOF,2019-06-21 16:45
Inspect motor.  Check temperature and vibration of bearings,41-ROOF,2019-06-21 16:45
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",41-ROOF,2019-06-21 16:45
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",41-ROOF,2019-06-21 16:45
"Mountings:  check structural members, motor mounting, vibration eliminators",41-ROOF,2019-06-21 16:45
Check calibration,41-ROOF,2019-06-21 16:45
"Dampers:  check for proper function, dirt and excess grease",41-ROOF,2019-06-21 16:45
Safety guards:  ensure they are in place and secure,41-ROOF,2019-06-21 16:45
"Connections and seals:   for leaks, corrosion, damage and cracks",41-ROOF,2019-06-21 16:45
Electrical components:  for wear,41-ROOF,2019-06-21 16:45
Inspect humidifier if applicable,41-ROOF,2019-06-21 16:45
If Leibert:  Confirm operation of oil heater,41-ROOF,2019-06-21 16:45
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,41-ROOF,2019-06-21 16:45
Refrigerant circuit:  for signs of oil leakage,41-ROOF,2019-06-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,41-ROOF,2019-06-21 16:45
Inspect unit cabinet for proper integrity,41-ROOF,2019-06-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,41-ROOF,2019-06-21 16:45
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",41-ROOF,2019-06-21 16:45
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,41-ROOF,2019-06-21 16:45
"Grease motor, bearings and dampers",41-ROOF,2019-06-21 16:45
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",41-ROOF,2019-06-21 16:45
Change all filters,41-ROOF,2019-06-21 16:45
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",41-ROOF,2019-06-21 16:45
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",41-ROOF,2019-06-21 16:45
"Ensure no leaks at coils, connections and over pressure.",41-ROOF,2019-06-21 16:45
"Confirm proper heating/cooling valve operation, freeze stat.",41-ROOF,2019-06-21 16:45
Ensure proper fan operation.,41-ROOF,2019-06-21 16:45
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,41-ROOF,2019-06-21 16:45
If heat wheel incorporated:  clean filter,41-ROOF,2019-06-21 16:45
Remove and properly dispose of work materials and used filters.,41-ROOF,2019-06-21 16:45
Air Handler - Quarterly,43-000,2019-06-21 16:47
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:47
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:47
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:47
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:47
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:47
Check calibration,43-000,2019-06-21 16:47
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:47
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:47
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:47
Electrical components:  for wear,43-000,2019-06-21 16:47
Inspect humidifier if applicable,43-000,2019-06-21 16:47
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:47
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:47
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:47
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:47
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:47
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:47
"Grease motor, bearings and dampers",43-000,2019-06-21 16:47
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:47
Change all filters,43-000,2019-06-21 16:47
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:47
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:47
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:47
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:47
Ensure proper fan operation.,43-000,2019-06-21 16:47
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:47
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:47
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:47
Air Handler - Quarterly,43-000,2019-06-21 16:48
"Fan, Exhaust - Quarterly",38-ROOF,2019-06-21 16:48
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:48
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:48
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:48
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:48
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:48
Check calibration,43-000,2019-06-21 16:48
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:48
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:48
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:48
Electrical components:  for wear,43-000,2019-06-21 16:48
Inspect humidifier if applicable,43-000,2019-06-21 16:48
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:48
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:48
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:48
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:48
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:48
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:48
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:48
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:48
"Grease motor, bearings and dampers",43-000,2019-06-21 16:48
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:48
Change all filters,43-000,2019-06-21 16:48
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:48
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:48
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:48
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:48
Ensure proper fan operation.,43-000,2019-06-21 16:48
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:48
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:48
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:48
Schedule outage with operating personnel,38-ROOF,2019-06-21 16:48
"De-energize, tag and lock out circuit",38-ROOF,2019-06-21 16:48
"INSPECT:  motor, check temperature and vibration of bearings",38-ROOF,2019-06-21 16:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-ROOF,2019-06-21 16:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-ROOF,2019-06-21 16:48
"Dampers:  check for proper function, dirt and excess grease",38-ROOF,2019-06-21 16:48
Safety Guards:  ensure they are in place and secure,38-ROOF,2019-06-21 16:48
"Heating Element:  if applicable, check for signs of breakage and heat",38-ROOF,2019-06-21 16:48
"Coils and piping:  if applicable, check for signs of leakage",38-ROOF,2019-06-21 16:48
Electrical connections:  for wear,38-ROOF,2019-06-21 16:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-ROOF,2019-06-21 16:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-ROOF,2019-06-21 16:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-ROOF,2019-06-21 16:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-ROOF,2019-06-21 16:48
Clean any ductwork reachable as well as any grates or covers,38-ROOF,2019-06-21 16:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-ROOF,2019-06-21 16:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-ROOF,2019-06-21 16:48
End lock-out and power up unit.,38-ROOF,2019-06-21 16:48
"Check for proper operation, unusual noise or vibration",38-ROOF,2019-06-21 16:48
"Check that drive safety guards are in place, check thermostat for proper operation",38-ROOF,2019-06-21 16:48
"Visually inspect piping and ductwork supports, if applicable",38-ROOF,2019-06-21 16:48
Remove materials and waste products,38-ROOF,2019-06-21 16:48
"Fan, Exhaust - Quarterly",38-000,2019-06-21 16:49
"Fan, Exhaust - Quarterly",38-000,2019-06-21 16:49
"Fan, Exhaust - Quarterly",38-000,2019-06-21 16:49
Schedule outage with operating personnel,38-000,2019-06-21 16:49
"De-energize, tag and lock out circuit",38-000,2019-06-21 16:49
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-06-21 16:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-06-21 16:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:49
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:49
Safety Guards:  ensure they are in place and secure,38-000,2019-06-21 16:49
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-06-21 16:49
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-06-21 16:49
Electrical connections:  for wear,38-000,2019-06-21 16:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-06-21 16:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-06-21 16:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-06-21 16:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-06-21 16:49
Clean any ductwork reachable as well as any grates or covers,38-000,2019-06-21 16:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-06-21 16:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-06-21 16:49
End lock-out and power up unit.,38-000,2019-06-21 16:49
"Check for proper operation, unusual noise or vibration",38-000,2019-06-21 16:49
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-06-21 16:49
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-06-21 16:49
Remove materials and waste products,38-000,2019-06-21 16:49
Schedule outage with operating personnel,38-000,2019-06-21 16:49
"De-energize, tag and lock out circuit",38-000,2019-06-21 16:49
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-06-21 16:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-06-21 16:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:49
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:49
Safety Guards:  ensure they are in place and secure,38-000,2019-06-21 16:49
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-06-21 16:49
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-06-21 16:49
Electrical connections:  for wear,38-000,2019-06-21 16:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-06-21 16:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-06-21 16:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-06-21 16:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-06-21 16:49
Clean any ductwork reachable as well as any grates or covers,38-000,2019-06-21 16:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-06-21 16:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-06-21 16:49
End lock-out and power up unit.,38-000,2019-06-21 16:49
"Check for proper operation, unusual noise or vibration",38-000,2019-06-21 16:49
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-06-21 16:49
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-06-21 16:49
Remove materials and waste products,38-000,2019-06-21 16:49
Schedule outage with operating personnel,38-000,2019-06-21 16:49
"De-energize, tag and lock out circuit",38-000,2019-06-21 16:49
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-06-21 16:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-06-21 16:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:49
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:49
Safety Guards:  ensure they are in place and secure,38-000,2019-06-21 16:49
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-06-21 16:49
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-06-21 16:49
Electrical connections:  for wear,38-000,2019-06-21 16:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-06-21 16:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-06-21 16:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-06-21 16:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-06-21 16:49
Clean any ductwork reachable as well as any grates or covers,38-000,2019-06-21 16:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-06-21 16:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-06-21 16:49
End lock-out and power up unit.,38-000,2019-06-21 16:49
"Check for proper operation, unusual noise or vibration",38-000,2019-06-21 16:49
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-06-21 16:49
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-06-21 16:49
Remove materials and waste products,38-000,2019-06-21 16:49
"Fan, Exhaust - Quarterly",38-000,2019-06-21 16:50
"Fan, Exhaust - Quarterly",38-000,2019-06-21 16:50
Schedule outage with operating personnel,38-000,2019-06-21 16:50
"De-energize, tag and lock out circuit",38-000,2019-06-21 16:50
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-06-21 16:50
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-06-21 16:50
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:50
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:50
Safety Guards:  ensure they are in place and secure,38-000,2019-06-21 16:50
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-06-21 16:50
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-06-21 16:50
Electrical connections:  for wear,38-000,2019-06-21 16:50
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-06-21 16:50
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-06-21 16:50
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-06-21 16:50
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-06-21 16:50
Clean any ductwork reachable as well as any grates or covers,38-000,2019-06-21 16:50
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-06-21 16:50
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-06-21 16:50
End lock-out and power up unit.,38-000,2019-06-21 16:50
"Check for proper operation, unusual noise or vibration",38-000,2019-06-21 16:50
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-06-21 16:50
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-06-21 16:50
Remove materials and waste products,38-000,2019-06-21 16:50
Schedule outage with operating personnel,38-000,2019-06-21 16:50
"De-energize, tag and lock out circuit",38-000,2019-06-21 16:50
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-06-21 16:50
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-06-21 16:50
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-06-21 16:50
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-06-21 16:50
Safety Guards:  ensure they are in place and secure,38-000,2019-06-21 16:50
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-06-21 16:50
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-06-21 16:50
Electrical connections:  for wear,38-000,2019-06-21 16:50
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-06-21 16:50
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-06-21 16:50
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-06-21 16:50
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-06-21 16:50
Clean any ductwork reachable as well as any grates or covers,38-000,2019-06-21 16:50
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-06-21 16:50
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-06-21 16:50
End lock-out and power up unit.,38-000,2019-06-21 16:50
"Check for proper operation, unusual noise or vibration",38-000,2019-06-21 16:50
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-06-21 16:50
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-06-21 16:50
Remove materials and waste products,38-000,2019-06-21 16:50
Air Handler - Quarterly,43-000,2019-06-21 16:51
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:51
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:51
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:51
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:51
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:51
Check calibration,43-000,2019-06-21 16:51
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:51
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:51
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:51
Electrical components:  for wear,43-000,2019-06-21 16:51
Inspect humidifier if applicable,43-000,2019-06-21 16:51
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:51
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:51
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:51
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:51
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:51
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:51
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:51
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:51
"Grease motor, bearings and dampers",43-000,2019-06-21 16:51
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:51
Change all filters,43-000,2019-06-21 16:51
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:51
