Operator comments,Building ID,Report Time
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:51
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:51
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:51
Ensure proper fan operation.,43-000,2019-06-21 16:51
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:51
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:51
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:51
Air Handler - Quarterly,43-000,2019-06-21 16:52
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:52
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:52
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:52
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:52
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:52
Check calibration,43-000,2019-06-21 16:52
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:52
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:52
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:52
Electrical components:  for wear,43-000,2019-06-21 16:52
Inspect humidifier if applicable,43-000,2019-06-21 16:52
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:52
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:52
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:52
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:52
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:52
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:52
"Grease motor, bearings and dampers",43-000,2019-06-21 16:52
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:52
Change all filters,43-000,2019-06-21 16:52
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:52
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:52
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:52
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:52
Ensure proper fan operation.,43-000,2019-06-21 16:52
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:52
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:52
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:52
Air Handler - Quarterly,43-000,2019-06-21 16:53
Air Handler - Quarterly,43-000,2019-06-21 16:53
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:53
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:53
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:53
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:53
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:53
Check calibration,43-000,2019-06-21 16:53
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:53
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:53
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:53
Electrical components:  for wear,43-000,2019-06-21 16:53
Inspect humidifier if applicable,43-000,2019-06-21 16:53
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:53
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:53
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:53
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:53
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:53
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:53
"Grease motor, bearings and dampers",43-000,2019-06-21 16:53
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:53
Change all filters,43-000,2019-06-21 16:53
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:53
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:53
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:53
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:53
Ensure proper fan operation.,43-000,2019-06-21 16:53
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:53
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:53
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:53
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:53
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:53
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:53
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:53
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:53
Check calibration,43-000,2019-06-21 16:53
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:53
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:53
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:53
Electrical components:  for wear,43-000,2019-06-21 16:53
Inspect humidifier if applicable,43-000,2019-06-21 16:53
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:53
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:53
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:53
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:53
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:53
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:53
"Grease motor, bearings and dampers",43-000,2019-06-21 16:53
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:53
Change all filters,43-000,2019-06-21 16:53
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:53
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:53
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:53
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:53
Ensure proper fan operation.,43-000,2019-06-21 16:53
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:53
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:53
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:53
Air Handler - Quarterly,43-000,2019-06-21 16:54
Air Handler - Quarterly,43-000,2019-06-21 16:54
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:54
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:54
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:54
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:54
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:54
Check calibration,43-000,2019-06-21 16:54
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:54
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:54
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:54
Electrical components:  for wear,43-000,2019-06-21 16:54
Inspect humidifier if applicable,43-000,2019-06-21 16:54
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:54
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:54
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:54
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:54
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:54
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:54
"Grease motor, bearings and dampers",43-000,2019-06-21 16:54
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:54
Change all filters,43-000,2019-06-21 16:54
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:54
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:54
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:54
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:54
Ensure proper fan operation.,43-000,2019-06-21 16:54
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:54
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:54
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:54
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-06-21 16:54
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-06-21 16:54
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-06-21 16:54
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-06-21 16:54
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:54
Check calibration,43-000,2019-06-21 16:54
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:54
Safety guards:  ensure they are in place and secure,43-000,2019-06-21 16:54
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-06-21 16:54
Electrical components:  for wear,43-000,2019-06-21 16:54
Inspect humidifier if applicable,43-000,2019-06-21 16:54
If Leibert:  Confirm operation of oil heater,43-000,2019-06-21 16:54
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-06-21 16:54
Refrigerant circuit:  for signs of oil leakage,43-000,2019-06-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:54
Inspect unit cabinet for proper integrity,43-000,2019-06-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-06-21 16:54
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-06-21 16:54
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-06-21 16:54
"Grease motor, bearings and dampers",43-000,2019-06-21 16:54
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-06-21 16:54
Change all filters,43-000,2019-06-21 16:54
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-06-21 16:54
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-06-21 16:54
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-06-21 16:54
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-06-21 16:54
Ensure proper fan operation.,43-000,2019-06-21 16:54
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-06-21 16:54
If heat wheel incorporated:  clean filter,43-000,2019-06-21 16:54
Remove and properly dispose of work materials and used filters.,43-000,2019-06-21 16:54
"Fan, Exhaust - Quarterly",43-000,2019-06-21 16:55
"Fan, Exhaust - Quarterly",33-000,2019-06-21 16:55
Schedule outage with operating personnel,43-000,2019-06-21 16:55
"De-energize, tag and lock out circuit",43-000,2019-06-21 16:55
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-06-21 16:55
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-06-21 16:55
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:55
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:55
Safety Guards:  ensure they are in place and secure,43-000,2019-06-21 16:55
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-06-21 16:55
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-06-21 16:55
Electrical connections:  for wear,43-000,2019-06-21 16:55
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-06-21 16:55
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-06-21 16:55
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-06-21 16:55
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-06-21 16:55
Clean any ductwork reachable as well as any grates or covers,43-000,2019-06-21 16:55
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-06-21 16:55
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-06-21 16:55
End lock-out and power up unit.,43-000,2019-06-21 16:55
"Check for proper operation, unusual noise or vibration",43-000,2019-06-21 16:55
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-06-21 16:55
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-06-21 16:55
Remove materials and waste products,43-000,2019-06-21 16:55
Schedule outage with operating personnel,33-000,2019-06-21 16:55
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:55
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:55
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:55
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:55
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:55
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:55
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:55
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:55
Electrical connections:  for wear,33-000,2019-06-21 16:55
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:55
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:55
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:55
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:55
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:55
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:55
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:55
End lock-out and power up unit.,33-000,2019-06-21 16:55
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:55
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:55
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:55
Remove materials and waste products,33-000,2019-06-21 16:55
"Fan, Exhaust - Quarterly",43-000,2019-06-21 16:56
"Fan, Exhaust - Quarterly",43-000,2019-06-21 16:56
"Fan, Exhaust - Quarterly",43-000,2019-06-21 16:56
Schedule outage with operating personnel,43-000,2019-06-21 16:56
"De-energize, tag and lock out circuit",43-000,2019-06-21 16:56
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-06-21 16:56
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-06-21 16:56
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:56
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:56
Safety Guards:  ensure they are in place and secure,43-000,2019-06-21 16:56
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-06-21 16:56
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-06-21 16:56
Electrical connections:  for wear,43-000,2019-06-21 16:56
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-06-21 16:56
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-06-21 16:56
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-06-21 16:56
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-06-21 16:56
Clean any ductwork reachable as well as any grates or covers,43-000,2019-06-21 16:56
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-06-21 16:56
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-06-21 16:56
End lock-out and power up unit.,43-000,2019-06-21 16:56
"Check for proper operation, unusual noise or vibration",43-000,2019-06-21 16:56
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-06-21 16:56
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-06-21 16:56
Remove materials and waste products,43-000,2019-06-21 16:56
Schedule outage with operating personnel,43-000,2019-06-21 16:56
"De-energize, tag and lock out circuit",43-000,2019-06-21 16:56
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-06-21 16:56
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-06-21 16:56
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:56
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:56
Safety Guards:  ensure they are in place and secure,43-000,2019-06-21 16:56
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-06-21 16:56
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-06-21 16:56
Electrical connections:  for wear,43-000,2019-06-21 16:56
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-06-21 16:56
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-06-21 16:56
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-06-21 16:56
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-06-21 16:56
Clean any ductwork reachable as well as any grates or covers,43-000,2019-06-21 16:56
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-06-21 16:56
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-06-21 16:56
End lock-out and power up unit.,43-000,2019-06-21 16:56
"Check for proper operation, unusual noise or vibration",43-000,2019-06-21 16:56
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-06-21 16:56
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-06-21 16:56
Remove materials and waste products,43-000,2019-06-21 16:56
Schedule outage with operating personnel,43-000,2019-06-21 16:56
"De-energize, tag and lock out circuit",43-000,2019-06-21 16:56
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-06-21 16:56
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-06-21 16:56
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:56
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:56
Safety Guards:  ensure they are in place and secure,43-000,2019-06-21 16:56
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-06-21 16:56
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-06-21 16:56
Electrical connections:  for wear,43-000,2019-06-21 16:56
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-06-21 16:56
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-06-21 16:56
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-06-21 16:56
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-06-21 16:56
Clean any ductwork reachable as well as any grates or covers,43-000,2019-06-21 16:56
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-06-21 16:56
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-06-21 16:56
End lock-out and power up unit.,43-000,2019-06-21 16:56
"Check for proper operation, unusual noise or vibration",43-000,2019-06-21 16:56
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-06-21 16:56
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-06-21 16:56
Remove materials and waste products,43-000,2019-06-21 16:56
Fan- Quarterly,43-000,2019-06-21 16:57
Fan - Quarterly,33-000,2019-06-21 16:57
A/C Unit - Quarterly,33-000,2019-06-21 16:57
Schedule outage with operating personnel,43-000,2019-06-21 16:57
"De-energize, tag and lock out circuit",43-000,2019-06-21 16:57
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-06-21 16:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-06-21 16:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-06-21 16:57
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-06-21 16:57
Safety Guards:  ensure they are in place and secure,43-000,2019-06-21 16:57
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-06-21 16:57
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-06-21 16:57
Electrical connections:  for wear,43-000,2019-06-21 16:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-06-21 16:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-06-21 16:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-06-21 16:57
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-06-21 16:57
Clean any ductwork reachable as well as any grates or covers,43-000,2019-06-21 16:57
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-06-21 16:57
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-06-21 16:57
End lock-out and power up unit.,43-000,2019-06-21 16:57
"Check for proper operation, unusual noise or vibration",43-000,2019-06-21 16:57
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-06-21 16:57
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-06-21 16:57
Remove materials and waste products,43-000,2019-06-21 16:57
Schedule outage with operating personnel,33-000,2019-06-21 16:57
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:57
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:57
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:57
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:57
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:57
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:57
Electrical connections:  for wear,33-000,2019-06-21 16:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:57
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:57
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:57
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:57
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:57
End lock-out and power up unit.,33-000,2019-06-21 16:57
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:57
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:57
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:57
Remove materials and waste products,33-000,2019-06-21 16:57
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-06-21 16:57
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-06-21 16:57
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-06-21 16:57
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-06-21 16:57
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:57
Check calibration,33-000,2019-06-21 16:57
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:57
Safety guards:  ensure they are in place and secure,33-000,2019-06-21 16:57
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-06-21 16:57
Electrical components:  for wear,33-000,2019-06-21 16:57
Inspect humidifier if applicable,33-000,2019-06-21 16:57
If Leibert:  Confirm operation of oil heater,33-000,2019-06-21 16:57
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-06-21 16:57
Refrigerant circuit:  for signs of oil leakage,33-000,2019-06-21 16:57
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-06-21 16:57
Inspect unit cabinet for proper integrity,33-000,2019-06-21 16:57
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-06-21 16:57
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-06-21 16:57
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-06-21 16:57
"Grease motor, bearings and dampers",33-000,2019-06-21 16:57
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-06-21 16:57
Change all filters,33-000,2019-06-21 16:57
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-06-21 16:57
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-06-21 16:57
"Fan, Exhaust - Quarterly",33-000,2019-06-21 16:58
"Fan, Exhaust - Quarterly",33-000,2019-06-21 16:58
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-06-21 16:58
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-06-21 16:58
Ensure proper fan operation.,33-000,2019-06-21 16:58
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-06-21 16:58
If heat wheel incorporated:  clean filter,33-000,2019-06-21 16:58
Remove and properly dispose of work materials and used filters.,33-000,2019-06-21 16:58
Schedule outage with operating personnel,33-000,2019-06-21 16:58
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:58
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:58
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:58
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:58
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:58
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:58
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:58
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:58
Electrical connections:  for wear,33-000,2019-06-21 16:58
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:58
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:58
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:58
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:58
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:58
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:58
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:58
End lock-out and power up unit.,33-000,2019-06-21 16:58
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:58
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:58
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:58
Remove materials and waste products,33-000,2019-06-21 16:58
Schedule outage with operating personnel,33-000,2019-06-21 16:58
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:58
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:58
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:58
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:58
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:58
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:58
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:58
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:58
Electrical connections:  for wear,33-000,2019-06-21 16:58
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:58
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:58
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:58
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:58
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:58
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:58
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:58
End lock-out and power up unit.,33-000,2019-06-21 16:58
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:58
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:58
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:58
Remove materials and waste products,33-000,2019-06-21 16:58
"Fan, Exhaust - Quarterly",33-000,2019-06-21 16:59
Fan - Quarterly,33-000,2019-06-21 16:59
Fan - Quarterly,33-000,2019-06-21 16:59
Schedule outage with operating personnel,33-000,2019-06-21 16:59
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:59
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:59
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:59
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:59
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:59
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:59
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:59
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:59
Electrical connections:  for wear,33-000,2019-06-21 16:59
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:59
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:59
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:59
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:59
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:59
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:59
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:59
End lock-out and power up unit.,33-000,2019-06-21 16:59
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:59
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:59
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:59
Remove materials and waste products,33-000,2019-06-21 16:59
Schedule outage with operating personnel,33-000,2019-06-21 16:59
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:59
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:59
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:59
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:59
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:59
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:59
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:59
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:59
Electrical connections:  for wear,33-000,2019-06-21 16:59
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:59
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:59
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:59
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:59
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:59
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:59
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:59
End lock-out and power up unit.,33-000,2019-06-21 16:59
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:59
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:59
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:59
Remove materials and waste products,33-000,2019-06-21 16:59
Schedule outage with operating personnel,33-000,2019-06-21 16:59
"De-energize, tag and lock out circuit",33-000,2019-06-21 16:59
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-06-21 16:59
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-06-21 16:59
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-06-21 16:59
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-06-21 16:59
Safety Guards:  ensure they are in place and secure,33-000,2019-06-21 16:59
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-06-21 16:59
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-06-21 16:59
Electrical connections:  for wear,33-000,2019-06-21 16:59
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-06-21 16:59
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-06-21 16:59
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-06-21 16:59
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-06-21 16:59
Clean any ductwork reachable as well as any grates or covers,33-000,2019-06-21 16:59
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-06-21 16:59
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-06-21 16:59
End lock-out and power up unit.,33-000,2019-06-21 16:59
"Check for proper operation, unusual noise or vibration",33-000,2019-06-21 16:59
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-06-21 16:59
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-06-21 16:59
Remove materials and waste products,33-000,2019-06-21 16:59
Air Handler - Quarterly,16-000,2019-06-21 17:00
Cooler - Quarterly,16-000,2019-06-21 17:00
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-06-21 17:00
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-06-21 17:00
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-06-21 17:00
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-06-21 17:00
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:00
Check calibration,16-000,2019-06-21 17:00
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:00
Safety guards:  ensure they are in place and secure,16-000,2019-06-21 17:00
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-06-21 17:00
Electrical components:  for wear,16-000,2019-06-21 17:00
Inspect humidifier if applicable,16-000,2019-06-21 17:00
If Leibert:  Confirm operation of oil heater,16-000,2019-06-21 17:00
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-06-21 17:00
Refrigerant circuit:  for signs of oil leakage,16-000,2019-06-21 17:00
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:00
Inspect unit cabinet for proper integrity,16-000,2019-06-21 17:00
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:00
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-06-21 17:00
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-06-21 17:00
"Grease motor, bearings and dampers",16-000,2019-06-21 17:00
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-06-21 17:00
Change all filters,16-000,2019-06-21 17:00
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-06-21 17:00
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-06-21 17:00
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-06-21 17:00
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-06-21 17:00
Ensure proper fan operation.,16-000,2019-06-21 17:00
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-06-21 17:00
If heat wheel incorporated:  clean filter,16-000,2019-06-21 17:00
Remove and properly dispose of work materials and used filters.,16-000,2019-06-21 17:00
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-06-21 17:00
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-06-21 17:00
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-06-21 17:00
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-06-21 17:00
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:00
Check calibration,16-000,2019-06-21 17:00
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:00
Safety guards:  ensure they are in place and secure,16-000,2019-06-21 17:00
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-06-21 17:00
Electrical components:  for wear,16-000,2019-06-21 17:00
Inspect humidifier if applicable,16-000,2019-06-21 17:00
If Leibert:  Confirm operation of oil heater,16-000,2019-06-21 17:00
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-06-21 17:00
Refrigerant circuit:  for signs of oil leakage,16-000,2019-06-21 17:00
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:00
Inspect unit cabinet for proper integrity,16-000,2019-06-21 17:00
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:00
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-06-21 17:00
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-06-21 17:00
"Grease motor, bearings and dampers",16-000,2019-06-21 17:00
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-06-21 17:00
Change all filters,16-000,2019-06-21 17:00
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-06-21 17:00
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-06-21 17:00
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-06-21 17:00
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-06-21 17:00
Ensure proper fan operation.,16-000,2019-06-21 17:00
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-06-21 17:00
If heat wheel incorporated:  clean filter,16-000,2019-06-21 17:00
Remove and properly dispose of work materials and used filters.,16-000,2019-06-21 17:00
Cooler - Quarterly,16-ROOF,2019-06-21 17:01
Cooler - Quarterly,16-000,2019-06-21 17:01
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-ROOF,2019-06-21 17:01
Inspect motor.  Check temperature and vibration of bearings,16-ROOF,2019-06-21 17:01
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-ROOF,2019-06-21 17:01
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-ROOF,2019-06-21 17:01
"Mountings:  check structural members, motor mounting, vibration eliminators",16-ROOF,2019-06-21 17:01
Check calibration,16-ROOF,2019-06-21 17:01
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-06-21 17:01
Safety guards:  ensure they are in place and secure,16-ROOF,2019-06-21 17:01
"Connections and seals:   for leaks, corrosion, damage and cracks",16-ROOF,2019-06-21 17:01
Electrical components:  for wear,16-ROOF,2019-06-21 17:01
Inspect humidifier if applicable,16-ROOF,2019-06-21 17:01
If Leibert:  Confirm operation of oil heater,16-ROOF,2019-06-21 17:01
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-ROOF,2019-06-21 17:01
Refrigerant circuit:  for signs of oil leakage,16-ROOF,2019-06-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-ROOF,2019-06-21 17:01
Inspect unit cabinet for proper integrity,16-ROOF,2019-06-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-ROOF,2019-06-21 17:01
