Operator comments,Building ID,Report Time
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-ROOF,2019-06-21 17:01
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-ROOF,2019-06-21 17:01
"Grease motor, bearings and dampers",16-ROOF,2019-06-21 17:01
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-ROOF,2019-06-21 17:01
Change all filters,16-ROOF,2019-06-21 17:01
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-ROOF,2019-06-21 17:01
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-ROOF,2019-06-21 17:01
"Ensure no leaks at coils, connections and over pressure.",16-ROOF,2019-06-21 17:01
"Confirm proper heating/cooling valve operation, freeze stat.",16-ROOF,2019-06-21 17:01
Ensure proper fan operation.,16-ROOF,2019-06-21 17:01
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-ROOF,2019-06-21 17:01
If heat wheel incorporated:  clean filter,16-ROOF,2019-06-21 17:01
Remove and properly dispose of work materials and used filters.,16-ROOF,2019-06-21 17:01
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-06-21 17:01
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-06-21 17:01
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-06-21 17:01
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-06-21 17:01
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:01
Check calibration,16-000,2019-06-21 17:01
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:01
Safety guards:  ensure they are in place and secure,16-000,2019-06-21 17:01
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-06-21 17:01
Electrical components:  for wear,16-000,2019-06-21 17:01
Inspect humidifier if applicable,16-000,2019-06-21 17:01
If Leibert:  Confirm operation of oil heater,16-000,2019-06-21 17:01
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-06-21 17:01
Refrigerant circuit:  for signs of oil leakage,16-000,2019-06-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:01
Inspect unit cabinet for proper integrity,16-000,2019-06-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:01
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-06-21 17:01
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-06-21 17:01
"Grease motor, bearings and dampers",16-000,2019-06-21 17:01
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-06-21 17:01
Change all filters,16-000,2019-06-21 17:01
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-06-21 17:01
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-06-21 17:01
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-06-21 17:01
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-06-21 17:01
Ensure proper fan operation.,16-000,2019-06-21 17:01
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-06-21 17:01
If heat wheel incorporated:  clean filter,16-000,2019-06-21 17:01
Remove and properly dispose of work materials and used filters.,16-000,2019-06-21 17:01
"Fan, Exhaust - Quarterly",16-000,2019-06-21 17:02
"Fan, Exhaust - Quarterly",16-000,2019-06-21 17:02
"Fan, Exhaust - Quarterly",16-000,2019-06-21 17:02
Schedule outage with operating personnel,16-000,2019-06-21 17:02
"De-energize, tag and lock out circuit",16-000,2019-06-21 17:02
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 17:02
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 17:02
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:02
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:02
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 17:02
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 17:02
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 17:02
Electrical connections:  for wear,16-000,2019-06-21 17:02
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 17:02
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 17:02
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 17:02
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 17:02
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 17:02
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 17:02
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 17:02
End lock-out and power up unit.,16-000,2019-06-21 17:02
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 17:02
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 17:02
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 17:02
Remove materials and waste products,16-000,2019-06-21 17:02
Schedule outage with operating personnel,16-000,2019-06-21 17:02
"De-energize, tag and lock out circuit",16-000,2019-06-21 17:02
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 17:02
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 17:02
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:02
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:02
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 17:02
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 17:02
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 17:02
Electrical connections:  for wear,16-000,2019-06-21 17:02
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 17:02
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 17:02
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 17:02
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 17:02
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 17:02
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 17:02
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 17:02
End lock-out and power up unit.,16-000,2019-06-21 17:02
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 17:02
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 17:02
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 17:02
Remove materials and waste products,16-000,2019-06-21 17:02
Schedule outage with operating personnel,16-000,2019-06-21 17:02
"De-energize, tag and lock out circuit",16-000,2019-06-21 17:02
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 17:02
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 17:02
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:02
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:02
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 17:02
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 17:02
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 17:02
Electrical connections:  for wear,16-000,2019-06-21 17:02
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 17:02
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 17:02
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 17:02
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 17:02
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 17:02
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 17:02
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 17:02
End lock-out and power up unit.,16-000,2019-06-21 17:02
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 17:02
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 17:02
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 17:02
Remove materials and waste products,16-000,2019-06-21 17:02
"Fan, Exhaust - Quarterly",16-000,2019-06-21 17:03
Schedule outage with operating personnel,16-000,2019-06-21 17:03
"De-energize, tag and lock out circuit",16-000,2019-06-21 17:03
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 17:03
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 17:03
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:03
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:03
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 17:03
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 17:03
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 17:03
Electrical connections:  for wear,16-000,2019-06-21 17:03
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 17:03
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 17:03
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 17:03
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 17:03
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 17:03
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 17:03
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 17:03
End lock-out and power up unit.,16-000,2019-06-21 17:03
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 17:03
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 17:03
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 17:03
Remove materials and waste products,16-000,2019-06-21 17:03
A/C Unit - Quarterly,16-000,2019-06-21 17:04
"Fan, Exhaust - Quarterly",16-000,2019-06-21 17:04
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-06-21 17:04
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-06-21 17:04
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-06-21 17:04
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-06-21 17:04
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:04
Check calibration,16-000,2019-06-21 17:04
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:04
Safety guards:  ensure they are in place and secure,16-000,2019-06-21 17:04
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-06-21 17:04
Electrical components:  for wear,16-000,2019-06-21 17:04
Inspect humidifier if applicable,16-000,2019-06-21 17:04
If Leibert:  Confirm operation of oil heater,16-000,2019-06-21 17:04
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-06-21 17:04
Refrigerant circuit:  for signs of oil leakage,16-000,2019-06-21 17:04
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:04
Inspect unit cabinet for proper integrity,16-000,2019-06-21 17:04
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-06-21 17:04
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-06-21 17:04
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-06-21 17:04
"Grease motor, bearings and dampers",16-000,2019-06-21 17:04
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-06-21 17:04
Change all filters,16-000,2019-06-21 17:04
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-06-21 17:04
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-06-21 17:04
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-06-21 17:04
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-06-21 17:04
Ensure proper fan operation.,16-000,2019-06-21 17:04
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-06-21 17:04
If heat wheel incorporated:  clean filter,16-000,2019-06-21 17:04
Remove and properly dispose of work materials and used filters.,16-000,2019-06-21 17:04
Schedule outage with operating personnel,16-000,2019-06-21 17:04
"De-energize, tag and lock out circuit",16-000,2019-06-21 17:04
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-06-21 17:04
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-06-21 17:04
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-06-21 17:04
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-06-21 17:04
Safety Guards:  ensure they are in place and secure,16-000,2019-06-21 17:04
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-06-21 17:04
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-06-21 17:04
Electrical connections:  for wear,16-000,2019-06-21 17:04
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-06-21 17:04
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-06-21 17:04
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-06-21 17:04
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-06-21 17:04
Clean any ductwork reachable as well as any grates or covers,16-000,2019-06-21 17:04
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-06-21 17:04
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-06-21 17:04
End lock-out and power up unit.,16-000,2019-06-21 17:04
"Check for proper operation, unusual noise or vibration",16-000,2019-06-21 17:04
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-06-21 17:04
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-06-21 17:04
Remove materials and waste products,16-000,2019-06-21 17:04
Air Handler - Quarterly,35-000,2019-06-21 17:06
Air Handler - Quarterly,36-ROOF,2019-06-21 17:06
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",35-000,2019-06-21 17:06
Inspect motor.  Check temperature and vibration of bearings,35-000,2019-06-21 17:06
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",35-000,2019-06-21 17:06
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",35-000,2019-06-21 17:06
"Mountings:  check structural members, motor mounting, vibration eliminators",35-000,2019-06-21 17:06
Check calibration,35-000,2019-06-21 17:06
"Dampers:  check for proper function, dirt and excess grease",35-000,2019-06-21 17:06
Safety guards:  ensure they are in place and secure,35-000,2019-06-21 17:06
"Connections and seals:   for leaks, corrosion, damage and cracks",35-000,2019-06-21 17:06
Electrical components:  for wear,35-000,2019-06-21 17:06
Inspect humidifier if applicable,35-000,2019-06-21 17:06
If Leibert:  Confirm operation of oil heater,35-000,2019-06-21 17:06
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,35-000,2019-06-21 17:06
Refrigerant circuit:  for signs of oil leakage,35-000,2019-06-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,35-000,2019-06-21 17:06
Inspect unit cabinet for proper integrity,35-000,2019-06-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,35-000,2019-06-21 17:06
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",35-000,2019-06-21 17:06
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,35-000,2019-06-21 17:06
"Grease motor, bearings and dampers",35-000,2019-06-21 17:06
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",35-000,2019-06-21 17:06
Change all filters,35-000,2019-06-21 17:06
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",35-000,2019-06-21 17:06
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",35-000,2019-06-21 17:06
"Ensure no leaks at coils, connections and over pressure.",35-000,2019-06-21 17:06
"Confirm proper heating/cooling valve operation, freeze stat.",35-000,2019-06-21 17:06
Ensure proper fan operation.,35-000,2019-06-21 17:06
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,35-000,2019-06-21 17:06
If heat wheel incorporated:  clean filter,35-000,2019-06-21 17:06
Remove and properly dispose of work materials and used filters.,35-000,2019-06-21 17:06
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-06-21 17:06
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-06-21 17:06
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-06-21 17:06
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-06-21 17:06
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-06-21 17:06
Check calibration,36-ROOF,2019-06-21 17:06
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-06-21 17:06
Safety guards:  ensure they are in place and secure,36-ROOF,2019-06-21 17:06
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-06-21 17:06
Electrical components:  for wear,36-ROOF,2019-06-21 17:06
Inspect humidifier if applicable,36-ROOF,2019-06-21 17:06
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-06-21 17:06
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-06-21 17:06
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-06-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-06-21 17:06
Inspect unit cabinet for proper integrity,36-ROOF,2019-06-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-06-21 17:06
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-06-21 17:06
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-06-21 17:06
"Grease motor, bearings and dampers",36-ROOF,2019-06-21 17:06
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-06-21 17:06
Change all filters,36-ROOF,2019-06-21 17:06
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-06-21 17:06
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-06-21 17:06
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-06-21 17:06
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-06-21 17:06
Ensure proper fan operation.,36-ROOF,2019-06-21 17:06
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-06-21 17:06
If heat wheel incorporated:  clean filter,36-ROOF,2019-06-21 17:06
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-06-21 17:06
Air Handler - Quarterly,36-ROOF,2019-06-21 17:07
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-06-21 17:07
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-06-21 17:07
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-06-21 17:07
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-06-21 17:07
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-06-21 17:07
Check calibration,36-ROOF,2019-06-21 17:07
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-06-21 17:07
Safety guards:  ensure they are in place and secure,36-ROOF,2019-06-21 17:07
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-06-21 17:07
Electrical components:  for wear,36-ROOF,2019-06-21 17:07
Inspect humidifier if applicable,36-ROOF,2019-06-21 17:07
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-06-21 17:07
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-06-21 17:07
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-06-21 17:07
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-06-21 17:07
Inspect unit cabinet for proper integrity,36-ROOF,2019-06-21 17:07
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-06-21 17:07
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-06-21 17:07
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-06-21 17:07
"Grease motor, bearings and dampers",36-ROOF,2019-06-21 17:07
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-06-21 17:07
Change all filters,36-ROOF,2019-06-21 17:07
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-06-21 17:07
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-06-21 17:07
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-06-21 17:07
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-06-21 17:07
Ensure proper fan operation.,36-ROOF,2019-06-21 17:07
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-06-21 17:07
If heat wheel incorporated:  clean filter,36-ROOF,2019-06-21 17:07
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-06-21 17:07
Air Handler - Quarterly,09-000,2019-06-21 17:08
Air Handler - Quarterly,09-000,2019-06-21 17:08
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-06-21 17:08
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-06-21 17:08
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-06-21 17:08
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-06-21 17:08
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-06-21 17:08
Check calibration,09-000,2019-06-21 17:08
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-06-21 17:08
Safety guards:  ensure they are in place and secure,09-000,2019-06-21 17:08
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-06-21 17:08
Electrical components:  for wear,09-000,2019-06-21 17:08
Inspect humidifier if applicable,09-000,2019-06-21 17:08
If Leibert:  Confirm operation of oil heater,09-000,2019-06-21 17:08
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-06-21 17:08
Refrigerant circuit:  for signs of oil leakage,09-000,2019-06-21 17:08
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:08
Inspect unit cabinet for proper integrity,09-000,2019-06-21 17:08
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:08
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-06-21 17:08
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-06-21 17:08
"Grease motor, bearings and dampers",09-000,2019-06-21 17:08
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-06-21 17:08
Change all filters,09-000,2019-06-21 17:08
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-06-21 17:08
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-06-21 17:08
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-06-21 17:08
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-06-21 17:08
Ensure proper fan operation.,09-000,2019-06-21 17:08
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-06-21 17:08
If heat wheel incorporated:  clean filter,09-000,2019-06-21 17:08
Remove and properly dispose of work materials and used filters.,09-000,2019-06-21 17:08
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-06-21 17:08
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-06-21 17:08
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-06-21 17:08
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-06-21 17:08
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-06-21 17:08
Check calibration,09-000,2019-06-21 17:08
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-06-21 17:08
Safety guards:  ensure they are in place and secure,09-000,2019-06-21 17:08
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-06-21 17:08
Electrical components:  for wear,09-000,2019-06-21 17:08
Inspect humidifier if applicable,09-000,2019-06-21 17:08
If Leibert:  Confirm operation of oil heater,09-000,2019-06-21 17:08
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-06-21 17:08
Refrigerant circuit:  for signs of oil leakage,09-000,2019-06-21 17:08
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:08
Inspect unit cabinet for proper integrity,09-000,2019-06-21 17:08
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:08
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-06-21 17:08
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-06-21 17:08
"Grease motor, bearings and dampers",09-000,2019-06-21 17:08
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-06-21 17:08
Change all filters,09-000,2019-06-21 17:08
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-06-21 17:08
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-06-21 17:08
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-06-21 17:08
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-06-21 17:08
Ensure proper fan operation.,09-000,2019-06-21 17:08
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-06-21 17:08
If heat wheel incorporated:  clean filter,09-000,2019-06-21 17:08
Remove and properly dispose of work materials and used filters.,09-000,2019-06-21 17:08
Air Handler - Quarterly,09-000,2019-06-21 17:09
Air Handler - Quarterly,39-ROOF,2019-06-21 17:09
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-06-21 17:09
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-06-21 17:09
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-06-21 17:09
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-06-21 17:09
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-06-21 17:09
Check calibration,09-000,2019-06-21 17:09
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-06-21 17:09
Safety guards:  ensure they are in place and secure,09-000,2019-06-21 17:09
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-06-21 17:09
Electrical components:  for wear,09-000,2019-06-21 17:09
Inspect humidifier if applicable,09-000,2019-06-21 17:09
If Leibert:  Confirm operation of oil heater,09-000,2019-06-21 17:09
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-06-21 17:09
Refrigerant circuit:  for signs of oil leakage,09-000,2019-06-21 17:09
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:09
Inspect unit cabinet for proper integrity,09-000,2019-06-21 17:09
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:09
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-06-21 17:09
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-06-21 17:09
"Grease motor, bearings and dampers",09-000,2019-06-21 17:09
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-06-21 17:09
Change all filters,09-000,2019-06-21 17:09
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-06-21 17:09
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-06-21 17:09
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-06-21 17:09
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-06-21 17:09
Ensure proper fan operation.,09-000,2019-06-21 17:09
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-06-21 17:09
If heat wheel incorporated:  clean filter,09-000,2019-06-21 17:09
Remove and properly dispose of work materials and used filters.,09-000,2019-06-21 17:09
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-06-21 17:09
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-06-21 17:09
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-06-21 17:09
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-06-21 17:09
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-06-21 17:09
Check calibration,39-ROOF,2019-06-21 17:09
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-06-21 17:09
Safety guards:  ensure they are in place and secure,39-ROOF,2019-06-21 17:09
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-06-21 17:09
Electrical components:  for wear,39-ROOF,2019-06-21 17:09
Inspect humidifier if applicable,39-ROOF,2019-06-21 17:09
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-06-21 17:09
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-06-21 17:09
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-06-21 17:09
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:09
Inspect unit cabinet for proper integrity,39-ROOF,2019-06-21 17:09
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:09
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-06-21 17:09
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-06-21 17:09
"Grease motor, bearings and dampers",39-ROOF,2019-06-21 17:09
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-06-21 17:09
Change all filters,39-ROOF,2019-06-21 17:09
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-06-21 17:09
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-06-21 17:09
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-06-21 17:09
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-06-21 17:09
Ensure proper fan operation.,39-ROOF,2019-06-21 17:09
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-06-21 17:09
If heat wheel incorporated:  clean filter,39-ROOF,2019-06-21 17:09
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-06-21 17:09
Air Handler - Quarterly,39-ROOF,2019-06-21 17:10
Air Handler - Quarterly,39-ROOF,2019-06-21 17:10
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-06-21 17:10
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-06-21 17:10
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-06-21 17:10
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-06-21 17:10
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-06-21 17:10
Check calibration,39-ROOF,2019-06-21 17:10
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-06-21 17:10
Safety guards:  ensure they are in place and secure,39-ROOF,2019-06-21 17:10
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-06-21 17:10
Electrical components:  for wear,39-ROOF,2019-06-21 17:10
Inspect humidifier if applicable,39-ROOF,2019-06-21 17:10
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-06-21 17:10
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-06-21 17:10
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-06-21 17:10
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:10
Inspect unit cabinet for proper integrity,39-ROOF,2019-06-21 17:10
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:10
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-06-21 17:10
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-06-21 17:10
"Grease motor, bearings and dampers",39-ROOF,2019-06-21 17:10
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-06-21 17:10
Change all filters,39-ROOF,2019-06-21 17:10
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-06-21 17:10
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-06-21 17:10
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-06-21 17:10
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-06-21 17:10
Ensure proper fan operation.,39-ROOF,2019-06-21 17:10
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-06-21 17:10
If heat wheel incorporated:  clean filter,39-ROOF,2019-06-21 17:10
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-06-21 17:10
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-06-21 17:10
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-06-21 17:10
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-06-21 17:10
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-06-21 17:10
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-06-21 17:10
Check calibration,39-ROOF,2019-06-21 17:10
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-06-21 17:10
Safety guards:  ensure they are in place and secure,39-ROOF,2019-06-21 17:10
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-06-21 17:10
Electrical components:  for wear,39-ROOF,2019-06-21 17:10
Inspect humidifier if applicable,39-ROOF,2019-06-21 17:10
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-06-21 17:10
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-06-21 17:10
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-06-21 17:10
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:10
Inspect unit cabinet for proper integrity,39-ROOF,2019-06-21 17:10
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:10
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-06-21 17:10
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-06-21 17:10
"Grease motor, bearings and dampers",39-ROOF,2019-06-21 17:10
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-06-21 17:10
Change all filters,39-ROOF,2019-06-21 17:10
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-06-21 17:10
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-06-21 17:10
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-06-21 17:10
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-06-21 17:10
Ensure proper fan operation.,39-ROOF,2019-06-21 17:10
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-06-21 17:10
If heat wheel incorporated:  clean filter,39-ROOF,2019-06-21 17:10
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-06-21 17:10
Air Handler - Quarterly,36-000,2019-06-21 17:11
A/C Unit - Quarterly,36-000,2019-06-21 17:11
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-06-21 17:11
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-06-21 17:11
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-06-21 17:11
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-06-21 17:11
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-06-21 17:11
Check calibration,36-000,2019-06-21 17:11
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-06-21 17:11
Safety guards:  ensure they are in place and secure,36-000,2019-06-21 17:11
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-06-21 17:11
Electrical components:  for wear,36-000,2019-06-21 17:11
Inspect humidifier if applicable,36-000,2019-06-21 17:11
If Leibert:  Confirm operation of oil heater,36-000,2019-06-21 17:11
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-06-21 17:11
Refrigerant circuit:  for signs of oil leakage,36-000,2019-06-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:11
Inspect unit cabinet for proper integrity,36-000,2019-06-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:11
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-06-21 17:11
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-06-21 17:11
"Grease motor, bearings and dampers",36-000,2019-06-21 17:11
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-06-21 17:11
Change all filters,36-000,2019-06-21 17:11
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-06-21 17:11
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-06-21 17:11
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-06-21 17:11
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-06-21 17:11
Ensure proper fan operation.,36-000,2019-06-21 17:11
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-06-21 17:11
If heat wheel incorporated:  clean filter,36-000,2019-06-21 17:11
Remove and properly dispose of work materials and used filters.,36-000,2019-06-21 17:11
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-06-21 17:11
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-06-21 17:11
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-06-21 17:11
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-06-21 17:11
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-06-21 17:11
Check calibration,36-000,2019-06-21 17:11
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-06-21 17:11
Safety guards:  ensure they are in place and secure,36-000,2019-06-21 17:11
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-06-21 17:11
Electrical components:  for wear,36-000,2019-06-21 17:11
Inspect humidifier if applicable,36-000,2019-06-21 17:11
If Leibert:  Confirm operation of oil heater,36-000,2019-06-21 17:11
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-06-21 17:11
Refrigerant circuit:  for signs of oil leakage,36-000,2019-06-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:11
Inspect unit cabinet for proper integrity,36-000,2019-06-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:11
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-06-21 17:11
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-06-21 17:11
"Grease motor, bearings and dampers",36-000,2019-06-21 17:11
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-06-21 17:11
Change all filters,36-000,2019-06-21 17:11
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-06-21 17:11
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-06-21 17:11
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-06-21 17:11
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-06-21 17:11
Ensure proper fan operation.,36-000,2019-06-21 17:11
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-06-21 17:11
If heat wheel incorporated:  clean filter,36-000,2019-06-21 17:11
Remove and properly dispose of work materials and used filters.,36-000,2019-06-21 17:11
A/C Unit - Quarterly,36-000,2019-06-21 17:12
Humidifier - Quarterly,09-000,2019-06-21 17:12
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-06-21 17:12
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-06-21 17:12
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-06-21 17:12
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-06-21 17:12
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-06-21 17:12
Check calibration,36-000,2019-06-21 17:12
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-06-21 17:12
Safety guards:  ensure they are in place and secure,36-000,2019-06-21 17:12
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-06-21 17:12
Electrical components:  for wear,36-000,2019-06-21 17:12
Inspect humidifier if applicable,36-000,2019-06-21 17:12
If Leibert:  Confirm operation of oil heater,36-000,2019-06-21 17:12
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-06-21 17:12
Refrigerant circuit:  for signs of oil leakage,36-000,2019-06-21 17:12
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:12
Inspect unit cabinet for proper integrity,36-000,2019-06-21 17:12
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:12
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-06-21 17:12
