Operator comments,Building ID,Report Time
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-06-21 17:12
"Grease motor, bearings and dampers",36-000,2019-06-21 17:12
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-06-21 17:12
Change all filters,36-000,2019-06-21 17:12
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-06-21 17:12
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-06-21 17:12
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-06-21 17:12
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-06-21 17:12
Ensure proper fan operation.,36-000,2019-06-21 17:12
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-06-21 17:12
If heat wheel incorporated:  clean filter,36-000,2019-06-21 17:12
Remove and properly dispose of work materials and used filters.,36-000,2019-06-21 17:12
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-06-21 17:12
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-06-21 17:12
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-06-21 17:12
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-06-21 17:12
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-06-21 17:12
Check calibration,09-000,2019-06-21 17:12
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-06-21 17:12
Safety guards:  ensure they are in place and secure,09-000,2019-06-21 17:12
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-06-21 17:12
Electrical components:  for wear,09-000,2019-06-21 17:12
Inspect humidifier if applicable,09-000,2019-06-21 17:12
If Leibert:  Confirm operation of oil heater,09-000,2019-06-21 17:12
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-06-21 17:12
Refrigerant circuit:  for signs of oil leakage,09-000,2019-06-21 17:12
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:12
Inspect unit cabinet for proper integrity,09-000,2019-06-21 17:12
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-06-21 17:12
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-06-21 17:12
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-06-21 17:12
"Grease motor, bearings and dampers",09-000,2019-06-21 17:12
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-06-21 17:12
Change all filters,09-000,2019-06-21 17:12
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-06-21 17:12
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-06-21 17:12
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-06-21 17:12
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-06-21 17:12
Ensure proper fan operation.,09-000,2019-06-21 17:12
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-06-21 17:12
If heat wheel incorporated:  clean filter,09-000,2019-06-21 17:12
Remove and properly dispose of work materials and used filters.,09-000,2019-06-21 17:12
"Fan, Exhaust - Quarterly",35-000,2019-06-21 17:13
Air Handler - Quarterly,39-ROOF,2019-06-21 17:13
Schedule outage with operating personnel,35-000,2019-06-21 17:13
"De-energize, tag and lock out circuit",35-000,2019-06-21 17:13
"INSPECT:  motor, check temperature and vibration of bearings",35-000,2019-06-21 17:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",35-000,2019-06-21 17:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",35-000,2019-06-21 17:13
"Dampers:  check for proper function, dirt and excess grease",35-000,2019-06-21 17:13
Safety Guards:  ensure they are in place and secure,35-000,2019-06-21 17:13
"Heating Element:  if applicable, check for signs of breakage and heat",35-000,2019-06-21 17:13
"Coils and piping:  if applicable, check for signs of leakage",35-000,2019-06-21 17:13
Electrical connections:  for wear,35-000,2019-06-21 17:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",35-000,2019-06-21 17:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",35-000,2019-06-21 17:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",35-000,2019-06-21 17:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",35-000,2019-06-21 17:13
Clean any ductwork reachable as well as any grates or covers,35-000,2019-06-21 17:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",35-000,2019-06-21 17:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",35-000,2019-06-21 17:13
End lock-out and power up unit.,35-000,2019-06-21 17:13
"Check for proper operation, unusual noise or vibration",35-000,2019-06-21 17:13
"Check that drive safety guards are in place, check thermostat for proper operation",35-000,2019-06-21 17:13
"Visually inspect piping and ductwork supports, if applicable",35-000,2019-06-21 17:13
Remove materials and waste products,35-000,2019-06-21 17:13
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-06-21 17:13
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-06-21 17:13
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-06-21 17:13
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-06-21 17:13
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-06-21 17:13
Check calibration,39-ROOF,2019-06-21 17:13
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-06-21 17:13
Safety guards:  ensure they are in place and secure,39-ROOF,2019-06-21 17:13
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-06-21 17:13
Electrical components:  for wear,39-ROOF,2019-06-21 17:13
Inspect humidifier if applicable,39-ROOF,2019-06-21 17:13
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-06-21 17:13
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-06-21 17:13
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-06-21 17:13
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:13
Inspect unit cabinet for proper integrity,39-ROOF,2019-06-21 17:13
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-06-21 17:13
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-06-21 17:13
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-06-21 17:13
"Grease motor, bearings and dampers",39-ROOF,2019-06-21 17:13
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-06-21 17:13
Change all filters,39-ROOF,2019-06-21 17:13
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-06-21 17:13
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-06-21 17:13
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-06-21 17:13
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-06-21 17:13
Ensure proper fan operation.,39-ROOF,2019-06-21 17:13
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-06-21 17:13
If heat wheel incorporated:  clean filter,39-ROOF,2019-06-21 17:13
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-06-21 17:13
Heat Pump - Quarterly,09-ROOF,2019-06-21 17:14
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-ROOF,2019-06-21 17:14
Inspect motor.  Check temperature and vibration of bearings,09-ROOF,2019-06-21 17:14
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-ROOF,2019-06-21 17:14
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-ROOF,2019-06-21 17:14
"Mountings:  check structural members, motor mounting, vibration eliminators",09-ROOF,2019-06-21 17:14
Check calibration,09-ROOF,2019-06-21 17:14
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-06-21 17:14
Safety guards:  ensure they are in place and secure,09-ROOF,2019-06-21 17:14
"Connections and seals:   for leaks, corrosion, damage and cracks",09-ROOF,2019-06-21 17:14
Electrical components:  for wear,09-ROOF,2019-06-21 17:14
Inspect humidifier if applicable,09-ROOF,2019-06-21 17:14
If Leibert:  Confirm operation of oil heater,09-ROOF,2019-06-21 17:14
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-ROOF,2019-06-21 17:14
Refrigerant circuit:  for signs of oil leakage,09-ROOF,2019-06-21 17:14
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-ROOF,2019-06-21 17:14
Inspect unit cabinet for proper integrity,09-ROOF,2019-06-21 17:14
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-ROOF,2019-06-21 17:14
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-ROOF,2019-06-21 17:14
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-ROOF,2019-06-21 17:14
"Grease motor, bearings and dampers",09-ROOF,2019-06-21 17:14
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-ROOF,2019-06-21 17:14
Change all filters,09-ROOF,2019-06-21 17:14
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-ROOF,2019-06-21 17:14
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-ROOF,2019-06-21 17:14
"Ensure no leaks at coils, connections and over pressure.",09-ROOF,2019-06-21 17:14
"Confirm proper heating/cooling valve operation, freeze stat.",09-ROOF,2019-06-21 17:14
Ensure proper fan operation.,09-ROOF,2019-06-21 17:14
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-ROOF,2019-06-21 17:14
If heat wheel incorporated:  clean filter,09-ROOF,2019-06-21 17:14
Remove and properly dispose of work materials and used filters.,09-ROOF,2019-06-21 17:14
Air Handler - Quarterly,36-000,2019-06-21 17:16
Air Handler - Quarterly,08-000,2019-06-21 17:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-06-21 17:17
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-06-21 17:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-06-21 17:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-06-21 17:17
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-06-21 17:17
Check calibration,36-000,2019-06-21 17:17
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-06-21 17:17
Safety guards:  ensure they are in place and secure,36-000,2019-06-21 17:17
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-06-21 17:17
Electrical components:  for wear,36-000,2019-06-21 17:17
Inspect humidifier if applicable,36-000,2019-06-21 17:17
If Leibert:  Confirm operation of oil heater,36-000,2019-06-21 17:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-06-21 17:17
Refrigerant circuit:  for signs of oil leakage,36-000,2019-06-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:17
Inspect unit cabinet for proper integrity,36-000,2019-06-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-06-21 17:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-06-21 17:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-06-21 17:17
"Grease motor, bearings and dampers",36-000,2019-06-21 17:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-06-21 17:17
Change all filters,36-000,2019-06-21 17:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-06-21 17:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-06-21 17:17
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-06-21 17:17
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-06-21 17:17
Ensure proper fan operation.,36-000,2019-06-21 17:17
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-06-21 17:17
If heat wheel incorporated:  clean filter,36-000,2019-06-21 17:17
Remove and properly dispose of work materials and used filters.,36-000,2019-06-21 17:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-06-21 17:17
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-06-21 17:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-06-21 17:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-06-21 17:17
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-06-21 17:17
Check calibration,08-000,2019-06-21 17:17
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-06-21 17:17
Safety guards:  ensure they are in place and secure,08-000,2019-06-21 17:17
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-06-21 17:17
Electrical components:  for wear,08-000,2019-06-21 17:17
Inspect humidifier if applicable,08-000,2019-06-21 17:17
If Leibert:  Confirm operation of oil heater,08-000,2019-06-21 17:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-06-21 17:17
Refrigerant circuit:  for signs of oil leakage,08-000,2019-06-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-06-21 17:17
Inspect unit cabinet for proper integrity,08-000,2019-06-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-06-21 17:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-06-21 17:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-06-21 17:17
"Grease motor, bearings and dampers",08-000,2019-06-21 17:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-06-21 17:17
Change all filters,08-000,2019-06-21 17:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-06-21 17:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-06-21 17:17
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-06-21 17:17
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-06-21 17:17
Ensure proper fan operation.,08-000,2019-06-21 17:17
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-06-21 17:17
If heat wheel incorporated:  clean filter,08-000,2019-06-21 17:17
Remove and properly dispose of work materials and used filters.,08-000,2019-06-21 17:17
Air Handler - Quarterly,08-000,2019-06-21 17:18
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-06-21 17:18
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-06-21 17:18
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-06-21 17:18
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-06-21 17:18
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-06-21 17:18
Check calibration,08-000,2019-06-21 17:18
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-06-21 17:18
Safety guards:  ensure they are in place and secure,08-000,2019-06-21 17:18
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-06-21 17:18
Electrical components:  for wear,08-000,2019-06-21 17:18
Inspect humidifier if applicable,08-000,2019-06-21 17:18
If Leibert:  Confirm operation of oil heater,08-000,2019-06-21 17:18
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-06-21 17:18
Refrigerant circuit:  for signs of oil leakage,08-000,2019-06-21 17:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-06-21 17:18
Inspect unit cabinet for proper integrity,08-000,2019-06-21 17:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-06-21 17:18
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-06-21 17:18
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-06-21 17:18
"Grease motor, bearings and dampers",08-000,2019-06-21 17:18
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-06-21 17:18
Change all filters,08-000,2019-06-21 17:18
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-06-21 17:18
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-06-21 17:18
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-06-21 17:18
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-06-21 17:18
Ensure proper fan operation.,08-000,2019-06-21 17:18
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-06-21 17:18
If heat wheel incorporated:  clean filter,08-000,2019-06-21 17:18
Remove and properly dispose of work materials and used filters.,08-000,2019-06-21 17:18
Air Hander - Quarterly,08-ROOF,2019-06-21 17:19
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-ROOF,2019-06-21 17:19
Inspect motor.  Check temperature and vibration of bearings,08-ROOF,2019-06-21 17:19
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-ROOF,2019-06-21 17:19
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-ROOF,2019-06-21 17:19
"Mountings:  check structural members, motor mounting, vibration eliminators",08-ROOF,2019-06-21 17:19
Check calibration,08-ROOF,2019-06-21 17:19
"Dampers:  check for proper function, dirt and excess grease",08-ROOF,2019-06-21 17:19
Safety guards:  ensure they are in place and secure,08-ROOF,2019-06-21 17:19
"Connections and seals:   for leaks, corrosion, damage and cracks",08-ROOF,2019-06-21 17:19
Electrical components:  for wear,08-ROOF,2019-06-21 17:19
Inspect humidifier if applicable,08-ROOF,2019-06-21 17:19
If Leibert:  Confirm operation of oil heater,08-ROOF,2019-06-21 17:19
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-ROOF,2019-06-21 17:19
Refrigerant circuit:  for signs of oil leakage,08-ROOF,2019-06-21 17:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-ROOF,2019-06-21 17:19
Inspect unit cabinet for proper integrity,08-ROOF,2019-06-21 17:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-ROOF,2019-06-21 17:19
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-ROOF,2019-06-21 17:19
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-ROOF,2019-06-21 17:19
"Grease motor, bearings and dampers",08-ROOF,2019-06-21 17:19
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-ROOF,2019-06-21 17:19
Change all filters,08-ROOF,2019-06-21 17:19
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-ROOF,2019-06-21 17:19
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-ROOF,2019-06-21 17:19
"Ensure no leaks at coils, connections and over pressure.",08-ROOF,2019-06-21 17:19
"Confirm proper heating/cooling valve operation, freeze stat.",08-ROOF,2019-06-21 17:19
Ensure proper fan operation.,08-ROOF,2019-06-21 17:19
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-ROOF,2019-06-21 17:19
If heat wheel incorporated:  clean filter,08-ROOF,2019-06-21 17:19
Remove and properly dispose of work materials and used filters.,08-ROOF,2019-06-21 17:19
DECTRON UNIT,08-000,2019-06-21 17:20
Ice Machine - Quarterly,39-000,2019-06-21 17:20
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-06-21 17:20
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-06-21 17:20
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-06-21 17:20
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-06-21 17:20
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-06-21 17:20
Check calibration,08-000,2019-06-21 17:20
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-06-21 17:20
Safety guards:  ensure they are in place and secure,08-000,2019-06-21 17:20
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-06-21 17:20
Electrical components:  for wear,08-000,2019-06-21 17:20
Inspect humidifier if applicable,08-000,2019-06-21 17:20
If Leibert:  Confirm operation of oil heater,08-000,2019-06-21 17:20
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-06-21 17:20
Refrigerant circuit:  for signs of oil leakage,08-000,2019-06-21 17:20
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-06-21 17:20
Inspect unit cabinet for proper integrity,08-000,2019-06-21 17:20
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-06-21 17:20
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-06-21 17:20
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-06-21 17:20
"Grease motor, bearings and dampers",08-000,2019-06-21 17:20
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-06-21 17:20
Change all filters,08-000,2019-06-21 17:20
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-06-21 17:20
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-06-21 17:20
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-06-21 17:20
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-06-21 17:20
Ensure proper fan operation.,08-000,2019-06-21 17:20
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-06-21 17:20
If heat wheel incorporated:  clean filter,08-000,2019-06-21 17:20
Remove and properly dispose of work materials and used filters.,08-000,2019-06-21 17:20
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-000,2019-06-21 17:20
Inspect motor.  Check temperature and vibration of bearings,39-000,2019-06-21 17:20
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-000,2019-06-21 17:20
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-000,2019-06-21 17:20
"Mountings:  check structural members, motor mounting, vibration eliminators",39-000,2019-06-21 17:20
Check calibration,39-000,2019-06-21 17:20
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-06-21 17:20
Safety guards:  ensure they are in place and secure,39-000,2019-06-21 17:20
"Connections and seals:   for leaks, corrosion, damage and cracks",39-000,2019-06-21 17:20
Electrical components:  for wear,39-000,2019-06-21 17:20
Inspect humidifier if applicable,39-000,2019-06-21 17:20
If Leibert:  Confirm operation of oil heater,39-000,2019-06-21 17:20
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-000,2019-06-21 17:20
Refrigerant circuit:  for signs of oil leakage,39-000,2019-06-21 17:20
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-000,2019-06-21 17:20
Inspect unit cabinet for proper integrity,39-000,2019-06-21 17:20
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-000,2019-06-21 17:20
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-000,2019-06-21 17:20
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-000,2019-06-21 17:20
"Grease motor, bearings and dampers",39-000,2019-06-21 17:20
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-000,2019-06-21 17:20
Change all filters,39-000,2019-06-21 17:20
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-000,2019-06-21 17:20
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-000,2019-06-21 17:20
"Ensure no leaks at coils, connections and over pressure.",39-000,2019-06-21 17:20
"Confirm proper heating/cooling valve operation, freeze stat.",39-000,2019-06-21 17:20
Ensure proper fan operation.,39-000,2019-06-21 17:20
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-000,2019-06-21 17:20
If heat wheel incorporated:  clean filter,39-000,2019-06-21 17:21
Remove and properly dispose of work materials and used filters.,39-000,2019-06-21 17:21
Air Handler - Quarterly,42-000,2019-06-21 17:24
A\C Unit - Quarterly,42-000,2019-06-21 17:24
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-06-21 17:24
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-06-21 17:24
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-06-21 17:24
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-06-21 17:24
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-06-21 17:24
Check calibration,42-000,2019-06-21 17:24
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-06-21 17:24
Safety guards:  ensure they are in place and secure,42-000,2019-06-21 17:24
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-06-21 17:24
Electrical components:  for wear,42-000,2019-06-21 17:24
Inspect humidifier if applicable,42-000,2019-06-21 17:24
If Leibert:  Confirm operation of oil heater,42-000,2019-06-21 17:24
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-06-21 17:24
Refrigerant circuit:  for signs of oil leakage,42-000,2019-06-21 17:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:24
Inspect unit cabinet for proper integrity,42-000,2019-06-21 17:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:24
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-06-21 17:24
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-06-21 17:24
"Grease motor, bearings and dampers",42-000,2019-06-21 17:24
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-06-21 17:24
Change all filters,42-000,2019-06-21 17:24
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-06-21 17:24
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-06-21 17:24
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-06-21 17:24
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-06-21 17:24
Ensure proper fan operation.,42-000,2019-06-21 17:24
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-06-21 17:24
If heat wheel incorporated:  clean filter,42-000,2019-06-21 17:24
Remove and properly dispose of work materials and used filters.,42-000,2019-06-21 17:24
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-06-21 17:24
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-06-21 17:24
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-06-21 17:24
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-06-21 17:24
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-06-21 17:24
Check calibration,42-000,2019-06-21 17:24
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-06-21 17:24
Safety guards:  ensure they are in place and secure,42-000,2019-06-21 17:24
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-06-21 17:24
Electrical components:  for wear,42-000,2019-06-21 17:24
Inspect humidifier if applicable,42-000,2019-06-21 17:24
If Leibert:  Confirm operation of oil heater,42-000,2019-06-21 17:24
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-06-21 17:24
Refrigerant circuit:  for signs of oil leakage,42-000,2019-06-21 17:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:24
Inspect unit cabinet for proper integrity,42-000,2019-06-21 17:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:24
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-06-21 17:24
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-06-21 17:24
"Grease motor, bearings and dampers",42-000,2019-06-21 17:24
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-06-21 17:24
Change all filters,42-000,2019-06-21 17:24
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-06-21 17:24
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-06-21 17:24
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-06-21 17:24
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-06-21 17:24
Ensure proper fan operation.,42-000,2019-06-21 17:24
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-06-21 17:24
If heat wheel incorporated:  clean filter,42-000,2019-06-21 17:24
Remove and properly dispose of work materials and used filters.,42-000,2019-06-21 17:24
Air Handler - Quarterly,42-000,2019-06-21 17:25
Air Handler - Quarterly,42-000,2019-06-21 17:25
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-06-21 17:25
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-06-21 17:25
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-06-21 17:25
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-06-21 17:25
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-06-21 17:25
Check calibration,42-000,2019-06-21 17:25
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-06-21 17:25
Safety guards:  ensure they are in place and secure,42-000,2019-06-21 17:25
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-06-21 17:25
Electrical components:  for wear,42-000,2019-06-21 17:25
Inspect humidifier if applicable,42-000,2019-06-21 17:25
If Leibert:  Confirm operation of oil heater,42-000,2019-06-21 17:25
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-06-21 17:25
Refrigerant circuit:  for signs of oil leakage,42-000,2019-06-21 17:25
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:25
Inspect unit cabinet for proper integrity,42-000,2019-06-21 17:25
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:25
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-06-21 17:25
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-06-21 17:25
"Grease motor, bearings and dampers",42-000,2019-06-21 17:25
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-06-21 17:25
Change all filters,42-000,2019-06-21 17:25
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-06-21 17:25
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-06-21 17:25
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-06-21 17:25
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-06-21 17:25
Ensure proper fan operation.,42-000,2019-06-21 17:25
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-06-21 17:25
If heat wheel incorporated:  clean filter,42-000,2019-06-21 17:25
Remove and properly dispose of work materials and used filters.,42-000,2019-06-21 17:25
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-06-21 17:25
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-06-21 17:25
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-06-21 17:25
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-06-21 17:25
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-06-21 17:25
Check calibration,42-000,2019-06-21 17:25
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-06-21 17:25
Safety guards:  ensure they are in place and secure,42-000,2019-06-21 17:25
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-06-21 17:25
Electrical components:  for wear,42-000,2019-06-21 17:25
Inspect humidifier if applicable,42-000,2019-06-21 17:25
If Leibert:  Confirm operation of oil heater,42-000,2019-06-21 17:25
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-06-21 17:25
Refrigerant circuit:  for signs of oil leakage,42-000,2019-06-21 17:25
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:25
Inspect unit cabinet for proper integrity,42-000,2019-06-21 17:25
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-06-21 17:25
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-06-21 17:25
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-06-21 17:25
"Grease motor, bearings and dampers",42-000,2019-06-21 17:25
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-06-21 17:25
Change all filters,42-000,2019-06-21 17:25
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-06-21 17:25
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-06-21 17:25
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-06-21 17:25
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-06-21 17:25
Ensure proper fan operation.,42-000,2019-06-21 17:25
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-06-21 17:25
If heat wheel incorporated:  clean filter,42-000,2019-06-21 17:25
Remove and properly dispose of work materials and used filters.,42-000,2019-06-21 17:25
Air Handler - Quarterly,42-ROOF,2019-06-21 17:26
Air Handler - Quarterly,42-ROOF,2019-06-21 17:26
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-ROOF,2019-06-21 17:26
Inspect motor.  Check temperature and vibration of bearings,42-ROOF,2019-06-21 17:26
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-ROOF,2019-06-21 17:26
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-ROOF,2019-06-21 17:26
"Mountings:  check structural members, motor mounting, vibration eliminators",42-ROOF,2019-06-21 17:26
Check calibration,42-ROOF,2019-06-21 17:26
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-06-21 17:26
Safety guards:  ensure they are in place and secure,42-ROOF,2019-06-21 17:26
"Connections and seals:   for leaks, corrosion, damage and cracks",42-ROOF,2019-06-21 17:26
Electrical components:  for wear,42-ROOF,2019-06-21 17:26
Inspect humidifier if applicable,42-ROOF,2019-06-21 17:26
If Leibert:  Confirm operation of oil heater,42-ROOF,2019-06-21 17:26
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-ROOF,2019-06-21 17:26
Refrigerant circuit:  for signs of oil leakage,42-ROOF,2019-06-21 17:26
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-06-21 17:26
Inspect unit cabinet for proper integrity,42-ROOF,2019-06-21 17:26
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-06-21 17:26
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-ROOF,2019-06-21 17:26
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-ROOF,2019-06-21 17:26
"Grease motor, bearings and dampers",42-ROOF,2019-06-21 17:26
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-ROOF,2019-06-21 17:26
Change all filters,42-ROOF,2019-06-21 17:26
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-ROOF,2019-06-21 17:26
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-ROOF,2019-06-21 17:26
"Ensure no leaks at coils, connections and over pressure.",42-ROOF,2019-06-21 17:26
"Confirm proper heating/cooling valve operation, freeze stat.",42-ROOF,2019-06-21 17:26
Ensure proper fan operation.,42-ROOF,2019-06-21 17:26
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-ROOF,2019-06-21 17:26
If heat wheel incorporated:  clean filter,42-ROOF,2019-06-21 17:26
Remove and properly dispose of work materials and used filters.,42-ROOF,2019-06-21 17:26
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-ROOF,2019-06-21 17:26
Inspect motor.  Check temperature and vibration of bearings,42-ROOF,2019-06-21 17:26
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-ROOF,2019-06-21 17:26
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-ROOF,2019-06-21 17:26
"Mountings:  check structural members, motor mounting, vibration eliminators",42-ROOF,2019-06-21 17:26
Check calibration,42-ROOF,2019-06-21 17:26
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-06-21 17:26
Safety guards:  ensure they are in place and secure,42-ROOF,2019-06-21 17:26
"Connections and seals:   for leaks, corrosion, damage and cracks",42-ROOF,2019-06-21 17:26
Electrical components:  for wear,42-ROOF,2019-06-21 17:26
Inspect humidifier if applicable,42-ROOF,2019-06-21 17:26
If Leibert:  Confirm operation of oil heater,42-ROOF,2019-06-21 17:26
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-ROOF,2019-06-21 17:26
Refrigerant circuit:  for signs of oil leakage,42-ROOF,2019-06-21 17:26
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-06-21 17:26
Inspect unit cabinet for proper integrity,42-ROOF,2019-06-21 17:26
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-06-21 17:26
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-ROOF,2019-06-21 17:26
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-ROOF,2019-06-21 17:26
"Grease motor, bearings and dampers",42-ROOF,2019-06-21 17:26
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-ROOF,2019-06-21 17:26
Change all filters,42-ROOF,2019-06-21 17:26
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-ROOF,2019-06-21 17:26
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-ROOF,2019-06-21 17:26
"Ensure no leaks at coils, connections and over pressure.",42-ROOF,2019-06-21 17:26
"Confirm proper heating/cooling valve operation, freeze stat.",42-ROOF,2019-06-21 17:26
Ensure proper fan operation.,42-ROOF,2019-06-21 17:26
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-ROOF,2019-06-21 17:26
If heat wheel incorporated:  clean filter,42-ROOF,2019-06-21 17:26
Remove and properly dispose of work materials and used filters.,42-ROOF,2019-06-21 17:26
Fan - Quarterly,42-000,2019-06-21 17:27
"Fan, Exhaust - Quarterly",42-ROOF,2019-06-21 17:27
"Fan, Exhaust - Quarterly",42-ROOF,2019-06-21 17:27
Schedule outage with operating personnel,42-000,2019-06-21 17:27
"De-energize, tag and lock out circuit",42-000,2019-06-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",42-000,2019-06-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-000,2019-06-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-000,2019-06-21 17:27
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-06-21 17:27
Safety Guards:  ensure they are in place and secure,42-000,2019-06-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",42-000,2019-06-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",42-000,2019-06-21 17:27
Electrical connections:  for wear,42-000,2019-06-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-000,2019-06-21 17:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-000,2019-06-21 17:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-000,2019-06-21 17:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-000,2019-06-21 17:27
Clean any ductwork reachable as well as any grates or covers,42-000,2019-06-21 17:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-000,2019-06-21 17:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-000,2019-06-21 17:27
End lock-out and power up unit.,42-000,2019-06-21 17:27
"Check for proper operation, unusual noise or vibration",42-000,2019-06-21 17:27
"Check that drive safety guards are in place, check thermostat for proper operation",42-000,2019-06-21 17:27
"Visually inspect piping and ductwork supports, if applicable",42-000,2019-06-21 17:27
Remove materials and waste products,42-000,2019-06-21 17:27
Schedule outage with operating personnel,42-ROOF,2019-06-21 17:27
"De-energize, tag and lock out circuit",42-ROOF,2019-06-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",42-ROOF,2019-06-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-ROOF,2019-06-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-ROOF,2019-06-21 17:27
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-06-21 17:27
Safety Guards:  ensure they are in place and secure,42-ROOF,2019-06-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",42-ROOF,2019-06-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",42-ROOF,2019-06-21 17:27
Electrical connections:  for wear,42-ROOF,2019-06-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-ROOF,2019-06-21 17:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-ROOF,2019-06-21 17:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-ROOF,2019-06-21 17:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-ROOF,2019-06-21 17:27
Clean any ductwork reachable as well as any grates or covers,42-ROOF,2019-06-21 17:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-ROOF,2019-06-21 17:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-ROOF,2019-06-21 17:27
End lock-out and power up unit.,42-ROOF,2019-06-21 17:27
"Check for proper operation, unusual noise or vibration",42-ROOF,2019-06-21 17:27
"Check that drive safety guards are in place, check thermostat for proper operation",42-ROOF,2019-06-21 17:27
"Visually inspect piping and ductwork supports, if applicable",42-ROOF,2019-06-21 17:27
Remove materials and waste products,42-ROOF,2019-06-21 17:27
Schedule outage with operating personnel,42-ROOF,2019-06-21 17:27
"De-energize, tag and lock out circuit",42-ROOF,2019-06-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",42-ROOF,2019-06-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-ROOF,2019-06-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-ROOF,2019-06-21 17:27
