Operator comments,Building ID,Report Time
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-06-21 17:27
Safety Guards:  ensure they are in place and secure,42-ROOF,2019-06-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",42-ROOF,2019-06-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",42-ROOF,2019-06-21 17:27
Electrical connections:  for wear,42-ROOF,2019-06-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-ROOF,2019-06-21 17:27
Air Handling Unit - Quarterly,44-ROOF,2019-06-21 17:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-ROOF,2019-06-21 17:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-ROOF,2019-06-21 17:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-ROOF,2019-06-21 17:28
Clean any ductwork reachable as well as any grates or covers,42-ROOF,2019-06-21 17:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-ROOF,2019-06-21 17:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-ROOF,2019-06-21 17:28
End lock-out and power up unit.,42-ROOF,2019-06-21 17:28
"Check for proper operation, unusual noise or vibration",42-ROOF,2019-06-21 17:28
"Check that drive safety guards are in place, check thermostat for proper operation",42-ROOF,2019-06-21 17:28
"Visually inspect piping and ductwork supports, if applicable",42-ROOF,2019-06-21 17:28
Remove materials and waste products,42-ROOF,2019-06-21 17:28
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-06-21 17:28
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-06-21 17:28
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-06-21 17:28
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-06-21 17:28
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-06-21 17:28
Check calibration,44-ROOF,2019-06-21 17:28
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-06-21 17:28
Safety guards:  ensure they are in place and secure,44-ROOF,2019-06-21 17:28
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-06-21 17:28
Electrical components:  for wear,44-ROOF,2019-06-21 17:28
Inspect humidifier if applicable,44-ROOF,2019-06-21 17:28
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-06-21 17:28
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-06-21 17:28
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-06-21 17:28
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-06-21 17:28
Inspect unit cabinet for proper integrity,44-ROOF,2019-06-21 17:28
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-06-21 17:28
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-06-21 17:28
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-06-21 17:28
"Grease motor, bearings and dampers",44-ROOF,2019-06-21 17:28
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-06-21 17:28
Change all filters,44-ROOF,2019-06-21 17:28
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-06-21 17:28
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-06-21 17:28
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-06-21 17:28
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-06-21 17:28
Ensure proper fan operation.,44-ROOF,2019-06-21 17:28
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-06-21 17:28
If heat wheel incorporated:  clean filter,44-ROOF,2019-06-21 17:28
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-06-21 17:28
Air Conditioning Unit - Quarterly,44-000,2019-06-21 17:29
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-000,2019-06-21 17:29
Inspect motor.  Check temperature and vibration of bearings,44-000,2019-06-21 17:29
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-000,2019-06-21 17:29
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-000,2019-06-21 17:29
"Mountings:  check structural members, motor mounting, vibration eliminators",44-000,2019-06-21 17:29
Check calibration,44-000,2019-06-21 17:29
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-06-21 17:29
Safety guards:  ensure they are in place and secure,44-000,2019-06-21 17:29
"Connections and seals:   for leaks, corrosion, damage and cracks",44-000,2019-06-21 17:29
Electrical components:  for wear,44-000,2019-06-21 17:29
Inspect humidifier if applicable,44-000,2019-06-21 17:29
If Leibert:  Confirm operation of oil heater,44-000,2019-06-21 17:29
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-000,2019-06-21 17:29
Refrigerant circuit:  for signs of oil leakage,44-000,2019-06-21 17:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-06-21 17:29
Inspect unit cabinet for proper integrity,44-000,2019-06-21 17:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-06-21 17:29
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-000,2019-06-21 17:29
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-000,2019-06-21 17:29
"Grease motor, bearings and dampers",44-000,2019-06-21 17:29
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-000,2019-06-21 17:29
Change all filters,44-000,2019-06-21 17:29
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-000,2019-06-21 17:29
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-000,2019-06-21 17:29
"Ensure no leaks at coils, connections and over pressure.",44-000,2019-06-21 17:29
"Confirm proper heating/cooling valve operation, freeze stat.",44-000,2019-06-21 17:29
Ensure proper fan operation.,44-000,2019-06-21 17:29
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-000,2019-06-21 17:29
If heat wheel incorporated:  clean filter,44-000,2019-06-21 17:29
Remove and properly dispose of work materials and used filters.,44-000,2019-06-21 17:29
Air Handling Unit - Quarterly,44-ROOF,2019-06-21 17:31
Air Handling Unit - Quarterly,44-ROOF,2019-06-21 17:31
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-06-21 17:31
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-06-21 17:31
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-06-21 17:31
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-06-21 17:31
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-06-21 17:31
Check calibration,44-ROOF,2019-06-21 17:31
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-06-21 17:31
Safety guards:  ensure they are in place and secure,44-ROOF,2019-06-21 17:31
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-06-21 17:31
Electrical components:  for wear,44-ROOF,2019-06-21 17:31
Inspect humidifier if applicable,44-ROOF,2019-06-21 17:31
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-06-21 17:31
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-06-21 17:31
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-06-21 17:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-06-21 17:31
Inspect unit cabinet for proper integrity,44-ROOF,2019-06-21 17:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-06-21 17:31
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-06-21 17:31
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-06-21 17:31
"Grease motor, bearings and dampers",44-ROOF,2019-06-21 17:31
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-06-21 17:31
Change all filters,44-ROOF,2019-06-21 17:31
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-06-21 17:31
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-06-21 17:31
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-06-21 17:31
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-06-21 17:31
Ensure proper fan operation.,44-ROOF,2019-06-21 17:31
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-06-21 17:31
If heat wheel incorporated:  clean filter,44-ROOF,2019-06-21 17:31
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-06-21 17:31
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-06-21 17:31
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-06-21 17:31
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-06-21 17:31
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-06-21 17:31
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-06-21 17:31
Check calibration,44-ROOF,2019-06-21 17:31
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-06-21 17:31
Safety guards:  ensure they are in place and secure,44-ROOF,2019-06-21 17:31
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-06-21 17:31
Electrical components:  for wear,44-ROOF,2019-06-21 17:31
Inspect humidifier if applicable,44-ROOF,2019-06-21 17:31
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-06-21 17:31
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-06-21 17:31
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-06-21 17:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-06-21 17:31
Inspect unit cabinet for proper integrity,44-ROOF,2019-06-21 17:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-06-21 17:31
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-06-21 17:31
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-06-21 17:31
"Grease motor, bearings and dampers",44-ROOF,2019-06-21 17:31
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-06-21 17:31
Change all filters,44-ROOF,2019-06-21 17:31
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-06-21 17:31
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-06-21 17:31
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-06-21 17:31
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-06-21 17:31
Ensure proper fan operation.,44-ROOF,2019-06-21 17:31
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-06-21 17:31
If heat wheel incorporated:  clean filter,44-ROOF,2019-06-21 17:31
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-06-21 17:31
Air Handling Unit - Quarterly,44-000,2019-06-21 17:32
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-000,2019-06-21 17:32
Inspect motor.  Check temperature and vibration of bearings,44-000,2019-06-21 17:32
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-000,2019-06-21 17:32
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-000,2019-06-21 17:32
"Mountings:  check structural members, motor mounting, vibration eliminators",44-000,2019-06-21 17:32
Check calibration,44-000,2019-06-21 17:32
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-06-21 17:32
Safety guards:  ensure they are in place and secure,44-000,2019-06-21 17:32
"Connections and seals:   for leaks, corrosion, damage and cracks",44-000,2019-06-21 17:32
Electrical components:  for wear,44-000,2019-06-21 17:32
Inspect humidifier if applicable,44-000,2019-06-21 17:32
If Leibert:  Confirm operation of oil heater,44-000,2019-06-21 17:32
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-000,2019-06-21 17:32
Refrigerant circuit:  for signs of oil leakage,44-000,2019-06-21 17:32
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-06-21 17:32
Inspect unit cabinet for proper integrity,44-000,2019-06-21 17:32
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-06-21 17:32
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-000,2019-06-21 17:32
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-000,2019-06-21 17:32
"Grease motor, bearings and dampers",44-000,2019-06-21 17:32
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-000,2019-06-21 17:32
Change all filters,44-000,2019-06-21 17:32
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-000,2019-06-21 17:32
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-000,2019-06-21 17:32
"Ensure no leaks at coils, connections and over pressure.",44-000,2019-06-21 17:32
"Confirm proper heating/cooling valve operation, freeze stat.",44-000,2019-06-21 17:32
Ensure proper fan operation.,44-000,2019-06-21 17:32
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-000,2019-06-21 17:32
If heat wheel incorporated:  clean filter,44-000,2019-06-21 17:32
Remove and properly dispose of work materials and used filters.,44-000,2019-06-21 17:32
Fan - Quarterly,44-000,2019-06-21 17:33
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-000,2019-06-21 17:33
Inspect motor.  Check temperature and vibration of bearings,44-000,2019-06-21 17:33
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-000,2019-06-21 17:33
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-000,2019-06-21 17:33
"Mountings:  check structural members, motor mounting, vibration eliminators",44-000,2019-06-21 17:33
Check calibration,44-000,2019-06-21 17:33
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-06-21 17:33
Safety guards:  ensure they are in place and secure,44-000,2019-06-21 17:33
"Connections and seals:   for leaks, corrosion, damage and cracks",44-000,2019-06-21 17:33
Electrical components:  for wear,44-000,2019-06-21 17:33
Inspect humidifier if applicable,44-000,2019-06-21 17:33
If Leibert:  Confirm operation of oil heater,44-000,2019-06-21 17:33
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-000,2019-06-21 17:33
Refrigerant circuit:  for signs of oil leakage,44-000,2019-06-21 17:33
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-06-21 17:33
Inspect unit cabinet for proper integrity,44-000,2019-06-21 17:33
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-06-21 17:33
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-000,2019-06-21 17:33
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-000,2019-06-21 17:33
"Grease motor, bearings and dampers",44-000,2019-06-21 17:33
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-000,2019-06-21 17:33
Change all filters,44-000,2019-06-21 17:33
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-000,2019-06-21 17:33
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-000,2019-06-21 17:33
"Ensure no leaks at coils, connections and over pressure.",44-000,2019-06-21 17:33
"Confirm proper heating/cooling valve operation, freeze stat.",44-000,2019-06-21 17:33
Ensure proper fan operation.,44-000,2019-06-21 17:33
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-000,2019-06-21 17:33
If heat wheel incorporated:  clean filter,44-000,2019-06-21 17:33
Remove and properly dispose of work materials and used filters.,44-000,2019-06-21 17:33
2nd floor all urinals are out of order – do not flush,01-000,2019-06-24 7:07
supply 2 bushings for Athletics for fire hose connections as per Kevin MacKay,09-000,2019-06-24 8:06
Check the a/c for  DT 810C.,21-000,2019-06-24 8:23
ms UC – water is backing up: Sump pumps tripped a breaker?,07-000,2019-06-24 8:24
"Washroom 873, Tower B.  Toilet keeps flushing.",15-000,2019-06-24 9:18
"ICB - June 25 in DT 2017: Cocktail style reception in Dunton 2017 on Tuesday, June 25th starting at",21-000,2019-06-24 9:19
Exterior - Main Entrance.  Red A frame with double sided signage for IST Conference.,43-000,2019-06-24 9:23
"ICB - June 26 LA B345: Pick up ewaste (printers, fans, etc) and furniture that is no longer needed",15-000,2019-06-24 9:37
secure loose wall panels in 5th floor main corridor of Steacie. It appears the old adhesive is,12-000,2019-06-24 9:47
Exterior - Main Entrance.  Red A frame with double sided signage for IST Conference.,43-000,2019-06-24 10:11
"ICB - official bulletin board from Vision form, 8'x 4' with the Carleton Logo.",21-000,2019-06-24 10:14
ICB - Room D880.  Move the large white board to the east side wall.,15-000,2019-06-24 10:21
ICB - June 26 1813 DT: The incoming Chair would like his new office (1813DT) painted the,21-000,2019-06-24 10:23
"ICB - July 2 DT 1215-1215A: We are looking at new furniture for these student spaces. However, the",21-000,2019-06-24 10:30
Tory Chiller is not on.,01-000,2019-06-24 10:32
Remove old shed from Daycare play yard.,28-000,2019-06-24 10:45
1st floor Tim Hortons.  Pump plug not working.  By sink by Ice machine.  GFI.,07-000,2019-06-24 10:49
HP lighting - Rm 4385 one 4'x2 T-8 bad ballast,13-000,2019-06-24 10:51
LA A927 Strip and Wax,15-000,2019-06-24 11:10
"Our School has just inherited an office from another unit, A814 Loeb, and we have moved a faculty",15-000,2019-06-24 11:11
LA ceiling tile fell down in A900 Loeb. Note this is a classroom and we often have up to 65 students,15-000,2019-06-24 11:15
"It’s only 18.5 °C in the Science Stores (118 SC), but we have the thermostat turned up to 25 –",12-000,2019-06-24 11:16
"Walls damaged in A937, A927, A925 (three rooms in Music). I have been told these are the old style",15-000,2019-06-24 11:17
Investigate water leak in RO 401 (from urinal exchange next door) - could not reach Dan G,17-000,2019-06-24 11:21
ICB - New signage required - see attachment for style: 478 SP G?l Kale History and Theory of,23-000,2019-06-24 11:41
Investigate 50 ft trail of water from elevators to Student Experience Office on 4th floor of TB,01-000,2019-06-24 12:20
ICB - KX #6864 Event date: 26/06/2019 Location: RB Front Set up date and time (if known): June 26th,43-000,2019-06-24 12:32
Cut 9 keys for CTTC 3600 - See Key Req,29-000,2019-06-24 12:34
One 4'x1 T-8 bad ballast. Cubicle is across from 507S,17-000,2019-06-24 13:20
ICB - Deliver 20 plastic moving boxes to room 4224 ME,10-000,2019-06-24 13:40
ICB - Items to be moved and setup in 814 LA (note this office is being painted sometime in early,15-000,2019-06-24 13:55
Room 208.  When you swipe door will not unlock.,41-000,2019-06-24 14:25
AC - Wellness Hub,09-000,2019-06-24 14:36
Key for room 3400A CTTC for Leanne Wilson,29-000,2019-06-24 15:01
repair the pool deck door as noted on the Athletics JHSC (Door key cylinder broken),09-000,2019-06-24 15:07
Massive water spillage coming out of the bathroom stall on the 8th floor Women’s washroom,15-000,2019-06-24 15:09
"ICB - We need a new nameplate for beside the door of DT 1207. It should read: Anna Hoefnagels,",21-000,2019-06-24 15:18
Sink clogged MB 205: The sink is clogged again in the servery upstairs.  Could we please have,11-000,2019-06-24 16:14
Locksmith to remove the center mullion from the double exterior doors of the Steacie tunnel link,25-000,2019-06-25 7:10
Replace isolation pads on Exhaust Fan 11 Minto Case bldg.. 27,27-000,2019-06-25 7:13
Sharp Rusted Metal exterior panel sticking up at Southam Hall disability entrance button.,04-000,2019-06-25 7:40
Look at the induction coils in LA C 473B an C 473C and ensure they are getting full chilled,15-000,2019-06-25 9:10
ICB - The Offices of the Vice-Provost and Associate Vice-President (Academic) in 421 Tory will be,29-000,2019-06-25 9:16
ICB - The Offices of the Vice-Provost and Associate Vice-President (Academic) in 421 Tory will be,29-000,2019-06-25 9:22
ICB - The Offices of the Vice-Provost and Associate Vice-President (Academic) in 421 Tory will be,29-000,2019-06-25 9:23
Bulb crusher.  Have the barrel changed.,26-000,2019-06-25 9:42
"SP 400, 417, 435.  Old screens disconnected (3 rooms: SP 400, 417 and 435) and removed from",23-000,2019-06-25 9:46
Please review Prescott 202 - as per DUS assessment,34-000,2019-06-25 9:52
remove wooden bookcase out of Gary’s office,11-000,2019-06-25 9:55
The double doors facing east off of the Nesbitt lobby is not locking .,16-000,2019-06-25 10:31
ICB - Need help taking out the extra desk-piece out of room 3818.,29-000,2019-06-25 11:03
Cut 2 keys for Registrar gates & doors in TB - See Key Req,01-000,2019-06-25 11:13
Can we have room 1900 keyed to a maintenance key? BGIS said we can do that as they want to limit,29-000,2019-06-25 11:18
cast pipe in ceiling is split ( about 30”inches) just inside entrance. Drywall is open to inspect.,29-000,2019-06-25 11:31
open and close up ceiling in CTTC 100A when plumbers are complete,29-000,2019-06-25 11:32
Paint after CY & PP are done in CTTC 100A,29-000,2019-06-25 11:33
ICB - July 2 - I would like a filing cabinet removed from C769. It is on the right hand side of the,15-000,2019-06-25 11:36
ICB - July 2 - I need three medite posters mounted between D786 and D787 and one mounted to the,15-000,2019-06-25 11:39
In the SC to LA tunnel at the bottom of the stairs leading up to TB one 4'x1 LED bad ballast,XT-000,2019-06-25 11:50
"FP - Isolate fire alarms July 2nd -  18th from 6 AM to 3 PM in the following areas: LABS 215A,",16-000,2019-06-25 12:17
ICB - KX # 4627 Event date: June 27 Location: CO conference rooms .,19-000,2019-06-25 12:27
ICB - June 26 in CTTC 3600: Please arrange to have the plastic power poll removed from the,29-000,2019-06-25 12:56
ML Tunnel 169 – leak,XT-000,2019-06-25 13:18
Look at the induction coils in LA C 473B an C 473C and ensure they are getting full chilled,15-000,2019-06-25 13:22
ML Tunnel 169 – leak.  High pressure blow down tank.,XT-000,2019-06-25 13:38
FP - Isolate fire alarms June 27 & June 28 in service tunnel from 7 AM to 3:30 PM,00-000,2019-06-25 13:44
ICB - 26/06/2019.  Have the entire office 3310 moved to 3316.,13-000,2019-06-25 13:47
The toilet men's washroom on the 1st floor of tory (163) is constantly flushing,01-000,2019-06-25 14:34
"FP - Isolate fire alarm on June 26 - 28 from 7am - 4pm in 149, 149A.",07-000,2019-06-25 14:52
ICB - 6 Black moving boxes to room 505 Dunton Tower,21-000,2019-06-25 15:07
ICB - KX #6864 Event date: 26/06/2019 Location: RB Front Set up date and time (if known): June 26th,43-000,2019-06-25 15:22
ICB - JUNE 26 IN PA 330 R: Please move the hutch in 330R to the storage room in Loeb C 263 (owned,03-000,2019-06-25 15:49
ICB - Please see John Tracey in DT 2218 if you need more information. Please move the following:,21-000,2019-06-25 15:51
ICB - KX # 6369 Event date: June 27 Location: Oxbow Park Set up date and time: Thursday 7 AM Tear,00-000,2019-06-25 15:54
ICB - KX # 6369 Event date: June 27 Location: Oxbow Park Set up date and time: Thursday 7 AM Tear,00-000,2019-06-25 15:56
ICB - We would like a bulletin board (we have) in the hall way just outside the door - 115 Robertson,17-000,2019-06-25 16:09
Key Set #7.  Replace 1999 key not working well anymore,11-000,2019-06-26 7:20
Outside main entrance beside retaining wall.  Redirect water away from air intake well.,23-000,2019-06-26 7:58
ICB - widen the entrance to Lot 4. See attached photos. Beginning time for work is flexible.,PK-04,2019-06-26 8:02
Outside main entrance beside retaining wall.  Caulk around air intake well.,23-000,2019-06-26 8:06
Remove and replace ceiling panels on 1st and 2nd floor foyer.,12-000,2019-06-26 8:07
Lower mech room Grenville.  Have the free stats changed. This is 24 volt.,14-000,2019-06-26 8:12
UC lighting - Rm 376 one 4'x2 T-8 bad ballast,07-000,2019-06-26 8:18
"Ballast replacement.  Rm 304 one, two tube FT-40 fixture bad ballast.",04-000,2019-06-26 8:20
Air not working LA 266C,15-000,2019-06-26 8:21
Richard P requires a new 99 Key on Set 21,11-000,2019-06-26 8:26
"3rd floor, D381.  Doorbell not working.",15-000,2019-06-26 8:45
**ESTIMATE** I have a cabinet on a skid that I estimate to be 400-500 pounds that I need to move,02-000,2019-06-26 9:16
ICB - Room D880.  Move the large white board to the east side wall.,15-000,2019-06-26 9:19
SC 404 &405 too cold - I have been talking with Ramak Esfandi in Room 405 Stacie. The temperature in,12-000,2019-06-26 9:19
ICB - HP 5279 June 27: Please change the name plate on the outside office name plate to: D. Campbell,13-000,2019-06-26 9:35
External door on the third floor in the C tower is not closing. The metal weather stripping along,15-000,2019-06-26 9:49
Path in front the of Arise (river side) Small part of a post sticking out of ground.,00-000,2019-06-26 10:21
ICB - June 26 We would like the floors in DT 1207 thoroughly cleaned - there is a lot of rust (?),21-000,2019-06-26 10:38
There are several windows at the centre that need to be repaired. In addition there are some screens,28-000,2019-06-26 11:06
LH 142 - cut locks off storage cages,06-000,2019-06-26 11:33
ICB - July 11: Move desk from 22 floor of DT to B450A LA. See John Tracey in DT 2218 re pick up,21-000,2019-06-26 11:44
304-A Leeds House – Student lost bedroom key when they checked out of summer residence.  Please,30-000,2019-06-26 11:49
ICB - Cut 1 keys for LA 142 - See Key Req,15-000,2019-06-26 11:59
Fire detector in room 520B is hanging by wires as the base is broken.,44-000,2019-06-26 12:51
Relocate 1st floor lobby controller,12-000,2019-06-26 13:16
RTU of ME (flooded) - pumping out water like crazy,10-000,2019-06-26 13:45
Cut 3 keys for SA 217 (Theatre B),00-000,2019-06-26 13:46
ICB - SA 6th floor:I need 10 metal storage cabinets removed. As well as some furniture pieces.,04-000,2019-06-26 13:52
Computer Lab 4166.  2 windows are open and con not be closed.,10-000,2019-06-26 14:27
SC 141 - toilet handle & lid is broken. only bathroom available in SC right now due to construction,12-000,2019-06-26 15:06
ICB - Electrical and Paint work that will be required to,17-000,2019-06-26 15:18
a leak in the blue nitrogen line that feeds room 131 SC from the nitrogen dewar in the loading bay,12-000,2019-06-26 15:30
"Am starting to have major problems trying to open/lock the door to 209.  The key turns, but it’s a",22-000,2019-06-26 15:33
"MCC requests callback for electrician. Tory, room 202. lights won't shut off. Callback for Guillermo",01-000,2019-06-26 16:31
Provide a 220v plug in the service tunnel near the ARISE building.,25-000,2019-06-27 7:10
Arrange to cut the trees back at the north west corner of University Drive and Library Road.,00-000,2019-06-27 7:14
Check (in the am) a Fire Panel Trouble in LA Zone 13.,15-000,2019-06-27 7:22
Replace ceiling tiles in Room 502.,02-000,2019-06-27 7:29
FP - Isolate fire alarm on July 2 - 19th from 7 am - 3:30 pm in SC Penthouse and level 4.,12-000,2019-06-27 8:29
FP - Isolate fire alarms July 2 to July 4 in Penthouse Mech Room from 7 AM to 2 PM,30-000,2019-06-27 8:44
FMP to put a sign in the glass doors that lead to the patio indicated that it is closed.,15-000,2019-06-27 8:53
LA 814A Patch and Paint Walls,15-000,2019-06-27 9:42
"Remove the sign that says ""no exit"" on door / stair 1 C by the squash courts.",09-000,2019-06-27 9:59
electricians to installed a plug for a temporary AC unit in the Frontenac lower mechanical room.,41-000,2019-06-27 10:21
Elevator room door 1462 does not latch / close properly.,39-000,2019-06-27 10:24
RB 2311 – can’t get key in the door,43-000,2019-06-27 10:56
Replace a water damaged controller in lab 131 Staecie.,12-000,2019-06-27 11:08
ICB - Email request has been sent directly to Richard Cronin. This cart is concerning signage for,19-000,2019-06-27 11:35
Check electrical vault exhaust fan in basement – Greg can't get it running.,15-000,2019-06-27 11:50
Replace outdoor air humidity sensors.,09-000,2019-06-27 12:43
actuator is not opening fully and only supplying 24-25°C in HS 3201D. Client would like it cooled to,49-000,2019-06-27 13:04
Door on female bathroom on 5th floor of DT is squeaking,21-000,2019-06-27 13:09
ICB - July 2 C763 and C761: I need the keyboard tray attached to the desk in C763 moved to the desk,15-000,2019-06-27 13:21
re-fasten legs to wheelchair desk in SA Tunnel,04-000,2019-06-27 13:23
The BAS graphics not showing the temperature set points and room temperature.,29-000,2019-06-27 13:25
"3rd floor, D381.  Doorbell not working.",15-000,2019-06-27 13:34
install flex duct and grill in SA 602,04-000,2019-06-27 13:45
SA 602 - repair coil (Associate Air),04-000,2019-06-27 13:46
"FP - Isolate fire alarms July 2 to July 31 on levels 2, 4, 6 & 6/7 mechanical room from 7 AM to 4 PM",49-000,2019-06-27 14:19
ICB - 207 hallway.  Install wire shelving at end of hallway.,12-000,2019-06-27 14:41
8th floor A Tower LA bathroom (ladies) - Toilet is continuously flushing (multiple calls),15-000,2019-06-27 15:07
Distilled Water tap steady leak 438 SC,12-000,2019-06-27 15:27
ICB - We would like to change the door code locks to the following doors within 201 St. Pat's: 201H,23-000,2019-06-27 15:45
Change out distilled water tap & guts in 438 SC,12-000,2019-06-27 15:50
ME 3470 - The window (closest to the desk) isn’t closing properly.  Can you please send someone to,10-000,2019-06-27 15:56
Leak in ceiling Uni Centre - Across from UC 282,07-000,2019-06-27 16:09
"The crash bar on the north pool gallery door still does not work, so you need to force your way",09-000,2019-06-28 6:45
17:20 – Nancy Delcellier from JH&S reported a solenoid valve located above a urinal in RO 104,17-000,2019-06-28 6:49
"officer noticed that the door hardware on the disability door, main entrance of Paterson (Academic",03-000,2019-06-28 6:50
Thursday Night - DUS requests electrician check out supervisory trouble at Stormont Dundas in am.,26-000,2019-06-28 6:53
Bisson Electric is looking for EE to remove 2 tags for Receivers #11-21 & 11-22 in boiler room,11-000,2019-06-28 6:55
ICB - move 6-8 boxes of books from 339 St Patrick's to 254 Paterson Hall PLEASE NOTE THERE IS NO,23-000,2019-06-28 7:03
replace key back on key set 13A for CW. Keys at SC,11-000,2019-06-28 7:46
DT 2017 – door has come off hinges (to access storage cupboard). Please repair before 8:30 AM,21-000,2019-06-28 7:48
FP - Isolate fire alarms in AA service tunnel for SF from 6 AM to 1 PM for Sat June 29,XT-000,2019-06-28 7:56
Overtime Maintenance for St. Pats Bldg. 23,23-000,2019-06-28 8:26
Bisson Electric is looking for EE to remove 2 tags for Receivers #11-21 & 11-22 in boiler room,11-000,2019-06-28 8:29
DT 2017 – door has come off hinges (to access storage cupboard).,21-000,2019-06-28 8:30
"ICB - The text on my name plate outside my door - gray with white text 6.75"" long x 1.75"" wide -",21-000,2019-06-28 8:47
Cold Air - repair deficiency list on campus,00-000,2019-06-28 9:34
Investigate why keys for LE 118 is not working for Con. Srv. (Key Code BAA41). Please talk to Brad,30-000,2019-06-28 10:55
247 PA. My window doesn’t close anymore – the side of it is jammed against the brick wall outside.,03-000,2019-06-28 10:59
SC re-insulation duct work fan coil ground floor lobby,12-000,2019-06-28 11:11
No air movement in Oliver’s,07-000,2019-06-28 11:37
replace damaged handicap button at tunnel entrance,30-000,2019-06-28 11:46
make sure AC is on for June 29 and 30th for a group in CB 2400. We (C&W) do not have access to make,42-000,2019-06-28 11:56
ICB - Please create a commemorative plaque for a Library colleague who recently passed. Gilles has,02-000,2019-06-28 12:03
ICB - HP 5th floor JULY 4:  I will need movers to move furniture from one room to another. It affect,13-000,2019-06-28 12:17
yellow coroplast signs with black lettering for next Tuesday July 2.,00-000,2019-06-28 12:39
drain in the stockroom has water coming from it again in Food Court,07-000,2019-06-28 12:46
Annual upgrades and repairs to elevators,00-000,2019-06-28 12:47
drain in the stockroom has water coming from it again in Food Court,07-000,2019-06-28 13:14
XX - Lunar Keys for Elevators,00-000,2019-06-28 13:24
XX - Kirk Key Audit/Repair,00-000,2019-06-28 13:30
"XX - Asbestos & Mold Remediation, Repairs and Maintenance",00-000,2019-06-28 13:43
XX - Fumehood annual testing and minor repairs,00-000,2019-06-28 13:47
PH 501 – suite door is not working,34-000,2019-06-28 13:49
"XX - Alarm sensor calibration, Campus wide",00-000,2019-06-28 13:54
XX - Roof anchors and device annual inspections,00-000,2019-06-28 14:01
XX - Indoor Air Quality Improvements,00-000,2019-06-28 14:05
XX - JHSC Audits - remediation work,00-000,2019-06-28 14:09
Weird noise on 4th floor of 1st block of ME – ringing/static noise (loudest in ME 4128),10-000,2019-06-28 14:14
XX - Hazardous Waste Removal from Campus labs,00-000,2019-06-28 14:20
XX - WHMIS Legislation implementation,00-000,2019-06-28 14:26
ICB - I have a cabinet on a skid that I estimate to be 400-500 pounds that I need to move from,02-000,2019-06-28 15:01
UC 225A & 226C – A/C hasn’t been working for a while.,07-000,2019-06-28 15:27
check operation of VAV controller in room 261A in Stormont Dundas. C&W have manually opened the,26-000,2019-06-28 15:35
Investigate chemical burn smell in tunnel ramp heading towards UC,XT-000,2019-06-28 16:04
CW-M attended Friday Call: Ladies bathroom on 2nd floor (accessible bathroom) – toilets leak when,07-000,2019-06-28 16:05
ICB - We are hosting a luncheon in 2017 Dunton Tower. The Luncheon is scheduled from 12-1:00pm but,21-000,2019-06-28 16:21
Broken door handle in Robertson Hall.,17-000,2019-06-29 16:01
Door will not lock in Art Gallery.,23-000,2019-06-29 17:11
Coil - Quarterly,09-ROOF,2019-07-01 4:15
Pump - Quarterly,32-000,2019-07-01 4:15
"Schedule outage with operating personnel, if necessary",09-ROOF,2019-07-01 4:15
"De-energize, tag and lock out circuit",09-ROOF,2019-07-01 4:15
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-ROOF,2019-07-01 4:15
Inspect drain pan,09-ROOF,2019-07-01 4:15
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-ROOF,2019-07-01 4:15
Check motor:  check temperature and vibration of bearings,09-ROOF,2019-07-01 4:15
"Check flow valve, if present, for calibration, leaks and proper operation",09-ROOF,2019-07-01 4:15
Ensure switch is set in correct season,09-ROOF,2019-07-01 4:15
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-ROOF,2019-07-01 4:15
"If unit is a space heater, lubricate motor",09-ROOF,2019-07-01 4:15
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-ROOF,2019-07-01 4:15
"Change filter and ensure proper flow direction, date filter",09-ROOF,2019-07-01 4:15
"If permanent filter, wash, if worn, replace",09-ROOF,2019-07-01 4:15
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-ROOF,2019-07-01 4:15
Check thermostat for proper operation,09-ROOF,2019-07-01 4:15
"If electric, check operation, ensure it runs and is secure to the wall",09-ROOF,2019-07-01 4:15
Inspect control valve operation,09-ROOF,2019-07-01 4:15
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-ROOF,2019-07-01 4:15
Remove materials and waste products,09-ROOF,2019-07-01 4:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:15
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:15
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:15
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:15
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:15
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:15
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:15
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:15
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:15
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:15
Check shaft sleeves for wear,32-000,2019-07-01 4:15
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:15
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:15
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:15
Check vents for dirt and clean as required,32-000,2019-07-01 4:15
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:15
Clean strainers,32-000,2019-07-01 4:15
Clean connections and tighten all,32-000,2019-07-01 4:15
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:15
End lock-out and power up unit,32-000,2019-07-01 4:15
Observe any improper noise or vibration,32-000,2019-07-01 4:15
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:15
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:15
Clean up any water and remove refule,32-000,2019-07-01 4:15
Pump - Quarterly,32-000,2019-07-01 4:16
Pump - Quarterly,32-000,2019-07-01 4:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:16
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:16
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:16
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:16
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:16
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:16
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:16
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:16
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:16
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:16
Check shaft sleeves for wear,32-000,2019-07-01 4:16
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:16
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:16
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:16
Check vents for dirt and clean as required,32-000,2019-07-01 4:16
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:16
Clean strainers,32-000,2019-07-01 4:16
Clean connections and tighten all,32-000,2019-07-01 4:16
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:16
End lock-out and power up unit,32-000,2019-07-01 4:16
Observe any improper noise or vibration,32-000,2019-07-01 4:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:16
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:16
Clean up any water and remove refule,32-000,2019-07-01 4:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:16
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:16
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:16
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:16
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:16
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:16
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:16
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:16
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:16
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:16
Check shaft sleeves for wear,32-000,2019-07-01 4:16
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:16
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:16
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:16
Check vents for dirt and clean as required,32-000,2019-07-01 4:16
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:16
Clean strainers,32-000,2019-07-01 4:16
Clean connections and tighten all,32-000,2019-07-01 4:16
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:16
End lock-out and power up unit,32-000,2019-07-01 4:16
Observe any improper noise or vibration,32-000,2019-07-01 4:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:16
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:16
Clean up any water and remove refule,32-000,2019-07-01 4:16
Pump - Quarterly,32-000,2019-07-01 4:17
Pump - Quarterly,32-000,2019-07-01 4:17
Pump - Quarterly,32-000,2019-07-01 4:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:17
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:17
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:17
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:17
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:17
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:17
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:17
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:17
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:17
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:17
Check shaft sleeves for wear,32-000,2019-07-01 4:17
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:17
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:17
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:17
Check vents for dirt and clean as required,32-000,2019-07-01 4:17
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:17
Clean strainers,32-000,2019-07-01 4:17
Clean connections and tighten all,32-000,2019-07-01 4:17
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:17
End lock-out and power up unit,32-000,2019-07-01 4:17
Observe any improper noise or vibration,32-000,2019-07-01 4:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:17
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:17
Clean up any water and remove refule,32-000,2019-07-01 4:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:17
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:17
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:17
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:17
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:17
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:17
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:17
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:17
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:17
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:17
Check shaft sleeves for wear,32-000,2019-07-01 4:17
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:17
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:17
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:17
Check vents for dirt and clean as required,32-000,2019-07-01 4:17
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:17
Clean strainers,32-000,2019-07-01 4:17
Clean connections and tighten all,32-000,2019-07-01 4:17
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:17
End lock-out and power up unit,32-000,2019-07-01 4:17
Observe any improper noise or vibration,32-000,2019-07-01 4:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:17
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:17
Clean up any water and remove refule,32-000,2019-07-01 4:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:17
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:17
