Operator comments,Building ID,Report Time
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:17
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:17
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:17
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:17
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:17
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:17
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:17
Pump - Quarterly,32-000,2019-07-01 4:18
Pump - Quarterly,32-000,2019-07-01 4:18
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:18
Check shaft sleeves for wear,32-000,2019-07-01 4:18
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:18
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:18
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:18
Check vents for dirt and clean as required,32-000,2019-07-01 4:18
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:18
Clean strainers,32-000,2019-07-01 4:18
Clean connections and tighten all,32-000,2019-07-01 4:18
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:18
End lock-out and power up unit,32-000,2019-07-01 4:18
Observe any improper noise or vibration,32-000,2019-07-01 4:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:18
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:18
Clean up any water and remove refule,32-000,2019-07-01 4:18
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:18
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:18
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:18
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:18
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:18
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:18
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:18
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:18
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:18
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:18
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:18
Check shaft sleeves for wear,32-000,2019-07-01 4:18
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:18
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:18
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:18
Check vents for dirt and clean as required,32-000,2019-07-01 4:18
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:18
Clean strainers,32-000,2019-07-01 4:18
Clean connections and tighten all,32-000,2019-07-01 4:18
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:18
End lock-out and power up unit,32-000,2019-07-01 4:18
Observe any improper noise or vibration,32-000,2019-07-01 4:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:18
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:18
Clean up any water and remove refule,32-000,2019-07-01 4:18
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:18
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:18
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:18
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:18
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:18
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:18
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:18
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:18
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:18
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:18
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:18
Check shaft sleeves for wear,32-000,2019-07-01 4:18
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:18
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:18
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:18
Check vents for dirt and clean as required,32-000,2019-07-01 4:18
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:18
Clean strainers,32-000,2019-07-01 4:18
Clean connections and tighten all,32-000,2019-07-01 4:18
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:18
End lock-out and power up unit,32-000,2019-07-01 4:18
Observe any improper noise or vibration,32-000,2019-07-01 4:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:18
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:18
Clean up any water and remove refule,32-000,2019-07-01 4:18
Heater - Quarterly,32-000,2019-07-01 4:19
Heater - Quarterly,32-000,2019-07-01 4:19
"Deenergize, tag, and lock out circuit.",32-000,2019-07-01 4:19
Inspect piping for evidence of leaks and vibration.,32-000,2019-07-01 4:19
Report any leaks to supervisor.,32-000,2019-07-01 4:19
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-07-01 4:19
Check mounting bolts and tighten if needed.,32-000,2019-07-01 4:19
Check crankcase heater.,32-000,2019-07-01 4:19
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-07-01 4:19
Check temperature drop across condensing coil.,32-000,2019-07-01 4:19
Check temperature drop across condensing coil.,32-000,2019-07-01 4:19
Check that reversing valve is operating properly.,32-000,2019-07-01 4:19
Check oil if compressor is equipped with a sight glass.,32-000,2019-07-01 4:19
Clean air intake and screens; change filters as necessary.,32-000,2019-07-01 4:19
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-07-01 4:19
"Re-energize unit, end lock-out",32-000,2019-07-01 4:19
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-07-01 4:19
Check that reversing valve is operating properly.,32-000,2019-07-01 4:19
Clean up work area.,32-000,2019-07-01 4:19
"Deenergize, tag, and lock out circuit.",32-000,2019-07-01 4:19
Inspect piping for evidence of leaks and vibration.,32-000,2019-07-01 4:19
Report any leaks to supervisor.,32-000,2019-07-01 4:19
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-07-01 4:19
Check mounting bolts and tighten if needed.,32-000,2019-07-01 4:19
Check crankcase heater.,32-000,2019-07-01 4:19
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-07-01 4:19
Check temperature drop across condensing coil.,32-000,2019-07-01 4:19
Check temperature drop across condensing coil.,32-000,2019-07-01 4:19
Check that reversing valve is operating properly.,32-000,2019-07-01 4:19
Check oil if compressor is equipped with a sight glass.,32-000,2019-07-01 4:19
Clean air intake and screens; change filters as necessary.,32-000,2019-07-01 4:19
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-07-01 4:19
"Re-energize unit, end lock-out",32-000,2019-07-01 4:19
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-07-01 4:19
Check that reversing valve is operating properly.,32-000,2019-07-01 4:19
Clean up work area.,32-000,2019-07-01 4:19
Heater - Quarterly,32-000,2019-07-01 4:20
Heater - Quarterly,32-000,2019-07-01 4:20
Heater - Quarterly,32-000,2019-07-01 4:20
"Deenergize, tag, and lock out circuit.",32-000,2019-07-01 4:20
Inspect piping for evidence of leaks and vibration.,32-000,2019-07-01 4:20
Report any leaks to supervisor.,32-000,2019-07-01 4:20
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-07-01 4:20
Check mounting bolts and tighten if needed.,32-000,2019-07-01 4:20
Check crankcase heater.,32-000,2019-07-01 4:20
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-07-01 4:20
Check temperature drop across condensing coil.,32-000,2019-07-01 4:20
Check temperature drop across condensing coil.,32-000,2019-07-01 4:20
Check that reversing valve is operating properly.,32-000,2019-07-01 4:20
Check oil if compressor is equipped with a sight glass.,32-000,2019-07-01 4:20
Clean air intake and screens; change filters as necessary.,32-000,2019-07-01 4:20
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-07-01 4:20
"Re-energize unit, end lock-out",32-000,2019-07-01 4:20
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-07-01 4:20
Check that reversing valve is operating properly.,32-000,2019-07-01 4:20
Clean up work area.,32-000,2019-07-01 4:20
"Deenergize, tag, and lock out circuit.",32-000,2019-07-01 4:20
Inspect piping for evidence of leaks and vibration.,32-000,2019-07-01 4:20
Report any leaks to supervisor.,32-000,2019-07-01 4:20
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-07-01 4:20
Check mounting bolts and tighten if needed.,32-000,2019-07-01 4:20
Check crankcase heater.,32-000,2019-07-01 4:20
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-07-01 4:20
Check temperature drop across condensing coil.,32-000,2019-07-01 4:20
Check temperature drop across condensing coil.,32-000,2019-07-01 4:20
Check that reversing valve is operating properly.,32-000,2019-07-01 4:20
Check oil if compressor is equipped with a sight glass.,32-000,2019-07-01 4:20
Clean air intake and screens; change filters as necessary.,32-000,2019-07-01 4:20
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-07-01 4:20
"Re-energize unit, end lock-out",32-000,2019-07-01 4:20
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-07-01 4:20
Check that reversing valve is operating properly.,32-000,2019-07-01 4:20
Clean up work area.,32-000,2019-07-01 4:20
"Deenergize, tag, and lock out circuit.",32-000,2019-07-01 4:20
Inspect piping for evidence of leaks and vibration.,32-000,2019-07-01 4:20
Report any leaks to supervisor.,32-000,2019-07-01 4:20
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-07-01 4:20
Check mounting bolts and tighten if needed.,32-000,2019-07-01 4:20
Check crankcase heater.,32-000,2019-07-01 4:20
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-07-01 4:20
Check temperature drop across condensing coil.,32-000,2019-07-01 4:20
Check temperature drop across condensing coil.,32-000,2019-07-01 4:20
Check that reversing valve is operating properly.,32-000,2019-07-01 4:20
Check oil if compressor is equipped with a sight glass.,32-000,2019-07-01 4:20
Clean air intake and screens; change filters as necessary.,32-000,2019-07-01 4:20
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-07-01 4:20
"Re-energize unit, end lock-out",32-000,2019-07-01 4:20
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-07-01 4:20
Check that reversing valve is operating properly.,32-000,2019-07-01 4:20
Clean up work area.,32-000,2019-07-01 4:20
Pump - Quarterly,32-000,2019-07-01 4:21
Pump - Quarterly,31-000,2019-07-01 4:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 4:21
Schedule outage with operating personnel if necessary,32-000,2019-07-01 4:21
"De-energize, tag and lock out circuit",32-000,2019-07-01 4:21
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 4:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 4:21
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 4:21
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 4:21
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 4:21
Check pump coupling for wear and replace as needed,32-000,2019-07-01 4:21
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 4:21
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 4:21
Check shaft sleeves for wear,32-000,2019-07-01 4:21
Check pump flow and ensure proper directional flow,32-000,2019-07-01 4:21
Check electrical connections for wear and loose connections,32-000,2019-07-01 4:21
Check panel and verify proper identification and labels are present,32-000,2019-07-01 4:21
Check vents for dirt and clean as required,32-000,2019-07-01 4:21
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 4:21
Clean strainers,32-000,2019-07-01 4:21
Clean connections and tighten all,32-000,2019-07-01 4:21
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 4:21
End lock-out and power up unit,32-000,2019-07-01 4:21
Observe any improper noise or vibration,32-000,2019-07-01 4:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 4:21
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 4:21
Clean up any water and remove refule,32-000,2019-07-01 4:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:21
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:21
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:21
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:21
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:21
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:21
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:21
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:21
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:21
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:21
Check shaft sleeves for wear,31-000,2019-07-01 4:21
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:21
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:21
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:21
Check vents for dirt and clean as required,31-000,2019-07-01 4:21
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:21
Clean strainers,31-000,2019-07-01 4:21
Clean connections and tighten all,31-000,2019-07-01 4:21
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:21
End lock-out and power up unit,31-000,2019-07-01 4:21
Observe any improper noise or vibration,31-000,2019-07-01 4:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:21
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:21
Clean up any water and remove refule,31-000,2019-07-01 4:21
Pump - Quarterly,31-000,2019-07-01 4:22
Pump - Quarterly,31-000,2019-07-01 4:22
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:22
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:22
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:22
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:22
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:22
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:22
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:22
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:22
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:22
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:22
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:22
Check shaft sleeves for wear,31-000,2019-07-01 4:22
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:22
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:22
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:22
Check vents for dirt and clean as required,31-000,2019-07-01 4:22
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:22
Clean strainers,31-000,2019-07-01 4:22
Clean connections and tighten all,31-000,2019-07-01 4:22
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:22
End lock-out and power up unit,31-000,2019-07-01 4:22
Observe any improper noise or vibration,31-000,2019-07-01 4:22
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:22
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:22
Clean up any water and remove refule,31-000,2019-07-01 4:22
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:22
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:22
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:22
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:22
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:22
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:22
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:22
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:22
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:22
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:22
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:22
Check shaft sleeves for wear,31-000,2019-07-01 4:22
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:22
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:22
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:22
Check vents for dirt and clean as required,31-000,2019-07-01 4:22
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:22
Clean strainers,31-000,2019-07-01 4:22
Clean connections and tighten all,31-000,2019-07-01 4:22
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:22
End lock-out and power up unit,31-000,2019-07-01 4:22
Observe any improper noise or vibration,31-000,2019-07-01 4:22
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:22
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:22
Clean up any water and remove refule,31-000,2019-07-01 4:22
Pump - Quarterly,31-000,2019-07-01 4:23
Pump - Quarterly,31-000,2019-07-01 4:23
Pump - Quarterly,31-000,2019-07-01 4:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:23
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:23
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:23
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:23
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:23
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:23
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:23
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:23
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:23
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:23
Check shaft sleeves for wear,31-000,2019-07-01 4:23
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:23
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:23
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:23
Check vents for dirt and clean as required,31-000,2019-07-01 4:23
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:23
Clean strainers,31-000,2019-07-01 4:23
Clean connections and tighten all,31-000,2019-07-01 4:23
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:23
End lock-out and power up unit,31-000,2019-07-01 4:23
Observe any improper noise or vibration,31-000,2019-07-01 4:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:23
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:23
Clean up any water and remove refule,31-000,2019-07-01 4:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:23
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:23
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:23
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:23
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:23
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:23
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:23
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:23
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:23
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:23
Check shaft sleeves for wear,31-000,2019-07-01 4:23
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:23
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:23
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:23
Check vents for dirt and clean as required,31-000,2019-07-01 4:23
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:23
Clean strainers,31-000,2019-07-01 4:23
Clean connections and tighten all,31-000,2019-07-01 4:23
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:23
End lock-out and power up unit,31-000,2019-07-01 4:23
Observe any improper noise or vibration,31-000,2019-07-01 4:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:23
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:23
Clean up any water and remove refule,31-000,2019-07-01 4:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:23
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:23
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:23
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:23
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:23
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:23
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:23
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:23
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:23
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:23
Check shaft sleeves for wear,31-000,2019-07-01 4:23
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:23
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:23
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:23
Check vents for dirt and clean as required,31-000,2019-07-01 4:23
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:23
Clean strainers,31-000,2019-07-01 4:23
Clean connections and tighten all,31-000,2019-07-01 4:23
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:23
End lock-out and power up unit,31-000,2019-07-01 4:23
Observe any improper noise or vibration,31-000,2019-07-01 4:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:23
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:23
Clean up any water and remove refule,31-000,2019-07-01 4:23
Pump - Quarterly,31-000,2019-07-01 4:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:24
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:24
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:24
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:24
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:24
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:24
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:24
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:24
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:24
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:24
Check shaft sleeves for wear,31-000,2019-07-01 4:24
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:24
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:24
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:24
Check vents for dirt and clean as required,31-000,2019-07-01 4:24
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:24
Clean strainers,31-000,2019-07-01 4:24
Clean connections and tighten all,31-000,2019-07-01 4:24
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:24
End lock-out and power up unit,31-000,2019-07-01 4:24
Observe any improper noise or vibration,31-000,2019-07-01 4:24
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:24
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:24
Clean up any water and remove refule,31-000,2019-07-01 4:24
Pump - Quarterly,31-000,2019-07-01 4:25
Pump - Quarterly,31-000,2019-07-01 4:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:25
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:25
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:25
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:25
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:25
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:25
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:25
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:25
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:25
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:25
Check shaft sleeves for wear,31-000,2019-07-01 4:25
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:25
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:25
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:25
Check vents for dirt and clean as required,31-000,2019-07-01 4:25
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:25
Clean strainers,31-000,2019-07-01 4:25
Clean connections and tighten all,31-000,2019-07-01 4:25
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:25
End lock-out and power up unit,31-000,2019-07-01 4:25
Observe any improper noise or vibration,31-000,2019-07-01 4:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:25
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:25
Clean up any water and remove refule,31-000,2019-07-01 4:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:25
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:25
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:25
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:25
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:25
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:25
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:25
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:25
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:25
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:25
Check shaft sleeves for wear,31-000,2019-07-01 4:25
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:25
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:25
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:25
Check vents for dirt and clean as required,31-000,2019-07-01 4:25
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:25
Clean strainers,31-000,2019-07-01 4:25
Clean connections and tighten all,31-000,2019-07-01 4:25
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:25
End lock-out and power up unit,31-000,2019-07-01 4:25
Observe any improper noise or vibration,31-000,2019-07-01 4:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:25
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:25
Clean up any water and remove refule,31-000,2019-07-01 4:25
Pump - Quarterly,31-000,2019-07-01 4:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-07-01 4:26
Schedule outage with operating personnel if necessary,31-000,2019-07-01 4:26
"De-energize, tag and lock out circuit",31-000,2019-07-01 4:26
Follow Confined Space Entry Procedure's as applicable,31-000,2019-07-01 4:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-07-01 4:26
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-07-01 4:26
Inspect slab or pit for any obstruction and remove,31-000,2019-07-01 4:26
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-07-01 4:26
Check pump coupling for wear and replace as needed,31-000,2019-07-01 4:26
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-07-01 4:26
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-07-01 4:26
Check shaft sleeves for wear,31-000,2019-07-01 4:26
Check pump flow and ensure proper directional flow,31-000,2019-07-01 4:26
Check electrical connections for wear and loose connections,31-000,2019-07-01 4:26
Check panel and verify proper identification and labels are present,31-000,2019-07-01 4:26
Check vents for dirt and clean as required,31-000,2019-07-01 4:26
"Clean exterior including all casing, shaft and nipples",31-000,2019-07-01 4:26
Clean strainers,31-000,2019-07-01 4:26
Clean connections and tighten all,31-000,2019-07-01 4:26
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-07-01 4:26
End lock-out and power up unit,31-000,2019-07-01 4:26
Observe any improper noise or vibration,31-000,2019-07-01 4:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-07-01 4:26
Contact FMP Service Desk and inform unit back in operation,31-000,2019-07-01 4:26
Clean up any water and remove refule,31-000,2019-07-01 4:26
Pump - Quarterly,30-000,2019-07-01 4:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:28
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:28
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:28
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:28
Pump - Quarterly,30-000,2019-07-01 4:29
Pump - Quarterly,30-000,2019-07-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:29
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:29
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:29
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:29
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:29
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:29
Check shaft sleeves for wear,30-000,2019-07-01 4:29
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:29
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:29
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:29
Check vents for dirt and clean as required,30-000,2019-07-01 4:29
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:29
Clean strainers,30-000,2019-07-01 4:29
Clean connections and tighten all,30-000,2019-07-01 4:29
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:29
End lock-out and power up unit,30-000,2019-07-01 4:29
Observe any improper noise or vibration,30-000,2019-07-01 4:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:29
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:29
Clean up any water and remove refule,30-000,2019-07-01 4:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:29
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:29
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:29
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:29
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:29
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:29
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:29
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:29
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:29
Check shaft sleeves for wear,30-000,2019-07-01 4:29
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:29
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:29
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:29
Check vents for dirt and clean as required,30-000,2019-07-01 4:29
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:29
Clean strainers,30-000,2019-07-01 4:29
Clean connections and tighten all,30-000,2019-07-01 4:29
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:29
End lock-out and power up unit,30-000,2019-07-01 4:29
Observe any improper noise or vibration,30-000,2019-07-01 4:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:29
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:29
Clean up any water and remove refule,30-000,2019-07-01 4:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:29
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:29
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:29
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:29
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:29
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:29
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:29
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:29
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:29
Check shaft sleeves for wear,30-000,2019-07-01 4:29
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:29
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:29
Pump - Quarterly,30-000,2019-07-01 4:30
Pump - Quarterly,30-000,2019-07-01 4:30
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:30
Check vents for dirt and clean as required,30-000,2019-07-01 4:30
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:30
Clean strainers,30-000,2019-07-01 4:30
Clean connections and tighten all,30-000,2019-07-01 4:30
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:30
End lock-out and power up unit,30-000,2019-07-01 4:30
Observe any improper noise or vibration,30-000,2019-07-01 4:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:30
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:30
Clean up any water and remove refule,30-000,2019-07-01 4:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:30
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:30
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:30
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:30
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:30
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:30
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:30
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:30
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:30
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:30
Check shaft sleeves for wear,30-000,2019-07-01 4:30
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:30
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:30
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:30
Check vents for dirt and clean as required,30-000,2019-07-01 4:30
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:30
Clean strainers,30-000,2019-07-01 4:30
Clean connections and tighten all,30-000,2019-07-01 4:30
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:30
End lock-out and power up unit,30-000,2019-07-01 4:30
Observe any improper noise or vibration,30-000,2019-07-01 4:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:30
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:30
Clean up any water and remove refule,30-000,2019-07-01 4:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:30
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:30
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:30
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:30
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:30
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:30
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:30
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:30
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:30
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:30
Check shaft sleeves for wear,30-000,2019-07-01 4:30
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:30
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:30
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:30
Check vents for dirt and clean as required,30-000,2019-07-01 4:30
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:30
Clean strainers,30-000,2019-07-01 4:30
Clean connections and tighten all,30-000,2019-07-01 4:30
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:30
End lock-out and power up unit,30-000,2019-07-01 4:30
Observe any improper noise or vibration,30-000,2019-07-01 4:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:30
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:30
Clean up any water and remove refule,30-000,2019-07-01 4:30
Pump - Quarterly,30-000,2019-07-01 4:31
Pump - Quarterly,30-000,2019-07-01 4:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:31
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:31
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:31
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:31
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:31
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:31
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:31
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:31
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:31
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:31
Check shaft sleeves for wear,30-000,2019-07-01 4:31
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:31
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:31
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:31
Check vents for dirt and clean as required,30-000,2019-07-01 4:31
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:31
Clean strainers,30-000,2019-07-01 4:31
Clean connections and tighten all,30-000,2019-07-01 4:31
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:31
End lock-out and power up unit,30-000,2019-07-01 4:31
Observe any improper noise or vibration,30-000,2019-07-01 4:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:31
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:31
Clean up any water and remove refule,30-000,2019-07-01 4:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:31
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:31
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:31
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:31
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:31
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:31
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:31
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:31
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:31
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:31
Check shaft sleeves for wear,30-000,2019-07-01 4:31
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:31
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:31
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:31
Check vents for dirt and clean as required,30-000,2019-07-01 4:31
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:31
Clean strainers,30-000,2019-07-01 4:31
