Operator comments,Building ID,Report Time
Clean connections and tighten all,30-000,2019-07-01 4:31
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:31
End lock-out and power up unit,30-000,2019-07-01 4:31
Observe any improper noise or vibration,30-000,2019-07-01 4:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:31
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:31
Clean up any water and remove refule,30-000,2019-07-01 4:31
Pump - Quarterly,30-000,2019-07-01 4:32
Pump - Quarterly,30-000,2019-07-01 4:32
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:32
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:32
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:32
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:32
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:32
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:32
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:32
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:32
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:32
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:32
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:32
Check shaft sleeves for wear,30-000,2019-07-01 4:32
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:32
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:32
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:32
Check vents for dirt and clean as required,30-000,2019-07-01 4:32
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:32
Clean strainers,30-000,2019-07-01 4:32
Clean connections and tighten all,30-000,2019-07-01 4:32
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:32
End lock-out and power up unit,30-000,2019-07-01 4:32
Observe any improper noise or vibration,30-000,2019-07-01 4:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:32
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:32
Clean up any water and remove refule,30-000,2019-07-01 4:32
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:32
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:32
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:32
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:32
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:32
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:32
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:32
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:32
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:32
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:32
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:32
Check shaft sleeves for wear,30-000,2019-07-01 4:32
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:32
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:32
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:32
Check vents for dirt and clean as required,30-000,2019-07-01 4:32
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:32
Clean strainers,30-000,2019-07-01 4:32
Clean connections and tighten all,30-000,2019-07-01 4:32
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:32
End lock-out and power up unit,30-000,2019-07-01 4:32
Observe any improper noise or vibration,30-000,2019-07-01 4:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:32
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:32
Clean up any water and remove refule,30-000,2019-07-01 4:32
Pump - Quarterly,30-000,2019-07-01 4:33
Pump - Quarterly,30-000,2019-07-01 4:33
Pump - Quarterly,30-000,2019-07-01 4:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:33
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:33
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:33
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:33
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:33
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:33
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:33
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:33
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:33
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:33
Check shaft sleeves for wear,30-000,2019-07-01 4:33
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:33
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:33
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:33
Check vents for dirt and clean as required,30-000,2019-07-01 4:33
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:33
Clean strainers,30-000,2019-07-01 4:33
Clean connections and tighten all,30-000,2019-07-01 4:33
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:33
End lock-out and power up unit,30-000,2019-07-01 4:33
Observe any improper noise or vibration,30-000,2019-07-01 4:33
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:33
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:33
Clean up any water and remove refule,30-000,2019-07-01 4:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:33
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:33
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:33
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:33
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:33
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:33
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:33
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:33
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:33
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:33
Check shaft sleeves for wear,30-000,2019-07-01 4:33
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:33
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:33
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:33
Check vents for dirt and clean as required,30-000,2019-07-01 4:33
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:33
Clean strainers,30-000,2019-07-01 4:33
Clean connections and tighten all,30-000,2019-07-01 4:33
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:33
End lock-out and power up unit,30-000,2019-07-01 4:33
Observe any improper noise or vibration,30-000,2019-07-01 4:33
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:33
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:33
Clean up any water and remove refule,30-000,2019-07-01 4:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:33
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:33
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:33
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:33
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:33
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:33
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:33
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:33
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:33
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:33
Check shaft sleeves for wear,30-000,2019-07-01 4:33
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:33
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:33
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:33
Check vents for dirt and clean as required,30-000,2019-07-01 4:33
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:33
Clean strainers,30-000,2019-07-01 4:33
Pump - Quarterly,30-000,2019-07-01 4:34
"Fan, Exhaust - Quarterly",30-ROOF,2019-07-01 4:34
Clean connections and tighten all,30-000,2019-07-01 4:34
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:34
End lock-out and power up unit,30-000,2019-07-01 4:34
Observe any improper noise or vibration,30-000,2019-07-01 4:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:34
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:34
Clean up any water and remove refule,30-000,2019-07-01 4:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-01 4:34
Schedule outage with operating personnel if necessary,30-000,2019-07-01 4:34
"De-energize, tag and lock out circuit",30-000,2019-07-01 4:34
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-01 4:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-01 4:34
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-01 4:34
Inspect slab or pit for any obstruction and remove,30-000,2019-07-01 4:34
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-01 4:34
Check pump coupling for wear and replace as needed,30-000,2019-07-01 4:34
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-01 4:34
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-01 4:34
Check shaft sleeves for wear,30-000,2019-07-01 4:34
Check pump flow and ensure proper directional flow,30-000,2019-07-01 4:34
Check electrical connections for wear and loose connections,30-000,2019-07-01 4:34
Check panel and verify proper identification and labels are present,30-000,2019-07-01 4:34
Check vents for dirt and clean as required,30-000,2019-07-01 4:34
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-01 4:34
Clean strainers,30-000,2019-07-01 4:34
Clean connections and tighten all,30-000,2019-07-01 4:34
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-01 4:34
End lock-out and power up unit,30-000,2019-07-01 4:34
Observe any improper noise or vibration,30-000,2019-07-01 4:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-01 4:34
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-01 4:34
Clean up any water and remove refule,30-000,2019-07-01 4:34
Schedule outage with operating personnel,30-ROOF,2019-07-01 4:34
"De-energize, tag and lock out circuit",30-ROOF,2019-07-01 4:34
"INSPECT:  motor, check temperature and vibration of bearings",30-ROOF,2019-07-01 4:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-ROOF,2019-07-01 4:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-ROOF,2019-07-01 4:34
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-07-01 4:34
Safety Guards:  ensure they are in place and secure,30-ROOF,2019-07-01 4:34
"Heating Element:  if applicable, check for signs of breakage and heat",30-ROOF,2019-07-01 4:34
"Coils and piping:  if applicable, check for signs of leakage",30-ROOF,2019-07-01 4:34
Electrical connections:  for wear,30-ROOF,2019-07-01 4:34
Pump - Quarterly,16-000,2019-07-01 4:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-ROOF,2019-07-01 4:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-ROOF,2019-07-01 4:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-ROOF,2019-07-01 4:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-ROOF,2019-07-01 4:35
Clean any ductwork reachable as well as any grates or covers,30-ROOF,2019-07-01 4:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-ROOF,2019-07-01 4:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-ROOF,2019-07-01 4:35
End lock-out and power up unit.,30-ROOF,2019-07-01 4:35
"Check for proper operation, unusual noise or vibration",30-ROOF,2019-07-01 4:35
"Check that drive safety guards are in place, check thermostat for proper operation",30-ROOF,2019-07-01 4:35
"Visually inspect piping and ductwork supports, if applicable",30-ROOF,2019-07-01 4:35
Remove materials and waste products,30-ROOF,2019-07-01 4:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:35
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:35
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:35
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:35
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:35
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:35
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:35
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:35
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:35
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:35
Check shaft sleeves for wear,16-000,2019-07-01 4:35
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:35
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:35
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:35
Check vents for dirt and clean as required,16-000,2019-07-01 4:35
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:35
Clean strainers,16-000,2019-07-01 4:35
Clean connections and tighten all,16-000,2019-07-01 4:35
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:35
End lock-out and power up unit,16-000,2019-07-01 4:35
Observe any improper noise or vibration,16-000,2019-07-01 4:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:35
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:35
Clean up any water and remove refule,16-000,2019-07-01 4:35
Pump - Quarterly,16-000,2019-07-01 4:36
Pump - Quarterly,16-000,2019-07-01 4:36
"Deenergize, tag, and lock out circuit.",16-000,2019-07-01 4:36
Inspect piping for evidence of leaks and vibration.,16-000,2019-07-01 4:36
Report any leaks to supervisor.,16-000,2019-07-01 4:36
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,16-000,2019-07-01 4:36
Check mounting bolts and tighten if needed.,16-000,2019-07-01 4:36
Check crankcase heater.,16-000,2019-07-01 4:36
"Check refrigerant levels using sight glass, recharge if necessary.",16-000,2019-07-01 4:36
Check temperature drop across condensing coil.,16-000,2019-07-01 4:36
Check temperature drop across condensing coil.,16-000,2019-07-01 4:36
Check that reversing valve is operating properly.,16-000,2019-07-01 4:36
Check oil if compressor is equipped with a sight glass.,16-000,2019-07-01 4:36
Clean air intake and screens; change filters as necessary.,16-000,2019-07-01 4:36
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,16-000,2019-07-01 4:36
"Re-energize unit, end lock-out",16-000,2019-07-01 4:36
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",16-000,2019-07-01 4:36
Check that reversing valve is operating properly.,16-000,2019-07-01 4:36
Clean up work area.,16-000,2019-07-01 4:36
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:36
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:36
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:36
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:36
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:36
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:36
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:36
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:36
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:36
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:36
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:36
Check shaft sleeves for wear,16-000,2019-07-01 4:36
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:36
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:36
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:36
Check vents for dirt and clean as required,16-000,2019-07-01 4:36
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:36
Clean strainers,16-000,2019-07-01 4:36
Clean connections and tighten all,16-000,2019-07-01 4:36
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:36
End lock-out and power up unit,16-000,2019-07-01 4:36
Observe any improper noise or vibration,16-000,2019-07-01 4:36
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:36
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:36
Clean up any water and remove refule,16-000,2019-07-01 4:36
Pump - Quarterly,16-000,2019-07-01 4:37
Pump - Quarterly,16-000,2019-07-01 4:37
Pump - Quarterly,16-000,2019-07-01 4:37
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:37
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:37
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:37
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:37
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:37
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:37
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:37
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:37
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:37
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:37
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:37
Check shaft sleeves for wear,16-000,2019-07-01 4:37
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:37
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:37
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:37
Check vents for dirt and clean as required,16-000,2019-07-01 4:37
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:37
Clean strainers,16-000,2019-07-01 4:37
Clean connections and tighten all,16-000,2019-07-01 4:37
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:37
End lock-out and power up unit,16-000,2019-07-01 4:37
Observe any improper noise or vibration,16-000,2019-07-01 4:37
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:37
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:37
Clean up any water and remove refule,16-000,2019-07-01 4:37
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:37
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:37
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:37
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:37
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:37
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:37
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:37
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:37
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:37
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:37
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:37
Check shaft sleeves for wear,16-000,2019-07-01 4:37
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:37
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:37
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:37
Check vents for dirt and clean as required,16-000,2019-07-01 4:37
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:37
Clean strainers,16-000,2019-07-01 4:37
Clean connections and tighten all,16-000,2019-07-01 4:37
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:37
End lock-out and power up unit,16-000,2019-07-01 4:37
Observe any improper noise or vibration,16-000,2019-07-01 4:37
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:37
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:37
Clean up any water and remove refule,16-000,2019-07-01 4:37
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:37
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:37
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:37
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:37
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:37
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:37
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:37
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:37
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:37
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:37
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:37
Check shaft sleeves for wear,16-000,2019-07-01 4:37
Pump - Quarterly,16-000,2019-07-01 4:38
Pump - Quarterly,16-000,2019-07-01 4:38
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:38
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:38
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:38
Check vents for dirt and clean as required,16-000,2019-07-01 4:38
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:38
Clean strainers,16-000,2019-07-01 4:38
Clean connections and tighten all,16-000,2019-07-01 4:38
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:38
End lock-out and power up unit,16-000,2019-07-01 4:38
Observe any improper noise or vibration,16-000,2019-07-01 4:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:38
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:38
Clean up any water and remove refule,16-000,2019-07-01 4:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:38
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:38
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:38
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:38
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:38
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:38
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:38
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:38
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:38
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:38
Check shaft sleeves for wear,16-000,2019-07-01 4:38
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:38
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:38
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:38
Check vents for dirt and clean as required,16-000,2019-07-01 4:38
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:38
Clean strainers,16-000,2019-07-01 4:38
Clean connections and tighten all,16-000,2019-07-01 4:38
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:38
End lock-out and power up unit,16-000,2019-07-01 4:38
Observe any improper noise or vibration,16-000,2019-07-01 4:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:38
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:38
Clean up any water and remove refule,16-000,2019-07-01 4:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:38
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:38
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:38
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:38
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:38
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:38
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:38
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:38
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:38
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:38
Check shaft sleeves for wear,16-000,2019-07-01 4:38
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:38
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:38
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:38
Check vents for dirt and clean as required,16-000,2019-07-01 4:38
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:38
Clean strainers,16-000,2019-07-01 4:38
Clean connections and tighten all,16-000,2019-07-01 4:38
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:38
End lock-out and power up unit,16-000,2019-07-01 4:38
Observe any improper noise or vibration,16-000,2019-07-01 4:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:38
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:38
Clean up any water and remove refule,16-000,2019-07-01 4:38
Pump - Quarterly,16-000,2019-07-01 4:39
Pump - Quarterly,16-000,2019-07-01 4:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:39
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:39
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:39
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:39
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:39
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:39
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:39
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:39
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:39
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:39
Check shaft sleeves for wear,16-000,2019-07-01 4:39
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:39
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:39
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:39
Check vents for dirt and clean as required,16-000,2019-07-01 4:39
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:39
Clean strainers,16-000,2019-07-01 4:39
Clean connections and tighten all,16-000,2019-07-01 4:39
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:39
End lock-out and power up unit,16-000,2019-07-01 4:39
Observe any improper noise or vibration,16-000,2019-07-01 4:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:39
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:39
Clean up any water and remove refule,16-000,2019-07-01 4:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:39
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:39
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:39
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:39
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:39
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:39
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:39
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:39
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:39
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:39
Check shaft sleeves for wear,16-000,2019-07-01 4:39
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:39
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:39
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:39
Check vents for dirt and clean as required,16-000,2019-07-01 4:39
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:39
Clean strainers,16-000,2019-07-01 4:39
Clean connections and tighten all,16-000,2019-07-01 4:39
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:39
End lock-out and power up unit,16-000,2019-07-01 4:39
Observe any improper noise or vibration,16-000,2019-07-01 4:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:39
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:39
Clean up any water and remove refule,16-000,2019-07-01 4:39
Pump - Quarterly,16-000,2019-07-01 4:40
Pump - Quarterly,16-000,2019-07-01 4:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:40
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:40
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:40
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:40
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:40
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:40
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:40
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:40
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:40
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:40
Check shaft sleeves for wear,16-000,2019-07-01 4:40
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:40
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:40
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:40
Check vents for dirt and clean as required,16-000,2019-07-01 4:40
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:40
Clean strainers,16-000,2019-07-01 4:40
Clean connections and tighten all,16-000,2019-07-01 4:40
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:40
End lock-out and power up unit,16-000,2019-07-01 4:40
Observe any improper noise or vibration,16-000,2019-07-01 4:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:40
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:40
Clean up any water and remove refule,16-000,2019-07-01 4:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 4:40
Schedule outage with operating personnel if necessary,16-000,2019-07-01 4:40
"De-energize, tag and lock out circuit",16-000,2019-07-01 4:40
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 4:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 4:40
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 4:40
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 4:40
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 4:40
Check pump coupling for wear and replace as needed,16-000,2019-07-01 4:40
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 4:40
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 4:40
Check shaft sleeves for wear,16-000,2019-07-01 4:40
Check pump flow and ensure proper directional flow,16-000,2019-07-01 4:40
Check electrical connections for wear and loose connections,16-000,2019-07-01 4:40
Check panel and verify proper identification and labels are present,16-000,2019-07-01 4:40
Check vents for dirt and clean as required,16-000,2019-07-01 4:40
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 4:40
Clean strainers,16-000,2019-07-01 4:40
Clean connections and tighten all,16-000,2019-07-01 4:40
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 4:40
End lock-out and power up unit,16-000,2019-07-01 4:40
Observe any improper noise or vibration,16-000,2019-07-01 4:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 4:40
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 4:40
Clean up any water and remove refule,16-000,2019-07-01 4:40
Pump - Quarterly,33-000,2019-07-01 4:41
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:41
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:41
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:41
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:41
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:41
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:41
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:41
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:41
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:41
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:41
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:41
Check shaft sleeves for wear,33-000,2019-07-01 4:41
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:41
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:41
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:41
Check vents for dirt and clean as required,33-000,2019-07-01 4:41
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:41
Clean strainers,33-000,2019-07-01 4:41
Clean connections and tighten all,33-000,2019-07-01 4:41
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:41
End lock-out and power up unit,33-000,2019-07-01 4:41
Observe any improper noise or vibration,33-000,2019-07-01 4:41
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:41
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:41
Clean up any water and remove refule,33-000,2019-07-01 4:41
Pump - Quarterly,33-000,2019-07-01 4:42
Pump - Quarterly,33-000,2019-07-01 4:42
Pump - Quarterly,33-000,2019-07-01 4:42
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:42
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:42
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:42
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:42
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:42
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:42
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:42
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:42
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:42
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:42
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:42
Check shaft sleeves for wear,33-000,2019-07-01 4:42
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:42
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:42
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:42
Check vents for dirt and clean as required,33-000,2019-07-01 4:42
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:42
Clean strainers,33-000,2019-07-01 4:42
Clean connections and tighten all,33-000,2019-07-01 4:42
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:42
End lock-out and power up unit,33-000,2019-07-01 4:42
Observe any improper noise or vibration,33-000,2019-07-01 4:42
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:42
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:42
Clean up any water and remove refule,33-000,2019-07-01 4:42
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:42
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:42
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:42
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:42
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:42
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:42
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:42
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:42
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:42
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:42
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:42
Check shaft sleeves for wear,33-000,2019-07-01 4:42
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:42
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:42
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:42
Check vents for dirt and clean as required,33-000,2019-07-01 4:42
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:42
Clean strainers,33-000,2019-07-01 4:42
Clean connections and tighten all,33-000,2019-07-01 4:42
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:42
End lock-out and power up unit,33-000,2019-07-01 4:42
Observe any improper noise or vibration,33-000,2019-07-01 4:42
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:42
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:42
Clean up any water and remove refule,33-000,2019-07-01 4:42
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:42
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:42
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:42
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:42
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:42
Pump - Quarterly,33-000,2019-07-01 4:43
Pump - Quarterly,33-000,2019-07-01 4:43
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:43
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:43
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:43
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:43
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:43
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:43
Check shaft sleeves for wear,33-000,2019-07-01 4:43
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:43
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:43
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:43
Check vents for dirt and clean as required,33-000,2019-07-01 4:43
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:43
Clean strainers,33-000,2019-07-01 4:43
Clean connections and tighten all,33-000,2019-07-01 4:43
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:43
End lock-out and power up unit,33-000,2019-07-01 4:43
Observe any improper noise or vibration,33-000,2019-07-01 4:43
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:43
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:43
Clean up any water and remove refule,33-000,2019-07-01 4:43
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:43
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:43
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:43
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:43
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:43
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:43
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:43
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:43
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:43
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:43
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:43
Check shaft sleeves for wear,33-000,2019-07-01 4:43
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:43
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:43
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:43
Check vents for dirt and clean as required,33-000,2019-07-01 4:43
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:43
Clean strainers,33-000,2019-07-01 4:43
Clean connections and tighten all,33-000,2019-07-01 4:43
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:43
End lock-out and power up unit,33-000,2019-07-01 4:43
Observe any improper noise or vibration,33-000,2019-07-01 4:43
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:43
