Operator comments,Building ID,Report Time
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:43
Clean up any water and remove refule,33-000,2019-07-01 4:43
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:43
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:43
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:43
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:43
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:43
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:43
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:43
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:43
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:43
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:43
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:43
Check shaft sleeves for wear,33-000,2019-07-01 4:43
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:43
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:43
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:43
Check vents for dirt and clean as required,33-000,2019-07-01 4:43
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:43
Clean strainers,33-000,2019-07-01 4:43
Clean connections and tighten all,33-000,2019-07-01 4:43
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:43
End lock-out and power up unit,33-000,2019-07-01 4:43
Observe any improper noise or vibration,33-000,2019-07-01 4:43
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:43
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:43
Clean up any water and remove refule,33-000,2019-07-01 4:43
Pump - Quarterly,33-000,2019-07-01 4:44
Pump - Quarterly,33-000,2019-07-01 4:44
Pump - Quarterly,33-000,2019-07-01 4:44
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:44
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:44
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:44
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:44
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:44
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:44
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:44
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:44
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:44
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:44
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:44
Check shaft sleeves for wear,33-000,2019-07-01 4:44
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:44
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:44
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:44
Check vents for dirt and clean as required,33-000,2019-07-01 4:44
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:44
Clean strainers,33-000,2019-07-01 4:44
Clean connections and tighten all,33-000,2019-07-01 4:44
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:44
End lock-out and power up unit,33-000,2019-07-01 4:44
Observe any improper noise or vibration,33-000,2019-07-01 4:44
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:44
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:44
Clean up any water and remove refule,33-000,2019-07-01 4:44
"Deenergize, tag, and lock out circuit.",33-000,2019-07-01 4:44
Inspect piping for evidence of leaks and vibration.,33-000,2019-07-01 4:44
Report any leaks to supervisor.,33-000,2019-07-01 4:44
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,33-000,2019-07-01 4:44
Check mounting bolts and tighten if needed.,33-000,2019-07-01 4:44
Check crankcase heater.,33-000,2019-07-01 4:44
"Check refrigerant levels using sight glass, recharge if necessary.",33-000,2019-07-01 4:44
Check temperature drop across condensing coil.,33-000,2019-07-01 4:44
Check temperature drop across condensing coil.,33-000,2019-07-01 4:44
Check that reversing valve is operating properly.,33-000,2019-07-01 4:44
Check oil if compressor is equipped with a sight glass.,33-000,2019-07-01 4:44
Clean air intake and screens; change filters as necessary.,33-000,2019-07-01 4:44
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,33-000,2019-07-01 4:44
"Re-energize unit, end lock-out",33-000,2019-07-01 4:44
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",33-000,2019-07-01 4:44
Check that reversing valve is operating properly.,33-000,2019-07-01 4:44
Clean up work area.,33-000,2019-07-01 4:44
"Deenergize, tag, and lock out circuit.",33-000,2019-07-01 4:44
Inspect piping for evidence of leaks and vibration.,33-000,2019-07-01 4:44
Report any leaks to supervisor.,33-000,2019-07-01 4:44
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,33-000,2019-07-01 4:44
Check mounting bolts and tighten if needed.,33-000,2019-07-01 4:44
Check crankcase heater.,33-000,2019-07-01 4:44
"Check refrigerant levels using sight glass, recharge if necessary.",33-000,2019-07-01 4:44
Check temperature drop across condensing coil.,33-000,2019-07-01 4:44
Check temperature drop across condensing coil.,33-000,2019-07-01 4:44
Check that reversing valve is operating properly.,33-000,2019-07-01 4:44
Check oil if compressor is equipped with a sight glass.,33-000,2019-07-01 4:44
Clean air intake and screens; change filters as necessary.,33-000,2019-07-01 4:44
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,33-000,2019-07-01 4:44
"Re-energize unit, end lock-out",33-000,2019-07-01 4:44
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",33-000,2019-07-01 4:44
Check that reversing valve is operating properly.,33-000,2019-07-01 4:44
Clean up work area.,33-000,2019-07-01 4:44
Pump - Quarterly,33-000,2019-07-01 4:45
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:45
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:45
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:45
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:45
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:45
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:45
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:45
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:45
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:45
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:45
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:45
Check shaft sleeves for wear,33-000,2019-07-01 4:45
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:45
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:45
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:45
Check vents for dirt and clean as required,33-000,2019-07-01 4:45
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:45
Clean strainers,33-000,2019-07-01 4:45
Clean connections and tighten all,33-000,2019-07-01 4:45
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:45
End lock-out and power up unit,33-000,2019-07-01 4:45
Observe any improper noise or vibration,33-000,2019-07-01 4:45
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:45
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:45
Clean up any water and remove refule,33-000,2019-07-01 4:45
Pump - Quarterly,33-000,2019-07-01 4:46
Pump - Quarterly,33-000,2019-07-01 4:46
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:46
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:46
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:46
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:46
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:46
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:46
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:46
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:46
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:46
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:46
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:46
Check shaft sleeves for wear,33-000,2019-07-01 4:46
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:46
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:46
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:46
Check vents for dirt and clean as required,33-000,2019-07-01 4:46
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:46
Clean strainers,33-000,2019-07-01 4:46
Clean connections and tighten all,33-000,2019-07-01 4:46
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:46
End lock-out and power up unit,33-000,2019-07-01 4:46
Observe any improper noise or vibration,33-000,2019-07-01 4:46
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:46
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:46
Clean up any water and remove refule,33-000,2019-07-01 4:46
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:46
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:46
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:46
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:46
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:46
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:46
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:46
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:46
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:46
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:46
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:46
Check shaft sleeves for wear,33-000,2019-07-01 4:46
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:46
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:46
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:46
Check vents for dirt and clean as required,33-000,2019-07-01 4:46
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:46
Clean strainers,33-000,2019-07-01 4:46
Clean connections and tighten all,33-000,2019-07-01 4:46
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:46
End lock-out and power up unit,33-000,2019-07-01 4:46
Observe any improper noise or vibration,33-000,2019-07-01 4:46
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:46
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:46
Clean up any water and remove refule,33-000,2019-07-01 4:46
Pump - Quarterly,33-000,2019-07-01 4:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 4:47
Schedule outage with operating personnel if necessary,33-000,2019-07-01 4:47
"De-energize, tag and lock out circuit",33-000,2019-07-01 4:47
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 4:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 4:47
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 4:47
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 4:47
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 4:47
Check pump coupling for wear and replace as needed,33-000,2019-07-01 4:47
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 4:47
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 4:47
Check shaft sleeves for wear,33-000,2019-07-01 4:47
Check pump flow and ensure proper directional flow,33-000,2019-07-01 4:47
Check electrical connections for wear and loose connections,33-000,2019-07-01 4:47
Check panel and verify proper identification and labels are present,33-000,2019-07-01 4:47
Check vents for dirt and clean as required,33-000,2019-07-01 4:47
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 4:47
Clean strainers,33-000,2019-07-01 4:47
Clean connections and tighten all,33-000,2019-07-01 4:47
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 4:47
End lock-out and power up unit,33-000,2019-07-01 4:47
Observe any improper noise or vibration,33-000,2019-07-01 4:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 4:47
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 4:47
Clean up any water and remove refule,33-000,2019-07-01 4:47
Pump - Quarterly,34-000,2019-07-01 4:48
Pump - Quarterly,34-000,2019-07-01 4:48
Pump - Quarterly,34-000,2019-07-01 4:48
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:48
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:48
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:48
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:48
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:48
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:48
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:48
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:48
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:48
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:48
Check shaft sleeves for wear,34-000,2019-07-01 4:48
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:48
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:48
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:48
Check vents for dirt and clean as required,34-000,2019-07-01 4:48
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:48
Clean strainers,34-000,2019-07-01 4:48
Clean connections and tighten all,34-000,2019-07-01 4:48
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:48
End lock-out and power up unit,34-000,2019-07-01 4:48
Observe any improper noise or vibration,34-000,2019-07-01 4:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:48
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:48
Clean up any water and remove refule,34-000,2019-07-01 4:48
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:48
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:48
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:48
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:48
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:48
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:48
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:48
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:48
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:48
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:48
Check shaft sleeves for wear,34-000,2019-07-01 4:48
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:48
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:48
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:48
Check vents for dirt and clean as required,34-000,2019-07-01 4:48
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:48
Clean strainers,34-000,2019-07-01 4:48
Clean connections and tighten all,34-000,2019-07-01 4:48
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:48
End lock-out and power up unit,34-000,2019-07-01 4:48
Observe any improper noise or vibration,34-000,2019-07-01 4:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:48
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:48
Clean up any water and remove refule,34-000,2019-07-01 4:48
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:48
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:48
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:48
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:48
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:48
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:48
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:48
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:48
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:48
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:48
Check shaft sleeves for wear,34-000,2019-07-01 4:48
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:48
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:48
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:48
Check vents for dirt and clean as required,34-000,2019-07-01 4:48
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:48
Clean strainers,34-000,2019-07-01 4:48
Clean connections and tighten all,34-000,2019-07-01 4:48
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:48
End lock-out and power up unit,34-000,2019-07-01 4:48
Observe any improper noise or vibration,34-000,2019-07-01 4:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:48
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:48
Clean up any water and remove refule,34-000,2019-07-01 4:48
Pump - Quarterly,34-000,2019-07-01 4:49
Pump - Quarterly,34-000,2019-07-01 4:49
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:49
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:49
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:49
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:49
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:49
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:49
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:49
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:49
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:49
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:49
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:49
Check shaft sleeves for wear,34-000,2019-07-01 4:49
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:49
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:49
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:49
Check vents for dirt and clean as required,34-000,2019-07-01 4:49
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:49
Clean strainers,34-000,2019-07-01 4:49
Clean connections and tighten all,34-000,2019-07-01 4:49
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:49
End lock-out and power up unit,34-000,2019-07-01 4:49
Observe any improper noise or vibration,34-000,2019-07-01 4:49
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:49
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:49
Clean up any water and remove refule,34-000,2019-07-01 4:49
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:49
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:49
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:49
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:49
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:49
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:49
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:49
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:49
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:49
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:49
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:49
Check shaft sleeves for wear,34-000,2019-07-01 4:49
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:49
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:49
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:49
Check vents for dirt and clean as required,34-000,2019-07-01 4:49
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:49
Clean strainers,34-000,2019-07-01 4:49
Clean connections and tighten all,34-000,2019-07-01 4:49
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:49
End lock-out and power up unit,34-000,2019-07-01 4:49
Observe any improper noise or vibration,34-000,2019-07-01 4:49
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:49
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:49
Clean up any water and remove refule,34-000,2019-07-01 4:49
Pump - Quarterly,34-000,2019-07-01 4:50
Pump - Quarterly,34-000,2019-07-01 4:50
Pump - Quarterly,34-000,2019-07-01 4:50
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:50
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:50
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:50
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:50
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:50
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:50
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:50
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:50
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:50
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:50
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:50
Check shaft sleeves for wear,34-000,2019-07-01 4:50
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:50
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:50
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:50
Check vents for dirt and clean as required,34-000,2019-07-01 4:50
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:50
Clean strainers,34-000,2019-07-01 4:50
Clean connections and tighten all,34-000,2019-07-01 4:50
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:50
End lock-out and power up unit,34-000,2019-07-01 4:50
Observe any improper noise or vibration,34-000,2019-07-01 4:50
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:50
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:50
Clean up any water and remove refule,34-000,2019-07-01 4:50
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:50
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:50
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:50
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:50
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:50
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:50
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:50
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:50
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:50
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:50
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:50
Check shaft sleeves for wear,34-000,2019-07-01 4:50
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:50
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:50
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:50
Check vents for dirt and clean as required,34-000,2019-07-01 4:50
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:50
Clean strainers,34-000,2019-07-01 4:50
Clean connections and tighten all,34-000,2019-07-01 4:50
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:50
End lock-out and power up unit,34-000,2019-07-01 4:50
Observe any improper noise or vibration,34-000,2019-07-01 4:50
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:50
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:50
Clean up any water and remove refule,34-000,2019-07-01 4:50
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:50
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:50
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:50
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:50
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:50
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:50
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:50
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:50
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:50
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:50
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:50
Check shaft sleeves for wear,34-000,2019-07-01 4:50
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:50
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:50
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:50
Check vents for dirt and clean as required,34-000,2019-07-01 4:50
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:50
Clean strainers,34-000,2019-07-01 4:51
Clean connections and tighten all,34-000,2019-07-01 4:51
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:51
End lock-out and power up unit,34-000,2019-07-01 4:51
Observe any improper noise or vibration,34-000,2019-07-01 4:51
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:51
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:51
Clean up any water and remove refule,34-000,2019-07-01 4:51
Pump - Quarterly,34-000,2019-07-01 4:53
Pump - Quarterly,34-000,2019-07-01 4:53
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:53
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:53
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:53
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:53
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:53
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:53
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:53
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:53
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:53
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:53
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:53
Check shaft sleeves for wear,34-000,2019-07-01 4:53
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:53
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:53
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:53
Check vents for dirt and clean as required,34-000,2019-07-01 4:53
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:53
Clean strainers,34-000,2019-07-01 4:53
Clean connections and tighten all,34-000,2019-07-01 4:53
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:53
End lock-out and power up unit,34-000,2019-07-01 4:53
Observe any improper noise or vibration,34-000,2019-07-01 4:53
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:53
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:53
Clean up any water and remove refule,34-000,2019-07-01 4:53
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-01 4:53
Schedule outage with operating personnel if necessary,34-000,2019-07-01 4:53
"De-energize, tag and lock out circuit",34-000,2019-07-01 4:53
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-01 4:53
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-01 4:53
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-01 4:53
Inspect slab or pit for any obstruction and remove,34-000,2019-07-01 4:53
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-01 4:53
Check pump coupling for wear and replace as needed,34-000,2019-07-01 4:53
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-01 4:53
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-01 4:53
Check shaft sleeves for wear,34-000,2019-07-01 4:53
Check pump flow and ensure proper directional flow,34-000,2019-07-01 4:53
Check electrical connections for wear and loose connections,34-000,2019-07-01 4:53
Check panel and verify proper identification and labels are present,34-000,2019-07-01 4:53
Check vents for dirt and clean as required,34-000,2019-07-01 4:53
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-01 4:53
Clean strainers,34-000,2019-07-01 4:53
Clean connections and tighten all,34-000,2019-07-01 4:53
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-01 4:53
End lock-out and power up unit,34-000,2019-07-01 4:53
Observe any improper noise or vibration,34-000,2019-07-01 4:53
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-01 4:53
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-01 4:53
Clean up any water and remove refule,34-000,2019-07-01 4:53
Pump - Quarterly,38-000,2019-07-01 4:54
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:54
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:54
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:54
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:54
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:54
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:54
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:54
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:54
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:54
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:54
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:54
Check shaft sleeves for wear,38-000,2019-07-01 4:54
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:54
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:54
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:54
Check vents for dirt and clean as required,38-000,2019-07-01 4:54
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:54
Clean strainers,38-000,2019-07-01 4:54
Clean connections and tighten all,38-000,2019-07-01 4:54
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:54
End lock-out and power up unit,38-000,2019-07-01 4:54
Observe any improper noise or vibration,38-000,2019-07-01 4:54
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:54
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:54
Clean up any water and remove refule,38-000,2019-07-01 4:54
Pump - Quarterly,38-000,2019-07-01 4:55
Pump - Quarterly,38-000,2019-07-01 4:55
Pump - Quarterly,38-000,2019-07-01 4:55
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:55
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:55
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:55
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:55
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:55
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:55
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:55
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:55
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:55
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:55
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:55
Check shaft sleeves for wear,38-000,2019-07-01 4:55
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:55
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:55
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:55
Check vents for dirt and clean as required,38-000,2019-07-01 4:55
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:55
Clean strainers,38-000,2019-07-01 4:55
Clean connections and tighten all,38-000,2019-07-01 4:55
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:55
End lock-out and power up unit,38-000,2019-07-01 4:55
Observe any improper noise or vibration,38-000,2019-07-01 4:55
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:55
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:55
Clean up any water and remove refule,38-000,2019-07-01 4:55
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:55
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:55
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:55
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:55
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:55
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:55
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:55
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:55
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:55
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:55
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:55
Check shaft sleeves for wear,38-000,2019-07-01 4:55
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:55
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:55
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:55
Check vents for dirt and clean as required,38-000,2019-07-01 4:55
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:55
Clean strainers,38-000,2019-07-01 4:55
Clean connections and tighten all,38-000,2019-07-01 4:55
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:55
End lock-out and power up unit,38-000,2019-07-01 4:55
Observe any improper noise or vibration,38-000,2019-07-01 4:55
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:55
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:55
Clean up any water and remove refule,38-000,2019-07-01 4:55
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:55
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:55
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:55
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:55
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:55
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:55
Pump - Quarterly,38-000,2019-07-01 4:56
Pump - Quarterly,38-000,2019-07-01 4:56
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:56
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:56
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:56
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:56
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:56
Check shaft sleeves for wear,38-000,2019-07-01 4:56
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:56
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:56
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:56
Check vents for dirt and clean as required,38-000,2019-07-01 4:56
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:56
Clean strainers,38-000,2019-07-01 4:56
Clean connections and tighten all,38-000,2019-07-01 4:56
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:56
End lock-out and power up unit,38-000,2019-07-01 4:56
Observe any improper noise or vibration,38-000,2019-07-01 4:56
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:56
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:56
Clean up any water and remove refule,38-000,2019-07-01 4:56
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:56
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:56
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:56
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:56
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:56
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:56
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:56
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:56
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:56
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:56
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:56
Check shaft sleeves for wear,38-000,2019-07-01 4:56
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:56
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:56
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:56
Check vents for dirt and clean as required,38-000,2019-07-01 4:56
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:56
Clean strainers,38-000,2019-07-01 4:56
Clean connections and tighten all,38-000,2019-07-01 4:56
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:56
End lock-out and power up unit,38-000,2019-07-01 4:56
Observe any improper noise or vibration,38-000,2019-07-01 4:56
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:56
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:56
Clean up any water and remove refule,38-000,2019-07-01 4:56
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:56
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:56
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:56
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:56
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:56
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:56
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:56
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:56
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:56
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:56
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:56
Check shaft sleeves for wear,38-000,2019-07-01 4:56
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:56
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:56
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:56
Check vents for dirt and clean as required,38-000,2019-07-01 4:56
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:56
Clean strainers,38-000,2019-07-01 4:56
Clean connections and tighten all,38-000,2019-07-01 4:56
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:56
End lock-out and power up unit,38-000,2019-07-01 4:56
Observe any improper noise or vibration,38-000,2019-07-01 4:56
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:56
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:56
Clean up any water and remove refule,38-000,2019-07-01 4:56
Pump - Quarterly,38-000,2019-07-01 4:57
Pump - Quarterly,38-000,2019-07-01 4:57
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:57
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:57
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:57
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:57
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:57
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:57
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:57
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:57
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:57
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:57
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:57
Check shaft sleeves for wear,38-000,2019-07-01 4:57
