Operator comments,Building ID,Report Time
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:57
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:57
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:57
Check vents for dirt and clean as required,38-000,2019-07-01 4:57
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:57
Clean strainers,38-000,2019-07-01 4:57
Clean connections and tighten all,38-000,2019-07-01 4:57
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:57
End lock-out and power up unit,38-000,2019-07-01 4:57
Observe any improper noise or vibration,38-000,2019-07-01 4:57
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:57
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:57
Clean up any water and remove refule,38-000,2019-07-01 4:57
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:57
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:57
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:57
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:57
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:57
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:57
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:57
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:57
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:57
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:57
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:57
Check shaft sleeves for wear,38-000,2019-07-01 4:57
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:57
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:57
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:57
Check vents for dirt and clean as required,38-000,2019-07-01 4:57
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:57
Clean strainers,38-000,2019-07-01 4:57
Clean connections and tighten all,38-000,2019-07-01 4:57
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:57
End lock-out and power up unit,38-000,2019-07-01 4:57
Observe any improper noise or vibration,38-000,2019-07-01 4:57
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:57
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:57
Clean up any water and remove refule,38-000,2019-07-01 4:57
Pump - Quarterly,38-000,2019-07-01 4:58
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 4:58
Schedule outage with operating personnel if necessary,38-000,2019-07-01 4:58
"De-energize, tag and lock out circuit",38-000,2019-07-01 4:58
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 4:58
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 4:58
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 4:58
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 4:58
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 4:58
Check pump coupling for wear and replace as needed,38-000,2019-07-01 4:58
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 4:58
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 4:58
Check shaft sleeves for wear,38-000,2019-07-01 4:58
Check pump flow and ensure proper directional flow,38-000,2019-07-01 4:58
Check electrical connections for wear and loose connections,38-000,2019-07-01 4:58
Check panel and verify proper identification and labels are present,38-000,2019-07-01 4:58
Check vents for dirt and clean as required,38-000,2019-07-01 4:58
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 4:58
Clean strainers,38-000,2019-07-01 4:58
Clean connections and tighten all,38-000,2019-07-01 4:58
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 4:58
End lock-out and power up unit,38-000,2019-07-01 4:58
Observe any improper noise or vibration,38-000,2019-07-01 4:58
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 4:58
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 4:58
Clean up any water and remove refule,38-000,2019-07-01 4:58
Pump - Quarterly,41-000,2019-07-01 4:59
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-01 4:59
Schedule outage with operating personnel if necessary,41-000,2019-07-01 4:59
"De-energize, tag and lock out circuit",41-000,2019-07-01 4:59
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-01 4:59
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-01 4:59
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-01 4:59
Inspect slab or pit for any obstruction and remove,41-000,2019-07-01 4:59
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-01 4:59
Check pump coupling for wear and replace as needed,41-000,2019-07-01 4:59
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-01 4:59
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-01 4:59
Check shaft sleeves for wear,41-000,2019-07-01 4:59
Check pump flow and ensure proper directional flow,41-000,2019-07-01 4:59
Check electrical connections for wear and loose connections,41-000,2019-07-01 4:59
Check panel and verify proper identification and labels are present,41-000,2019-07-01 4:59
Check vents for dirt and clean as required,41-000,2019-07-01 4:59
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-01 4:59
Clean strainers,41-000,2019-07-01 4:59
Clean connections and tighten all,41-000,2019-07-01 4:59
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-01 4:59
End lock-out and power up unit,41-000,2019-07-01 4:59
Observe any improper noise or vibration,41-000,2019-07-01 4:59
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-01 4:59
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-01 4:59
Clean up any water and remove refule,41-000,2019-07-01 4:59
Pump - Quarterly,41-000,2019-07-01 5:00
Pump - Quarterly,41-000,2019-07-01 5:00
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-01 5:00
Schedule outage with operating personnel if necessary,41-000,2019-07-01 5:00
"De-energize, tag and lock out circuit",41-000,2019-07-01 5:00
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-01 5:00
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-01 5:00
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-01 5:00
Inspect slab or pit for any obstruction and remove,41-000,2019-07-01 5:00
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-01 5:00
Check pump coupling for wear and replace as needed,41-000,2019-07-01 5:00
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-01 5:00
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-01 5:00
Check shaft sleeves for wear,41-000,2019-07-01 5:00
Check pump flow and ensure proper directional flow,41-000,2019-07-01 5:00
Check electrical connections for wear and loose connections,41-000,2019-07-01 5:00
Check panel and verify proper identification and labels are present,41-000,2019-07-01 5:00
Check vents for dirt and clean as required,41-000,2019-07-01 5:00
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-01 5:00
Clean strainers,41-000,2019-07-01 5:00
Clean connections and tighten all,41-000,2019-07-01 5:00
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-01 5:00
End lock-out and power up unit,41-000,2019-07-01 5:00
Observe any improper noise or vibration,41-000,2019-07-01 5:00
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-01 5:00
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-01 5:00
Clean up any water and remove refule,41-000,2019-07-01 5:00
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-01 5:00
Schedule outage with operating personnel if necessary,41-000,2019-07-01 5:00
"De-energize, tag and lock out circuit",41-000,2019-07-01 5:00
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-01 5:00
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-01 5:00
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-01 5:00
Inspect slab or pit for any obstruction and remove,41-000,2019-07-01 5:00
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-01 5:00
Check pump coupling for wear and replace as needed,41-000,2019-07-01 5:00
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-01 5:00
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-01 5:00
Check shaft sleeves for wear,41-000,2019-07-01 5:00
Check pump flow and ensure proper directional flow,41-000,2019-07-01 5:00
Check electrical connections for wear and loose connections,41-000,2019-07-01 5:00
Check panel and verify proper identification and labels are present,41-000,2019-07-01 5:00
Check vents for dirt and clean as required,41-000,2019-07-01 5:00
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-01 5:00
Clean strainers,41-000,2019-07-01 5:00
Clean connections and tighten all,41-000,2019-07-01 5:00
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-01 5:00
End lock-out and power up unit,41-000,2019-07-01 5:00
Observe any improper noise or vibration,41-000,2019-07-01 5:00
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-01 5:00
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-01 5:00
Clean up any water and remove refule,41-000,2019-07-01 5:00
Pump - Quarterly,41-000,2019-07-01 5:01
Tank - Quarterly,41-000,2019-07-01 5:01
Pump - Quarterly,43-000,2019-07-01 5:01
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-01 5:01
Schedule outage with operating personnel if necessary,41-000,2019-07-01 5:01
"De-energize, tag and lock out circuit",41-000,2019-07-01 5:01
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-01 5:01
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-01 5:01
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-01 5:01
Inspect slab or pit for any obstruction and remove,41-000,2019-07-01 5:01
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-01 5:01
Check pump coupling for wear and replace as needed,41-000,2019-07-01 5:01
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-01 5:01
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-01 5:01
Check shaft sleeves for wear,41-000,2019-07-01 5:01
Check pump flow and ensure proper directional flow,41-000,2019-07-01 5:01
Check electrical connections for wear and loose connections,41-000,2019-07-01 5:01
Check panel and verify proper identification and labels are present,41-000,2019-07-01 5:01
Check vents for dirt and clean as required,41-000,2019-07-01 5:01
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-01 5:01
Clean strainers,41-000,2019-07-01 5:01
Clean connections and tighten all,41-000,2019-07-01 5:01
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-01 5:01
End lock-out and power up unit,41-000,2019-07-01 5:01
Observe any improper noise or vibration,41-000,2019-07-01 5:01
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-01 5:01
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-01 5:01
Clean up any water and remove refule,41-000,2019-07-01 5:01
Follow confined Space Entry Procedure's as applicable,41-000,2019-07-01 5:01
Charge system to mid point,41-000,2019-07-01 5:01
Blow down tank using bottom blowdown valve (a change in water level should be seen),41-000,2019-07-01 5:01
Blowdown sight glass,41-000,2019-07-01 5:01
"Deenergize, tag, and lock out circuit.",43-000,2019-07-01 5:01
Inspect piping for evidence of leaks and vibration.,43-000,2019-07-01 5:01
Report any leaks to supervisor.,43-000,2019-07-01 5:01
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-07-01 5:01
Check mounting bolts and tighten if needed.,43-000,2019-07-01 5:01
Check crankcase heater.,43-000,2019-07-01 5:01
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-07-01 5:01
Check temperature drop across condensing coil.,43-000,2019-07-01 5:01
Check temperature drop across condensing coil.,43-000,2019-07-01 5:01
Check that reversing valve is operating properly.,43-000,2019-07-01 5:01
Check oil if compressor is equipped with a sight glass.,43-000,2019-07-01 5:01
Clean air intake and screens; change filters as necessary.,43-000,2019-07-01 5:01
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-07-01 5:01
"Re-energize unit, end lock-out",43-000,2019-07-01 5:01
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-07-01 5:01
Check that reversing valve is operating properly.,43-000,2019-07-01 5:01
Clean up work area.,43-000,2019-07-01 5:01
Pump - Quarterly,43-000,2019-07-01 5:02
Pump - Quarterly,43-000,2019-07-01 5:02
Pump - Quarterly,43-000,2019-07-01 5:02
"Deenergize, tag, and lock out circuit.",43-000,2019-07-01 5:02
Inspect piping for evidence of leaks and vibration.,43-000,2019-07-01 5:02
Report any leaks to supervisor.,43-000,2019-07-01 5:02
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-07-01 5:02
Check mounting bolts and tighten if needed.,43-000,2019-07-01 5:02
Check crankcase heater.,43-000,2019-07-01 5:02
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-07-01 5:02
Check temperature drop across condensing coil.,43-000,2019-07-01 5:02
Check temperature drop across condensing coil.,43-000,2019-07-01 5:02
Check that reversing valve is operating properly.,43-000,2019-07-01 5:02
Check oil if compressor is equipped with a sight glass.,43-000,2019-07-01 5:02
Clean air intake and screens; change filters as necessary.,43-000,2019-07-01 5:02
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-07-01 5:02
"Re-energize unit, end lock-out",43-000,2019-07-01 5:02
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-07-01 5:02
Check that reversing valve is operating properly.,43-000,2019-07-01 5:02
Clean up work area.,43-000,2019-07-01 5:02
"Deenergize, tag, and lock out circuit.",43-000,2019-07-01 5:02
Inspect piping for evidence of leaks and vibration.,43-000,2019-07-01 5:02
Report any leaks to supervisor.,43-000,2019-07-01 5:02
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-07-01 5:02
Check mounting bolts and tighten if needed.,43-000,2019-07-01 5:02
Check crankcase heater.,43-000,2019-07-01 5:02
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-07-01 5:02
Check temperature drop across condensing coil.,43-000,2019-07-01 5:02
Check temperature drop across condensing coil.,43-000,2019-07-01 5:02
Check that reversing valve is operating properly.,43-000,2019-07-01 5:02
Check oil if compressor is equipped with a sight glass.,43-000,2019-07-01 5:02
Clean air intake and screens; change filters as necessary.,43-000,2019-07-01 5:02
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-07-01 5:02
"Re-energize unit, end lock-out",43-000,2019-07-01 5:02
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-07-01 5:02
Check that reversing valve is operating properly.,43-000,2019-07-01 5:02
Clean up work area.,43-000,2019-07-01 5:02
"Deenergize, tag, and lock out circuit.",43-000,2019-07-01 5:02
Inspect piping for evidence of leaks and vibration.,43-000,2019-07-01 5:02
Report any leaks to supervisor.,43-000,2019-07-01 5:02
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-07-01 5:02
Check mounting bolts and tighten if needed.,43-000,2019-07-01 5:02
Check crankcase heater.,43-000,2019-07-01 5:02
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-07-01 5:02
Check temperature drop across condensing coil.,43-000,2019-07-01 5:02
Check temperature drop across condensing coil.,43-000,2019-07-01 5:02
Check that reversing valve is operating properly.,43-000,2019-07-01 5:02
Check oil if compressor is equipped with a sight glass.,43-000,2019-07-01 5:02
Clean air intake and screens; change filters as necessary.,43-000,2019-07-01 5:02
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-07-01 5:02
"Re-energize unit, end lock-out",43-000,2019-07-01 5:02
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-07-01 5:02
Check that reversing valve is operating properly.,43-000,2019-07-01 5:02
Clean up work area.,43-000,2019-07-01 5:02
Pump - Quarterly,43-000,2019-07-01 5:03
"Deenergize, tag, and lock out circuit.",43-000,2019-07-01 5:03
Inspect piping for evidence of leaks and vibration.,43-000,2019-07-01 5:03
Report any leaks to supervisor.,43-000,2019-07-01 5:03
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-07-01 5:03
Check mounting bolts and tighten if needed.,43-000,2019-07-01 5:03
Check crankcase heater.,43-000,2019-07-01 5:03
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-07-01 5:03
Check temperature drop across condensing coil.,43-000,2019-07-01 5:03
Check temperature drop across condensing coil.,43-000,2019-07-01 5:03
Check that reversing valve is operating properly.,43-000,2019-07-01 5:03
Check oil if compressor is equipped with a sight glass.,43-000,2019-07-01 5:03
Clean air intake and screens; change filters as necessary.,43-000,2019-07-01 5:03
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-07-01 5:03
"Re-energize unit, end lock-out",43-000,2019-07-01 5:03
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-07-01 5:03
Check that reversing valve is operating properly.,43-000,2019-07-01 5:03
Clean up work area.,43-000,2019-07-01 5:03
Heater - Quarterly,38-000,2019-07-01 5:04
Heater - Quarterly,38-000,2019-07-01 5:04
Pump - Quarterly,37-ROOF,2019-07-01 5:04
"Deenergize, tag, and lock out circuit.",38-000,2019-07-01 5:04
Inspect piping for evidence of leaks and vibration.,38-000,2019-07-01 5:04
Report any leaks to supervisor.,38-000,2019-07-01 5:04
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-07-01 5:04
Check mounting bolts and tighten if needed.,38-000,2019-07-01 5:04
Check crankcase heater.,38-000,2019-07-01 5:04
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-07-01 5:04
Check temperature drop across condensing coil.,38-000,2019-07-01 5:04
Check temperature drop across condensing coil.,38-000,2019-07-01 5:04
Check that reversing valve is operating properly.,38-000,2019-07-01 5:04
Check oil if compressor is equipped with a sight glass.,38-000,2019-07-01 5:04
Clean air intake and screens; change filters as necessary.,38-000,2019-07-01 5:04
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-07-01 5:04
"Re-energize unit, end lock-out",38-000,2019-07-01 5:04
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-07-01 5:04
Check that reversing valve is operating properly.,38-000,2019-07-01 5:04
Clean up work area.,38-000,2019-07-01 5:04
"Deenergize, tag, and lock out circuit.",38-000,2019-07-01 5:04
Inspect piping for evidence of leaks and vibration.,38-000,2019-07-01 5:04
Report any leaks to supervisor.,38-000,2019-07-01 5:04
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-07-01 5:04
Check mounting bolts and tighten if needed.,38-000,2019-07-01 5:04
Check crankcase heater.,38-000,2019-07-01 5:04
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-07-01 5:04
Check temperature drop across condensing coil.,38-000,2019-07-01 5:04
Check temperature drop across condensing coil.,38-000,2019-07-01 5:04
Check that reversing valve is operating properly.,38-000,2019-07-01 5:04
Check oil if compressor is equipped with a sight glass.,38-000,2019-07-01 5:04
Clean air intake and screens; change filters as necessary.,38-000,2019-07-01 5:04
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-07-01 5:04
"Re-energize unit, end lock-out",38-000,2019-07-01 5:04
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-07-01 5:04
Check that reversing valve is operating properly.,38-000,2019-07-01 5:04
Clean up work area.,38-000,2019-07-01 5:04
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,37-ROOF,2019-07-01 5:04
Schedule outage with operating personnel if necessary,37-ROOF,2019-07-01 5:04
"De-energize, tag and lock out circuit",37-ROOF,2019-07-01 5:04
Follow Confined Space Entry Procedure's as applicable,37-ROOF,2019-07-01 5:04
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",37-ROOF,2019-07-01 5:04
"Check operation of floats, if present, and inspect for build-up.",37-ROOF,2019-07-01 5:04
Inspect slab or pit for any obstruction and remove,37-ROOF,2019-07-01 5:04
"Pump strainer:  for dirt and blockages, remove as necessary",37-ROOF,2019-07-01 5:04
Check pump coupling for wear and replace as needed,37-ROOF,2019-07-01 5:04
"Check mechanical seals for wear and leaks, replace as needed",37-ROOF,2019-07-01 5:04
Packing glands:  verify drip to ensure shaft cooling,37-ROOF,2019-07-01 5:04
Check shaft sleeves for wear,37-ROOF,2019-07-01 5:04
Check pump flow and ensure proper directional flow,37-ROOF,2019-07-01 5:04
Check electrical connections for wear and loose connections,37-ROOF,2019-07-01 5:04
Check panel and verify proper identification and labels are present,37-ROOF,2019-07-01 5:04
Check vents for dirt and clean as required,37-ROOF,2019-07-01 5:04
"Clean exterior including all casing, shaft and nipples",37-ROOF,2019-07-01 5:04
Clean strainers,37-ROOF,2019-07-01 5:04
Clean connections and tighten all,37-ROOF,2019-07-01 5:04
"Grease pump and motor as needed, check pump alignment to motor",37-ROOF,2019-07-01 5:04
End lock-out and power up unit,37-ROOF,2019-07-01 5:04
Observe any improper noise or vibration,37-ROOF,2019-07-01 5:04
Check gauges for proper function.  Compare readings with original suction/discharge pressure,37-ROOF,2019-07-01 5:04
Contact FMP Service Desk and inform unit back in operation,37-ROOF,2019-07-01 5:04
Clean up any water and remove refule,37-ROOF,2019-07-01 5:04
Pump - Quarterly,37-ROOF,2019-07-01 5:05
Pump - Quarterly,38-000,2019-07-01 5:05
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,37-ROOF,2019-07-01 5:05
Schedule outage with operating personnel if necessary,37-ROOF,2019-07-01 5:05
"De-energize, tag and lock out circuit",37-ROOF,2019-07-01 5:05
Follow Confined Space Entry Procedure's as applicable,37-ROOF,2019-07-01 5:05
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",37-ROOF,2019-07-01 5:05
"Check operation of floats, if present, and inspect for build-up.",37-ROOF,2019-07-01 5:05
Inspect slab or pit for any obstruction and remove,37-ROOF,2019-07-01 5:05
"Pump strainer:  for dirt and blockages, remove as necessary",37-ROOF,2019-07-01 5:05
Check pump coupling for wear and replace as needed,37-ROOF,2019-07-01 5:05
"Check mechanical seals for wear and leaks, replace as needed",37-ROOF,2019-07-01 5:05
Packing glands:  verify drip to ensure shaft cooling,37-ROOF,2019-07-01 5:05
Check shaft sleeves for wear,37-ROOF,2019-07-01 5:05
Check pump flow and ensure proper directional flow,37-ROOF,2019-07-01 5:05
Check electrical connections for wear and loose connections,37-ROOF,2019-07-01 5:05
Check panel and verify proper identification and labels are present,37-ROOF,2019-07-01 5:05
Check vents for dirt and clean as required,37-ROOF,2019-07-01 5:05
"Clean exterior including all casing, shaft and nipples",37-ROOF,2019-07-01 5:05
Clean strainers,37-ROOF,2019-07-01 5:05
Clean connections and tighten all,37-ROOF,2019-07-01 5:05
"Grease pump and motor as needed, check pump alignment to motor",37-ROOF,2019-07-01 5:05
End lock-out and power up unit,37-ROOF,2019-07-01 5:05
Observe any improper noise or vibration,37-ROOF,2019-07-01 5:05
Check gauges for proper function.  Compare readings with original suction/discharge pressure,37-ROOF,2019-07-01 5:05
Contact FMP Service Desk and inform unit back in operation,37-ROOF,2019-07-01 5:05
Clean up any water and remove refule,37-ROOF,2019-07-01 5:05
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 5:05
Schedule outage with operating personnel if necessary,38-000,2019-07-01 5:05
"De-energize, tag and lock out circuit",38-000,2019-07-01 5:05
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 5:05
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 5:05
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 5:05
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 5:05
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 5:05
Check pump coupling for wear and replace as needed,38-000,2019-07-01 5:05
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 5:05
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 5:05
Check shaft sleeves for wear,38-000,2019-07-01 5:05
Check pump flow and ensure proper directional flow,38-000,2019-07-01 5:05
Check electrical connections for wear and loose connections,38-000,2019-07-01 5:05
Check panel and verify proper identification and labels are present,38-000,2019-07-01 5:05
Check vents for dirt and clean as required,38-000,2019-07-01 5:05
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 5:05
Clean strainers,38-000,2019-07-01 5:05
Clean connections and tighten all,38-000,2019-07-01 5:05
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 5:05
End lock-out and power up unit,38-000,2019-07-01 5:05
Observe any improper noise or vibration,38-000,2019-07-01 5:05
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 5:05
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 5:05
Clean up any water and remove refule,38-000,2019-07-01 5:05
Pump - Quarterly,38-000,2019-07-01 5:06
Pump - Quarterly,38-000,2019-07-01 5:06
Pump - Quarterly,38-000,2019-07-01 5:06
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 5:06
Schedule outage with operating personnel if necessary,38-000,2019-07-01 5:06
"De-energize, tag and lock out circuit",38-000,2019-07-01 5:06
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 5:06
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 5:06
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 5:06
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 5:06
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 5:06
Check pump coupling for wear and replace as needed,38-000,2019-07-01 5:06
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 5:06
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 5:06
Check shaft sleeves for wear,38-000,2019-07-01 5:06
Check pump flow and ensure proper directional flow,38-000,2019-07-01 5:06
Check electrical connections for wear and loose connections,38-000,2019-07-01 5:06
Check panel and verify proper identification and labels are present,38-000,2019-07-01 5:06
Check vents for dirt and clean as required,38-000,2019-07-01 5:06
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 5:06
Clean strainers,38-000,2019-07-01 5:06
Clean connections and tighten all,38-000,2019-07-01 5:06
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 5:06
End lock-out and power up unit,38-000,2019-07-01 5:06
Observe any improper noise or vibration,38-000,2019-07-01 5:06
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 5:06
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 5:06
Clean up any water and remove refule,38-000,2019-07-01 5:06
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 5:06
Schedule outage with operating personnel if necessary,38-000,2019-07-01 5:06
"De-energize, tag and lock out circuit",38-000,2019-07-01 5:06
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 5:06
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 5:06
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 5:06
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 5:06
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 5:06
Check pump coupling for wear and replace as needed,38-000,2019-07-01 5:06
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 5:06
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 5:06
Check shaft sleeves for wear,38-000,2019-07-01 5:06
Check pump flow and ensure proper directional flow,38-000,2019-07-01 5:06
Check electrical connections for wear and loose connections,38-000,2019-07-01 5:06
Check panel and verify proper identification and labels are present,38-000,2019-07-01 5:06
Check vents for dirt and clean as required,38-000,2019-07-01 5:06
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 5:06
Clean strainers,38-000,2019-07-01 5:06
Clean connections and tighten all,38-000,2019-07-01 5:06
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 5:06
End lock-out and power up unit,38-000,2019-07-01 5:06
Observe any improper noise or vibration,38-000,2019-07-01 5:06
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 5:06
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 5:06
Clean up any water and remove refule,38-000,2019-07-01 5:06
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-07-01 5:06
Schedule outage with operating personnel if necessary,38-000,2019-07-01 5:06
"De-energize, tag and lock out circuit",38-000,2019-07-01 5:06
Follow Confined Space Entry Procedure's as applicable,38-000,2019-07-01 5:06
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-07-01 5:06
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-07-01 5:06
Inspect slab or pit for any obstruction and remove,38-000,2019-07-01 5:06
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-07-01 5:06
Check pump coupling for wear and replace as needed,38-000,2019-07-01 5:06
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-07-01 5:06
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-07-01 5:06
Check shaft sleeves for wear,38-000,2019-07-01 5:06
Check pump flow and ensure proper directional flow,38-000,2019-07-01 5:06
Check electrical connections for wear and loose connections,38-000,2019-07-01 5:06
Check panel and verify proper identification and labels are present,38-000,2019-07-01 5:06
Check vents for dirt and clean as required,38-000,2019-07-01 5:06
"Clean exterior including all casing, shaft and nipples",38-000,2019-07-01 5:06
Clean strainers,38-000,2019-07-01 5:06
Clean connections and tighten all,38-000,2019-07-01 5:06
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-07-01 5:06
End lock-out and power up unit,38-000,2019-07-01 5:06
Observe any improper noise or vibration,38-000,2019-07-01 5:06
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-07-01 5:06
Contact FMP Service Desk and inform unit back in operation,38-000,2019-07-01 5:06
Clean up any water and remove refule,38-000,2019-07-01 5:06
Pump - Quarterly,43-000,2019-07-01 5:08
Schedule outage with operating personnel,43-000,2019-07-01 5:08
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:08
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-07-01 5:08
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-07-01 5:08
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-07-01 5:08
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-07-01 5:08
Safety Guards:  ensure they are in place and secure,43-000,2019-07-01 5:08
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-07-01 5:08
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-07-01 5:08
Electrical connections:  for wear,43-000,2019-07-01 5:08
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-07-01 5:08
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-07-01 5:08
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-07-01 5:08
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-07-01 5:08
Clean any ductwork reachable as well as any grates or covers,43-000,2019-07-01 5:08
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-07-01 5:08
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-07-01 5:08
End lock-out and power up unit.,43-000,2019-07-01 5:08
"Check for proper operation, unusual noise or vibration",43-000,2019-07-01 5:08
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-07-01 5:08
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-07-01 5:08
Remove materials and waste products,43-000,2019-07-01 5:08
Pump - Quarterly,43-000,2019-07-01 5:09
Pump - Quarterly,33-000,2019-07-01 5:09
Schedule outage with operating personnel,43-000,2019-07-01 5:09
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:09
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-07-01 5:09
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-07-01 5:09
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-07-01 5:09
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-07-01 5:09
Safety Guards:  ensure they are in place and secure,43-000,2019-07-01 5:09
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-07-01 5:09
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-07-01 5:09
Electrical connections:  for wear,43-000,2019-07-01 5:09
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-07-01 5:09
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-07-01 5:09
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-07-01 5:09
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-07-01 5:09
Clean any ductwork reachable as well as any grates or covers,43-000,2019-07-01 5:09
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-07-01 5:09
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-07-01 5:09
End lock-out and power up unit.,43-000,2019-07-01 5:09
"Check for proper operation, unusual noise or vibration",43-000,2019-07-01 5:09
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-07-01 5:09
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-07-01 5:09
Remove materials and waste products,43-000,2019-07-01 5:09
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-07-01 5:09
Schedule outage with operating personnel if necessary,33-000,2019-07-01 5:09
"De-energize, tag and lock out circuit",33-000,2019-07-01 5:09
Follow Confined Space Entry Procedure's as applicable,33-000,2019-07-01 5:09
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-07-01 5:09
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-07-01 5:09
Inspect slab or pit for any obstruction and remove,33-000,2019-07-01 5:09
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-07-01 5:09
Check pump coupling for wear and replace as needed,33-000,2019-07-01 5:09
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-07-01 5:09
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-07-01 5:09
Check shaft sleeves for wear,33-000,2019-07-01 5:09
Check pump flow and ensure proper directional flow,33-000,2019-07-01 5:09
Check electrical connections for wear and loose connections,33-000,2019-07-01 5:09
Check panel and verify proper identification and labels are present,33-000,2019-07-01 5:09
Check vents for dirt and clean as required,33-000,2019-07-01 5:09
"Clean exterior including all casing, shaft and nipples",33-000,2019-07-01 5:09
Clean strainers,33-000,2019-07-01 5:09
Clean connections and tighten all,33-000,2019-07-01 5:09
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-07-01 5:09
End lock-out and power up unit,33-000,2019-07-01 5:09
Observe any improper noise or vibration,33-000,2019-07-01 5:09
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-07-01 5:09
Contact FMP Service Desk and inform unit back in operation,33-000,2019-07-01 5:09
Clean up any water and remove refule,33-000,2019-07-01 5:09
Pump - Quarterly,33-000,2019-07-01 5:10
"Deenergize, tag, and lock out circuit.",33-000,2019-07-01 5:10
Inspect piping for evidence of leaks and vibration.,33-000,2019-07-01 5:10
Report any leaks to supervisor.,33-000,2019-07-01 5:10
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,33-000,2019-07-01 5:10
Check mounting bolts and tighten if needed.,33-000,2019-07-01 5:10
Check crankcase heater.,33-000,2019-07-01 5:10
"Check refrigerant levels using sight glass, recharge if necessary.",33-000,2019-07-01 5:10
Check temperature drop across condensing coil.,33-000,2019-07-01 5:10
Check temperature drop across condensing coil.,33-000,2019-07-01 5:10
Check that reversing valve is operating properly.,33-000,2019-07-01 5:10
Check oil if compressor is equipped with a sight glass.,33-000,2019-07-01 5:10
Clean air intake and screens; change filters as necessary.,33-000,2019-07-01 5:10
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,33-000,2019-07-01 5:10
"Re-energize unit, end lock-out",33-000,2019-07-01 5:10
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",33-000,2019-07-01 5:10
Check that reversing valve is operating properly.,33-000,2019-07-01 5:10
Clean up work area.,33-000,2019-07-01 5:10
"Fan, Exhaust - Quarterly",16-000,2019-07-01 5:11
Pump - Quarterly,16-000,2019-07-01 5:11
Schedule outage with operating personnel,16-000,2019-07-01 5:11
"De-energize, tag and lock out circuit",16-000,2019-07-01 5:11
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-07-01 5:11
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-07-01 5:11
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-07-01 5:11
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-07-01 5:11
Safety Guards:  ensure they are in place and secure,16-000,2019-07-01 5:11
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-07-01 5:11
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-07-01 5:11
Electrical connections:  for wear,16-000,2019-07-01 5:11
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-07-01 5:11
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-07-01 5:11
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-07-01 5:11
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-07-01 5:11
Clean any ductwork reachable as well as any grates or covers,16-000,2019-07-01 5:11
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-07-01 5:11
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-07-01 5:11
End lock-out and power up unit.,16-000,2019-07-01 5:11
"Check for proper operation, unusual noise or vibration",16-000,2019-07-01 5:11
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-07-01 5:11
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-07-01 5:11
Remove materials and waste products,16-000,2019-07-01 5:11
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-07-01 5:11
Schedule outage with operating personnel if necessary,16-000,2019-07-01 5:11
"De-energize, tag and lock out circuit",16-000,2019-07-01 5:11
Follow Confined Space Entry Procedure's as applicable,16-000,2019-07-01 5:11
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-07-01 5:11
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-07-01 5:11
Inspect slab or pit for any obstruction and remove,16-000,2019-07-01 5:11
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-07-01 5:11
Check pump coupling for wear and replace as needed,16-000,2019-07-01 5:11
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-07-01 5:11
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-07-01 5:11
Check shaft sleeves for wear,16-000,2019-07-01 5:11
Check pump flow and ensure proper directional flow,16-000,2019-07-01 5:11
Check electrical connections for wear and loose connections,16-000,2019-07-01 5:11
Check panel and verify proper identification and labels are present,16-000,2019-07-01 5:11
Check vents for dirt and clean as required,16-000,2019-07-01 5:11
"Clean exterior including all casing, shaft and nipples",16-000,2019-07-01 5:11
Clean strainers,16-000,2019-07-01 5:11
Clean connections and tighten all,16-000,2019-07-01 5:11
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-07-01 5:11
End lock-out and power up unit,16-000,2019-07-01 5:11
Observe any improper noise or vibration,16-000,2019-07-01 5:11
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-07-01 5:11
Contact FMP Service Desk and inform unit back in operation,16-000,2019-07-01 5:11
Clean up any water and remove refule,16-000,2019-07-01 5:11
Pump - Quarterly,43-000,2019-07-01 5:13
Pump - Quarterly,32-000,2019-07-01 5:13
Pump - Quarterly,32-000,2019-07-01 5:13
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:13
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:13
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:13
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:13
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:13
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:13
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:13
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:13
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:13
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:13
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:13
Check shaft sleeves for wear,43-000,2019-07-01 5:13
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:13
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:13
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:13
Check vents for dirt and clean as required,43-000,2019-07-01 5:13
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:13
Clean strainers,43-000,2019-07-01 5:13
Clean connections and tighten all,43-000,2019-07-01 5:13
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:13
End lock-out and power up unit,43-000,2019-07-01 5:13
Observe any improper noise or vibration,43-000,2019-07-01 5:13
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:13
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:13
