Operator comments,Building ID,Report Time
Clean up any water and remove refule,43-000,2019-07-01 5:13
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 5:13
Schedule outage with operating personnel if necessary,32-000,2019-07-01 5:13
"De-energize, tag and lock out circuit",32-000,2019-07-01 5:13
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 5:13
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 5:13
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 5:13
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 5:13
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 5:13
Check pump coupling for wear and replace as needed,32-000,2019-07-01 5:13
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 5:13
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 5:13
Check shaft sleeves for wear,32-000,2019-07-01 5:13
Check pump flow and ensure proper directional flow,32-000,2019-07-01 5:13
Check electrical connections for wear and loose connections,32-000,2019-07-01 5:13
Check panel and verify proper identification and labels are present,32-000,2019-07-01 5:13
Check vents for dirt and clean as required,32-000,2019-07-01 5:13
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 5:13
Clean strainers,32-000,2019-07-01 5:13
Clean connections and tighten all,32-000,2019-07-01 5:13
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 5:13
End lock-out and power up unit,32-000,2019-07-01 5:13
Observe any improper noise or vibration,32-000,2019-07-01 5:13
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 5:13
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 5:13
Clean up any water and remove refule,32-000,2019-07-01 5:13
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 5:13
Schedule outage with operating personnel if necessary,32-000,2019-07-01 5:13
"De-energize, tag and lock out circuit",32-000,2019-07-01 5:13
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 5:13
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 5:13
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 5:13
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 5:13
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 5:13
Check pump coupling for wear and replace as needed,32-000,2019-07-01 5:13
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 5:13
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 5:13
Check shaft sleeves for wear,32-000,2019-07-01 5:13
Check pump flow and ensure proper directional flow,32-000,2019-07-01 5:13
Check electrical connections for wear and loose connections,32-000,2019-07-01 5:13
Check panel and verify proper identification and labels are present,32-000,2019-07-01 5:13
Check vents for dirt and clean as required,32-000,2019-07-01 5:13
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 5:13
Clean strainers,32-000,2019-07-01 5:13
Clean connections and tighten all,32-000,2019-07-01 5:13
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 5:13
End lock-out and power up unit,32-000,2019-07-01 5:13
Observe any improper noise or vibration,32-000,2019-07-01 5:13
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 5:13
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 5:13
Clean up any water and remove refule,32-000,2019-07-01 5:13
Pump - Quarterly,32-000,2019-07-01 5:14
Pump - Quarterly,43-000,2019-07-01 5:14
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-07-01 5:14
Schedule outage with operating personnel if necessary,32-000,2019-07-01 5:14
"De-energize, tag and lock out circuit",32-000,2019-07-01 5:14
Follow Confined Space Entry Procedure's as applicable,32-000,2019-07-01 5:14
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-07-01 5:14
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-07-01 5:14
Inspect slab or pit for any obstruction and remove,32-000,2019-07-01 5:14
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-07-01 5:14
Check pump coupling for wear and replace as needed,32-000,2019-07-01 5:14
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-07-01 5:14
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-07-01 5:14
Check shaft sleeves for wear,32-000,2019-07-01 5:14
Check pump flow and ensure proper directional flow,32-000,2019-07-01 5:14
Check electrical connections for wear and loose connections,32-000,2019-07-01 5:14
Check panel and verify proper identification and labels are present,32-000,2019-07-01 5:14
Check vents for dirt and clean as required,32-000,2019-07-01 5:14
"Clean exterior including all casing, shaft and nipples",32-000,2019-07-01 5:14
Clean strainers,32-000,2019-07-01 5:14
Clean connections and tighten all,32-000,2019-07-01 5:14
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-07-01 5:14
End lock-out and power up unit,32-000,2019-07-01 5:14
Observe any improper noise or vibration,32-000,2019-07-01 5:14
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-07-01 5:14
Contact FMP Service Desk and inform unit back in operation,32-000,2019-07-01 5:14
Clean up any water and remove refule,32-000,2019-07-01 5:14
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:14
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:14
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:14
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:14
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:14
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:14
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:14
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:14
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:14
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:14
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:14
Check shaft sleeves for wear,43-000,2019-07-01 5:14
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:14
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:14
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:14
Check vents for dirt and clean as required,43-000,2019-07-01 5:14
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:14
Clean strainers,43-000,2019-07-01 5:14
Clean connections and tighten all,43-000,2019-07-01 5:14
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:14
End lock-out and power up unit,43-000,2019-07-01 5:14
Observe any improper noise or vibration,43-000,2019-07-01 5:14
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:14
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:14
Clean up any water and remove refule,43-000,2019-07-01 5:14
Pump - Quarterly,43-000,2019-07-01 5:15
Pump - Quarterly,43-000,2019-07-01 5:15
Pump - Quarterly,43-000,2019-07-01 5:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:15
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:15
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:15
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:15
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:15
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:15
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:15
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:15
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:15
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:15
Check shaft sleeves for wear,43-000,2019-07-01 5:15
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:15
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:15
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:15
Check vents for dirt and clean as required,43-000,2019-07-01 5:15
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:15
Clean strainers,43-000,2019-07-01 5:15
Clean connections and tighten all,43-000,2019-07-01 5:15
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:15
End lock-out and power up unit,43-000,2019-07-01 5:15
Observe any improper noise or vibration,43-000,2019-07-01 5:15
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:15
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:15
Clean up any water and remove refule,43-000,2019-07-01 5:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:15
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:15
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:15
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:15
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:15
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:15
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:15
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:15
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:15
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:15
Check shaft sleeves for wear,43-000,2019-07-01 5:15
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:15
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:15
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:15
Check vents for dirt and clean as required,43-000,2019-07-01 5:15
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:15
Clean strainers,43-000,2019-07-01 5:15
Clean connections and tighten all,43-000,2019-07-01 5:15
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:15
End lock-out and power up unit,43-000,2019-07-01 5:15
Observe any improper noise or vibration,43-000,2019-07-01 5:15
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:15
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:15
Clean up any water and remove refule,43-000,2019-07-01 5:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:15
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:15
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:15
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:15
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:15
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:15
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:15
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:15
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:15
Pump - Quarterly,43-000,2019-07-01 5:16
Pump - Quarterly,43-000,2019-07-01 5:16
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:16
Check shaft sleeves for wear,43-000,2019-07-01 5:16
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:16
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:16
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:16
Check vents for dirt and clean as required,43-000,2019-07-01 5:16
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:16
Clean strainers,43-000,2019-07-01 5:16
Clean connections and tighten all,43-000,2019-07-01 5:16
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:16
End lock-out and power up unit,43-000,2019-07-01 5:16
Observe any improper noise or vibration,43-000,2019-07-01 5:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:16
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:16
Clean up any water and remove refule,43-000,2019-07-01 5:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:16
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:16
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:16
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:16
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:16
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:16
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:16
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:16
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:16
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:16
Check shaft sleeves for wear,43-000,2019-07-01 5:16
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:16
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:16
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:16
Check vents for dirt and clean as required,43-000,2019-07-01 5:16
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:16
Clean strainers,43-000,2019-07-01 5:16
Clean connections and tighten all,43-000,2019-07-01 5:16
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:16
End lock-out and power up unit,43-000,2019-07-01 5:16
Observe any improper noise or vibration,43-000,2019-07-01 5:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:16
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:16
Clean up any water and remove refule,43-000,2019-07-01 5:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:16
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:16
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:16
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:16
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:16
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:16
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:16
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:16
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:16
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:16
Check shaft sleeves for wear,43-000,2019-07-01 5:16
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:16
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:16
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:16
Check vents for dirt and clean as required,43-000,2019-07-01 5:16
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:16
Clean strainers,43-000,2019-07-01 5:16
Clean connections and tighten all,43-000,2019-07-01 5:16
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:16
End lock-out and power up unit,43-000,2019-07-01 5:16
Observe any improper noise or vibration,43-000,2019-07-01 5:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:16
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:16
Clean up any water and remove refule,43-000,2019-07-01 5:16
Pump - Quarterly,43-000,2019-07-01 5:17
Pump - Quarterly,43-000,2019-07-01 5:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:17
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:17
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:17
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:17
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:17
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:17
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:17
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:17
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:17
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:17
Check shaft sleeves for wear,43-000,2019-07-01 5:17
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:17
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:17
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:17
Check vents for dirt and clean as required,43-000,2019-07-01 5:17
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:17
Clean strainers,43-000,2019-07-01 5:17
Clean connections and tighten all,43-000,2019-07-01 5:17
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:17
End lock-out and power up unit,43-000,2019-07-01 5:17
Observe any improper noise or vibration,43-000,2019-07-01 5:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:17
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:17
Clean up any water and remove refule,43-000,2019-07-01 5:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:17
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:17
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:17
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:17
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:17
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:17
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:17
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:17
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:17
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:17
Check shaft sleeves for wear,43-000,2019-07-01 5:17
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:17
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:17
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:17
Check vents for dirt and clean as required,43-000,2019-07-01 5:17
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:17
Clean strainers,43-000,2019-07-01 5:17
Clean connections and tighten all,43-000,2019-07-01 5:17
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:17
End lock-out and power up unit,43-000,2019-07-01 5:17
Observe any improper noise or vibration,43-000,2019-07-01 5:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:17
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:17
Clean up any water and remove refule,43-000,2019-07-01 5:17
Pump - Quarterly,43-000,2019-07-01 5:18
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:18
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:18
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:18
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:18
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:18
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:18
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:18
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:18
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:18
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:18
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:18
Check shaft sleeves for wear,43-000,2019-07-01 5:18
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:18
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:18
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:18
Check vents for dirt and clean as required,43-000,2019-07-01 5:18
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:18
Clean strainers,43-000,2019-07-01 5:18
Clean connections and tighten all,43-000,2019-07-01 5:18
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:18
End lock-out and power up unit,43-000,2019-07-01 5:18
Observe any improper noise or vibration,43-000,2019-07-01 5:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:18
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:18
Clean up any water and remove refule,43-000,2019-07-01 5:18
Pump - Quarterly,39-000,2019-07-01 5:20
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:20
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:20
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:20
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:20
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:20
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:20
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:20
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:20
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:20
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:20
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:20
Check shaft sleeves for wear,39-000,2019-07-01 5:20
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:20
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:20
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:20
Check vents for dirt and clean as required,39-000,2019-07-01 5:20
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:20
Clean strainers,39-000,2019-07-01 5:20
Clean connections and tighten all,39-000,2019-07-01 5:20
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:20
End lock-out and power up unit,39-000,2019-07-01 5:20
Observe any improper noise or vibration,39-000,2019-07-01 5:20
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:20
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:20
Clean up any water and remove refule,39-000,2019-07-01 5:20
Pump - Quarterly,39-000,2019-07-01 5:21
Pump - Quarterly,39-000,2019-07-01 5:21
Pump - Quarterly,39-000,2019-07-01 5:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:21
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:21
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:21
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:21
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:21
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:21
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:21
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:21
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:21
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:21
Check shaft sleeves for wear,39-000,2019-07-01 5:21
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:21
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:21
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:21
Check vents for dirt and clean as required,39-000,2019-07-01 5:21
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:21
Clean strainers,39-000,2019-07-01 5:21
Clean connections and tighten all,39-000,2019-07-01 5:21
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:21
End lock-out and power up unit,39-000,2019-07-01 5:21
Observe any improper noise or vibration,39-000,2019-07-01 5:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:21
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:21
Clean up any water and remove refule,39-000,2019-07-01 5:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:21
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:21
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:21
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:21
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:21
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:21
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:21
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:21
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:21
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:21
Check shaft sleeves for wear,39-000,2019-07-01 5:21
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:21
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:21
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:21
Check vents for dirt and clean as required,39-000,2019-07-01 5:21
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:21
Clean strainers,39-000,2019-07-01 5:21
Clean connections and tighten all,39-000,2019-07-01 5:21
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:21
End lock-out and power up unit,39-000,2019-07-01 5:21
Observe any improper noise or vibration,39-000,2019-07-01 5:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:21
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:21
Clean up any water and remove refule,39-000,2019-07-01 5:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:21
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:21
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:21
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:21
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:21
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:21
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:21
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:21
Pump - Quarterly,39-000,2019-07-01 5:22
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:22
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:22
Check shaft sleeves for wear,39-000,2019-07-01 5:22
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:22
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:22
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:22
Check vents for dirt and clean as required,39-000,2019-07-01 5:22
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:22
Clean strainers,39-000,2019-07-01 5:22
Clean connections and tighten all,39-000,2019-07-01 5:22
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:22
End lock-out and power up unit,39-000,2019-07-01 5:22
Observe any improper noise or vibration,39-000,2019-07-01 5:22
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:22
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:22
Clean up any water and remove refule,39-000,2019-07-01 5:22
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:22
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:22
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:22
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:22
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:22
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:22
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:22
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:22
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:22
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:22
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:22
Check shaft sleeves for wear,39-000,2019-07-01 5:22
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:22
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:22
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:22
Check vents for dirt and clean as required,39-000,2019-07-01 5:22
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:22
Clean strainers,39-000,2019-07-01 5:22
Clean connections and tighten all,39-000,2019-07-01 5:22
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:22
End lock-out and power up unit,39-000,2019-07-01 5:22
Observe any improper noise or vibration,39-000,2019-07-01 5:22
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:22
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:22
Clean up any water and remove refule,39-000,2019-07-01 5:22
Pump - Quarterly,09-000,2019-07-01 5:23
Pump - Quarterly,09-000,2019-07-01 5:23
Pump - Quarterly,09-000,2019-07-01 5:23
Pump - Quarterly,09-000,2019-07-01 5:23
Pump - Quarterly,43-000,2019-07-01 5:23
Pump - Quarterly,43-000,2019-07-01 5:23
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:23
Charge system to mid point,09-000,2019-07-01 5:23
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-01 5:23
Blowdown sight glass,09-000,2019-07-01 5:23
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:23
Charge system to mid point,09-000,2019-07-01 5:23
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-01 5:23
Blowdown sight glass,09-000,2019-07-01 5:23
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:23
Charge system to mid point,09-000,2019-07-01 5:23
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-01 5:23
Blowdown sight glass,09-000,2019-07-01 5:23
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:23
Charge system to mid point,09-000,2019-07-01 5:23
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-01 5:23
Blowdown sight glass,09-000,2019-07-01 5:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:23
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:23
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:23
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:23
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:23
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:23
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:23
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:23
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:23
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:23
Check shaft sleeves for wear,43-000,2019-07-01 5:23
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:23
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:23
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:23
Check vents for dirt and clean as required,43-000,2019-07-01 5:23
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:23
Clean strainers,43-000,2019-07-01 5:23
Clean connections and tighten all,43-000,2019-07-01 5:23
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:23
End lock-out and power up unit,43-000,2019-07-01 5:23
Observe any improper noise or vibration,43-000,2019-07-01 5:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:23
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:23
Clean up any water and remove refule,43-000,2019-07-01 5:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:23
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:23
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:23
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:23
Pump - Quarterly,43-000,2019-07-01 5:24
Pump - Quarterly,43-000,2019-07-01 5:24
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:24
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:24
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:24
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:24
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:24
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:24
Check shaft sleeves for wear,43-000,2019-07-01 5:24
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:24
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:24
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:24
Check vents for dirt and clean as required,43-000,2019-07-01 5:24
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:24
Clean strainers,43-000,2019-07-01 5:24
Clean connections and tighten all,43-000,2019-07-01 5:24
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:24
End lock-out and power up unit,43-000,2019-07-01 5:24
Observe any improper noise or vibration,43-000,2019-07-01 5:24
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:24
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:24
Clean up any water and remove refule,43-000,2019-07-01 5:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:24
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:24
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:24
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:24
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:24
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:24
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:24
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:24
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:24
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:24
Check shaft sleeves for wear,43-000,2019-07-01 5:24
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:24
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:24
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:24
Check vents for dirt and clean as required,43-000,2019-07-01 5:24
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:24
Clean strainers,43-000,2019-07-01 5:24
Clean connections and tighten all,43-000,2019-07-01 5:24
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:24
End lock-out and power up unit,43-000,2019-07-01 5:24
Observe any improper noise or vibration,43-000,2019-07-01 5:24
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:24
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:24
Clean up any water and remove refule,43-000,2019-07-01 5:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:24
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:24
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:24
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:24
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:24
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:24
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:24
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:24
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:24
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:24
Check shaft sleeves for wear,43-000,2019-07-01 5:24
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:24
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:24
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:24
Check vents for dirt and clean as required,43-000,2019-07-01 5:24
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:24
Clean strainers,43-000,2019-07-01 5:24
Clean connections and tighten all,43-000,2019-07-01 5:24
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:24
End lock-out and power up unit,43-000,2019-07-01 5:24
Pump - Quarterly,43-000,2019-07-01 5:25
Pump - Quarterly,43-000,2019-07-01 5:25
Observe any improper noise or vibration,43-000,2019-07-01 5:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:25
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:25
Clean up any water and remove refule,43-000,2019-07-01 5:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:25
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:25
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:25
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:25
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:25
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:25
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:25
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:25
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:25
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:25
Check shaft sleeves for wear,43-000,2019-07-01 5:25
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:25
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:25
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:25
Check vents for dirt and clean as required,43-000,2019-07-01 5:25
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:25
Clean strainers,43-000,2019-07-01 5:25
Clean connections and tighten all,43-000,2019-07-01 5:25
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:25
End lock-out and power up unit,43-000,2019-07-01 5:25
Observe any improper noise or vibration,43-000,2019-07-01 5:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:25
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:25
Clean up any water and remove refule,43-000,2019-07-01 5:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:25
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:25
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:25
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:25
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:25
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:25
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:25
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:25
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:25
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:25
Check shaft sleeves for wear,43-000,2019-07-01 5:25
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:25
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:25
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:25
Check vents for dirt and clean as required,43-000,2019-07-01 5:25
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:25
Clean strainers,43-000,2019-07-01 5:25
Clean connections and tighten all,43-000,2019-07-01 5:25
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:25
End lock-out and power up unit,43-000,2019-07-01 5:25
Observe any improper noise or vibration,43-000,2019-07-01 5:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:25
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:25
Clean up any water and remove refule,43-000,2019-07-01 5:25
Pump - Quarterly,09-000,2019-07-01 5:26
Pump - Quarterly,09-000,2019-07-01 5:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:26
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:26
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:26
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:26
