Operator comments,Building ID,Report Time
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:26
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:26
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:26
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:26
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:26
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:26
Check shaft sleeves for wear,09-000,2019-07-01 5:26
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:26
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:26
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:26
Check vents for dirt and clean as required,09-000,2019-07-01 5:26
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:26
Clean strainers,09-000,2019-07-01 5:26
Clean connections and tighten all,09-000,2019-07-01 5:26
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:26
End lock-out and power up unit,09-000,2019-07-01 5:26
Observe any improper noise or vibration,09-000,2019-07-01 5:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:26
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:26
Clean up any water and remove refule,09-000,2019-07-01 5:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:26
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:26
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:26
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:26
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:26
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:26
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:26
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:26
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:26
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:26
Check shaft sleeves for wear,09-000,2019-07-01 5:26
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:26
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:26
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:26
Check vents for dirt and clean as required,09-000,2019-07-01 5:26
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:26
Clean strainers,09-000,2019-07-01 5:26
Clean connections and tighten all,09-000,2019-07-01 5:26
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:26
End lock-out and power up unit,09-000,2019-07-01 5:26
Observe any improper noise or vibration,09-000,2019-07-01 5:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:26
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:26
Clean up any water and remove refule,09-000,2019-07-01 5:26
Pump - Quarterly,36-000,2019-07-01 5:27
Pump - Quarterly,09-000,2019-07-01 5:27
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:27
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:27
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:27
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:27
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:27
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:27
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:27
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:27
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:27
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:27
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:27
Check shaft sleeves for wear,36-000,2019-07-01 5:27
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:27
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:27
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:27
Check vents for dirt and clean as required,36-000,2019-07-01 5:27
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:27
Clean strainers,36-000,2019-07-01 5:27
Clean connections and tighten all,36-000,2019-07-01 5:27
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:27
End lock-out and power up unit,36-000,2019-07-01 5:27
Observe any improper noise or vibration,36-000,2019-07-01 5:27
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:27
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:27
Clean up any water and remove refule,36-000,2019-07-01 5:27
Pump - Quarterly,09-000,2019-07-01 5:28
Pump - Quarterly,09-000,2019-07-01 5:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:28
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:28
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:28
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:28
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:28
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:28
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:28
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:28
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:28
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:28
Check shaft sleeves for wear,09-000,2019-07-01 5:28
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:28
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:28
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:28
Check vents for dirt and clean as required,09-000,2019-07-01 5:28
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:28
Clean strainers,09-000,2019-07-01 5:28
Clean connections and tighten all,09-000,2019-07-01 5:28
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:28
End lock-out and power up unit,09-000,2019-07-01 5:28
Observe any improper noise or vibration,09-000,2019-07-01 5:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:28
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:28
Clean up any water and remove refule,09-000,2019-07-01 5:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:28
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:28
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:28
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:28
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:28
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:28
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:28
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:28
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:28
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:28
Check shaft sleeves for wear,09-000,2019-07-01 5:28
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:28
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:28
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:28
Check vents for dirt and clean as required,09-000,2019-07-01 5:28
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:28
Clean strainers,09-000,2019-07-01 5:28
Clean connections and tighten all,09-000,2019-07-01 5:28
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:28
End lock-out and power up unit,09-000,2019-07-01 5:28
Observe any improper noise or vibration,09-000,2019-07-01 5:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:28
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:28
Clean up any water and remove refule,09-000,2019-07-01 5:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:28
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:28
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:28
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:28
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:28
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:28
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:28
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:28
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:28
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:28
Check shaft sleeves for wear,09-000,2019-07-01 5:28
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:28
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:28
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:28
Check vents for dirt and clean as required,09-000,2019-07-01 5:28
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:28
Clean strainers,09-000,2019-07-01 5:28
Clean connections and tighten all,09-000,2019-07-01 5:28
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:28
End lock-out and power up unit,09-000,2019-07-01 5:28
Observe any improper noise or vibration,09-000,2019-07-01 5:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:28
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:28
Clean up any water and remove refule,09-000,2019-07-01 5:28
Pump - Quarterly,09-000,2019-07-01 5:29
Pump - Quarterly,09-000,2019-07-01 5:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:29
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:29
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:29
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:29
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:29
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:29
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:29
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:29
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:29
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:29
Check shaft sleeves for wear,09-000,2019-07-01 5:29
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:29
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:29
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:29
Check vents for dirt and clean as required,09-000,2019-07-01 5:29
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:29
Clean strainers,09-000,2019-07-01 5:29
Clean connections and tighten all,09-000,2019-07-01 5:29
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:29
End lock-out and power up unit,09-000,2019-07-01 5:29
Observe any improper noise or vibration,09-000,2019-07-01 5:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:29
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:29
Clean up any water and remove refule,09-000,2019-07-01 5:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:29
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:29
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:29
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:29
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:29
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:29
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:29
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:29
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:29
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:29
Check shaft sleeves for wear,09-000,2019-07-01 5:29
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:29
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:29
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:29
Check vents for dirt and clean as required,09-000,2019-07-01 5:29
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:29
Clean strainers,09-000,2019-07-01 5:29
Clean connections and tighten all,09-000,2019-07-01 5:29
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:29
End lock-out and power up unit,09-000,2019-07-01 5:29
Observe any improper noise or vibration,09-000,2019-07-01 5:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:29
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:29
Clean up any water and remove refule,09-000,2019-07-01 5:29
Pump - Quarterly,43-000,2019-07-01 5:30
Pump - Quarterly,09-000,2019-07-01 5:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-07-01 5:30
Schedule outage with operating personnel if necessary,43-000,2019-07-01 5:30
"De-energize, tag and lock out circuit",43-000,2019-07-01 5:30
Follow Confined Space Entry Procedure's as applicable,43-000,2019-07-01 5:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-07-01 5:30
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-07-01 5:30
Inspect slab or pit for any obstruction and remove,43-000,2019-07-01 5:30
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-07-01 5:30
Check pump coupling for wear and replace as needed,43-000,2019-07-01 5:30
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-07-01 5:30
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-07-01 5:30
Check shaft sleeves for wear,43-000,2019-07-01 5:30
Check pump flow and ensure proper directional flow,43-000,2019-07-01 5:30
Check electrical connections for wear and loose connections,43-000,2019-07-01 5:30
Check panel and verify proper identification and labels are present,43-000,2019-07-01 5:30
Check vents for dirt and clean as required,43-000,2019-07-01 5:30
"Clean exterior including all casing, shaft and nipples",43-000,2019-07-01 5:30
Clean strainers,43-000,2019-07-01 5:30
Clean connections and tighten all,43-000,2019-07-01 5:30
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-07-01 5:30
End lock-out and power up unit,43-000,2019-07-01 5:30
Observe any improper noise or vibration,43-000,2019-07-01 5:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-07-01 5:30
Contact FMP Service Desk and inform unit back in operation,43-000,2019-07-01 5:30
Clean up any water and remove refule,43-000,2019-07-01 5:30
"Deenergize, tag, and lock out circuit.",09-000,2019-07-01 5:30
Inspect piping for evidence of leaks and vibration.,09-000,2019-07-01 5:30
Report any leaks to supervisor.,09-000,2019-07-01 5:30
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,09-000,2019-07-01 5:30
Check mounting bolts and tighten if needed.,09-000,2019-07-01 5:30
Check crankcase heater.,09-000,2019-07-01 5:30
"Check refrigerant levels using sight glass, recharge if necessary.",09-000,2019-07-01 5:30
Check temperature drop across condensing coil.,09-000,2019-07-01 5:30
Check temperature drop across condensing coil.,09-000,2019-07-01 5:30
Check that reversing valve is operating properly.,09-000,2019-07-01 5:30
Check oil if compressor is equipped with a sight glass.,09-000,2019-07-01 5:30
Clean air intake and screens; change filters as necessary.,09-000,2019-07-01 5:30
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,09-000,2019-07-01 5:30
"Re-energize unit, end lock-out",09-000,2019-07-01 5:30
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",09-000,2019-07-01 5:30
Check that reversing valve is operating properly.,09-000,2019-07-01 5:30
Clean up work area.,09-000,2019-07-01 5:30
Pump - Quarterly,09-000,2019-07-01 5:31
Pump - Quarterly,09-000,2019-07-01 5:31
Pump - Quarterly,36-000,2019-07-01 5:31
"Deenergize, tag, and lock out circuit.",09-000,2019-07-01 5:31
Inspect piping for evidence of leaks and vibration.,09-000,2019-07-01 5:31
Report any leaks to supervisor.,09-000,2019-07-01 5:31
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,09-000,2019-07-01 5:31
Check mounting bolts and tighten if needed.,09-000,2019-07-01 5:31
Check crankcase heater.,09-000,2019-07-01 5:31
"Check refrigerant levels using sight glass, recharge if necessary.",09-000,2019-07-01 5:31
Check temperature drop across condensing coil.,09-000,2019-07-01 5:31
Check temperature drop across condensing coil.,09-000,2019-07-01 5:31
Check that reversing valve is operating properly.,09-000,2019-07-01 5:31
Check oil if compressor is equipped with a sight glass.,09-000,2019-07-01 5:31
Clean air intake and screens; change filters as necessary.,09-000,2019-07-01 5:31
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,09-000,2019-07-01 5:31
"Re-energize unit, end lock-out",09-000,2019-07-01 5:31
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",09-000,2019-07-01 5:31
Check that reversing valve is operating properly.,09-000,2019-07-01 5:31
Clean up work area.,09-000,2019-07-01 5:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:31
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:31
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:31
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:31
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:31
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:31
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:31
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:31
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:31
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:31
Check shaft sleeves for wear,09-000,2019-07-01 5:31
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:31
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:31
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:31
Check vents for dirt and clean as required,09-000,2019-07-01 5:31
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:31
Clean strainers,09-000,2019-07-01 5:31
Clean connections and tighten all,09-000,2019-07-01 5:31
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:31
End lock-out and power up unit,09-000,2019-07-01 5:31
Observe any improper noise or vibration,09-000,2019-07-01 5:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:31
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:31
Clean up any water and remove refule,09-000,2019-07-01 5:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:31
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:31
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:31
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:31
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:31
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:31
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:31
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:31
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:31
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:31
Check shaft sleeves for wear,36-000,2019-07-01 5:31
Pump - Quarterly,36-000,2019-07-01 5:32
Pump - Quarterly,36-000,2019-07-01 5:32
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:32
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:32
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:32
Check vents for dirt and clean as required,36-000,2019-07-01 5:32
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:32
Clean strainers,36-000,2019-07-01 5:32
Clean connections and tighten all,36-000,2019-07-01 5:32
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:32
End lock-out and power up unit,36-000,2019-07-01 5:32
Observe any improper noise or vibration,36-000,2019-07-01 5:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:32
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:32
Clean up any water and remove refule,36-000,2019-07-01 5:32
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:32
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:32
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:32
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:32
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:32
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:32
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:32
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:32
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:32
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:32
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:32
Check shaft sleeves for wear,36-000,2019-07-01 5:32
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:32
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:32
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:32
Check vents for dirt and clean as required,36-000,2019-07-01 5:32
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:32
Clean strainers,36-000,2019-07-01 5:32
Clean connections and tighten all,36-000,2019-07-01 5:32
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:32
End lock-out and power up unit,36-000,2019-07-01 5:32
Observe any improper noise or vibration,36-000,2019-07-01 5:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:32
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:32
Clean up any water and remove refule,36-000,2019-07-01 5:32
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:32
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:32
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:32
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:32
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:32
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:32
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:32
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:32
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:32
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:32
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:32
Check shaft sleeves for wear,36-000,2019-07-01 5:32
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:32
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:32
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:32
Check vents for dirt and clean as required,36-000,2019-07-01 5:32
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:32
Clean strainers,36-000,2019-07-01 5:32
Clean connections and tighten all,36-000,2019-07-01 5:32
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:32
End lock-out and power up unit,36-000,2019-07-01 5:32
Observe any improper noise or vibration,36-000,2019-07-01 5:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:32
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:32
Clean up any water and remove refule,36-000,2019-07-01 5:32
Pump - Quarterly,36-000,2019-07-01 5:33
Pump - Quarterly,36-000,2019-07-01 5:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:33
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:33
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:33
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:33
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:33
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:33
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:33
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:33
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:33
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:33
Check shaft sleeves for wear,36-000,2019-07-01 5:33
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:33
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:33
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:33
Check vents for dirt and clean as required,36-000,2019-07-01 5:33
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:33
Clean strainers,36-000,2019-07-01 5:33
Clean connections and tighten all,36-000,2019-07-01 5:33
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:33
End lock-out and power up unit,36-000,2019-07-01 5:33
Observe any improper noise or vibration,36-000,2019-07-01 5:33
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:33
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:33
Clean up any water and remove refule,36-000,2019-07-01 5:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:33
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:33
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:33
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:33
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:33
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:33
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:33
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:33
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:33
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:33
Check shaft sleeves for wear,36-000,2019-07-01 5:33
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:33
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:33
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:33
Check vents for dirt and clean as required,36-000,2019-07-01 5:33
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:33
Clean strainers,36-000,2019-07-01 5:33
Clean connections and tighten all,36-000,2019-07-01 5:33
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:33
End lock-out and power up unit,36-000,2019-07-01 5:33
Observe any improper noise or vibration,36-000,2019-07-01 5:33
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:33
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:33
Clean up any water and remove refule,36-000,2019-07-01 5:33
Pump - Quarterly,36-000,2019-07-01 5:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:34
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:34
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:34
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:34
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:34
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:34
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:34
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:34
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:34
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:34
Check shaft sleeves for wear,36-000,2019-07-01 5:34
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:34
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:34
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:34
Check vents for dirt and clean as required,36-000,2019-07-01 5:34
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:34
Clean strainers,36-000,2019-07-01 5:34
Clean connections and tighten all,36-000,2019-07-01 5:34
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:34
End lock-out and power up unit,36-000,2019-07-01 5:34
Observe any improper noise or vibration,36-000,2019-07-01 5:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:34
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:34
Clean up any water and remove refule,36-000,2019-07-01 5:34
Pump - Quarterly,36-000,2019-07-01 5:35
Pump - Quarterly,36-000,2019-07-01 5:35
Pump - Quarterly,36-000,2019-07-01 5:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:35
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:35
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:35
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:35
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:35
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:35
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:35
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:35
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:35
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:35
Check shaft sleeves for wear,36-000,2019-07-01 5:35
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:35
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:35
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:35
Check vents for dirt and clean as required,36-000,2019-07-01 5:35
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:35
Clean strainers,36-000,2019-07-01 5:35
Clean connections and tighten all,36-000,2019-07-01 5:35
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:35
End lock-out and power up unit,36-000,2019-07-01 5:35
Observe any improper noise or vibration,36-000,2019-07-01 5:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:35
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:35
Clean up any water and remove refule,36-000,2019-07-01 5:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:35
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:35
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:35
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:35
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:35
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:35
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:35
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:35
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:35
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:35
Check shaft sleeves for wear,36-000,2019-07-01 5:35
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:35
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:35
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:35
Check vents for dirt and clean as required,36-000,2019-07-01 5:35
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:35
Clean strainers,36-000,2019-07-01 5:35
Clean connections and tighten all,36-000,2019-07-01 5:35
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:35
End lock-out and power up unit,36-000,2019-07-01 5:35
Observe any improper noise or vibration,36-000,2019-07-01 5:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:35
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:35
Clean up any water and remove refule,36-000,2019-07-01 5:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:35
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:35
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:35
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:35
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:35
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:35
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:35
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:35
Pump - Quarterly,36-000,2019-07-01 5:36
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:36
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:36
Check shaft sleeves for wear,36-000,2019-07-01 5:36
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:36
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:36
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:36
Check vents for dirt and clean as required,36-000,2019-07-01 5:36
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:36
Clean strainers,36-000,2019-07-01 5:36
Clean connections and tighten all,36-000,2019-07-01 5:36
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:36
End lock-out and power up unit,36-000,2019-07-01 5:36
Observe any improper noise or vibration,36-000,2019-07-01 5:36
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:36
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:36
Clean up any water and remove refule,36-000,2019-07-01 5:36
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-01 5:36
Schedule outage with operating personnel if necessary,36-000,2019-07-01 5:36
"De-energize, tag and lock out circuit",36-000,2019-07-01 5:36
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-01 5:36
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-01 5:36
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-01 5:36
Inspect slab or pit for any obstruction and remove,36-000,2019-07-01 5:36
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-01 5:36
Check pump coupling for wear and replace as needed,36-000,2019-07-01 5:36
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-01 5:36
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-01 5:36
Check shaft sleeves for wear,36-000,2019-07-01 5:36
Check pump flow and ensure proper directional flow,36-000,2019-07-01 5:36
Check electrical connections for wear and loose connections,36-000,2019-07-01 5:36
Check panel and verify proper identification and labels are present,36-000,2019-07-01 5:36
Check vents for dirt and clean as required,36-000,2019-07-01 5:36
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-01 5:36
Clean strainers,36-000,2019-07-01 5:36
Clean connections and tighten all,36-000,2019-07-01 5:36
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-01 5:36
End lock-out and power up unit,36-000,2019-07-01 5:36
Observe any improper noise or vibration,36-000,2019-07-01 5:36
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-01 5:36
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-01 5:36
Clean up any water and remove refule,36-000,2019-07-01 5:36
Pump - Quarterly,08-000,2019-07-01 5:37
"Deenergize, tag, and lock out circuit.",08-000,2019-07-01 5:37
Inspect piping for evidence of leaks and vibration.,08-000,2019-07-01 5:37
Report any leaks to supervisor.,08-000,2019-07-01 5:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,08-000,2019-07-01 5:37
Check mounting bolts and tighten if needed.,08-000,2019-07-01 5:37
Check crankcase heater.,08-000,2019-07-01 5:37
"Check refrigerant levels using sight glass, recharge if necessary.",08-000,2019-07-01 5:37
Check temperature drop across condensing coil.,08-000,2019-07-01 5:37
Check temperature drop across condensing coil.,08-000,2019-07-01 5:37
Check that reversing valve is operating properly.,08-000,2019-07-01 5:37
Check oil if compressor is equipped with a sight glass.,08-000,2019-07-01 5:37
Clean air intake and screens; change filters as necessary.,08-000,2019-07-01 5:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,08-000,2019-07-01 5:37
"Re-energize unit, end lock-out",08-000,2019-07-01 5:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",08-000,2019-07-01 5:37
Check that reversing valve is operating properly.,08-000,2019-07-01 5:37
Clean up work area.,08-000,2019-07-01 5:37
Pump - Quarterly,08-000,2019-07-01 5:38
Pump - Quarterly,08-000,2019-07-01 5:38
Pump - Quarterly,08-000,2019-07-01 5:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-07-01 5:38
Schedule outage with operating personnel if necessary,08-000,2019-07-01 5:38
"De-energize, tag and lock out circuit",08-000,2019-07-01 5:38
Follow Confined Space Entry Procedure's as applicable,08-000,2019-07-01 5:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-07-01 5:38
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-07-01 5:38
Inspect slab or pit for any obstruction and remove,08-000,2019-07-01 5:38
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-07-01 5:38
Check pump coupling for wear and replace as needed,08-000,2019-07-01 5:38
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-07-01 5:38
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-07-01 5:38
Check shaft sleeves for wear,08-000,2019-07-01 5:38
Check pump flow and ensure proper directional flow,08-000,2019-07-01 5:38
Check electrical connections for wear and loose connections,08-000,2019-07-01 5:38
Check panel and verify proper identification and labels are present,08-000,2019-07-01 5:38
Check vents for dirt and clean as required,08-000,2019-07-01 5:38
"Clean exterior including all casing, shaft and nipples",08-000,2019-07-01 5:38
Clean strainers,08-000,2019-07-01 5:38
Clean connections and tighten all,08-000,2019-07-01 5:38
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-07-01 5:38
End lock-out and power up unit,08-000,2019-07-01 5:38
Observe any improper noise or vibration,08-000,2019-07-01 5:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-07-01 5:38
Contact FMP Service Desk and inform unit back in operation,08-000,2019-07-01 5:38
Clean up any water and remove refule,08-000,2019-07-01 5:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-07-01 5:38
Schedule outage with operating personnel if necessary,08-000,2019-07-01 5:38
"De-energize, tag and lock out circuit",08-000,2019-07-01 5:38
Follow Confined Space Entry Procedure's as applicable,08-000,2019-07-01 5:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-07-01 5:38
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-07-01 5:38
Inspect slab or pit for any obstruction and remove,08-000,2019-07-01 5:38
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-07-01 5:38
Check pump coupling for wear and replace as needed,08-000,2019-07-01 5:38
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-07-01 5:38
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-07-01 5:38
Check shaft sleeves for wear,08-000,2019-07-01 5:38
Check pump flow and ensure proper directional flow,08-000,2019-07-01 5:38
Check electrical connections for wear and loose connections,08-000,2019-07-01 5:38
Check panel and verify proper identification and labels are present,08-000,2019-07-01 5:38
Check vents for dirt and clean as required,08-000,2019-07-01 5:38
"Clean exterior including all casing, shaft and nipples",08-000,2019-07-01 5:38
Clean strainers,08-000,2019-07-01 5:38
Clean connections and tighten all,08-000,2019-07-01 5:38
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-07-01 5:38
End lock-out and power up unit,08-000,2019-07-01 5:38
Observe any improper noise or vibration,08-000,2019-07-01 5:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-07-01 5:38
Contact FMP Service Desk and inform unit back in operation,08-000,2019-07-01 5:38
Clean up any water and remove refule,08-000,2019-07-01 5:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-07-01 5:38
Schedule outage with operating personnel if necessary,08-000,2019-07-01 5:38
"De-energize, tag and lock out circuit",08-000,2019-07-01 5:38
Follow Confined Space Entry Procedure's as applicable,08-000,2019-07-01 5:38
