Operator comments,Building ID,Report Time
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-07-01 5:38
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-07-01 5:38
Inspect slab or pit for any obstruction and remove,08-000,2019-07-01 5:38
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-07-01 5:38
Check pump coupling for wear and replace as needed,08-000,2019-07-01 5:38
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-07-01 5:38
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-07-01 5:38
Check shaft sleeves for wear,08-000,2019-07-01 5:38
Check pump flow and ensure proper directional flow,08-000,2019-07-01 5:38
Check electrical connections for wear and loose connections,08-000,2019-07-01 5:38
Check panel and verify proper identification and labels are present,08-000,2019-07-01 5:38
Check vents for dirt and clean as required,08-000,2019-07-01 5:38
"Clean exterior including all casing, shaft and nipples",08-000,2019-07-01 5:38
Clean strainers,08-000,2019-07-01 5:38
Clean connections and tighten all,08-000,2019-07-01 5:38
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-07-01 5:38
End lock-out and power up unit,08-000,2019-07-01 5:38
Observe any improper noise or vibration,08-000,2019-07-01 5:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-07-01 5:38
Contact FMP Service Desk and inform unit back in operation,08-000,2019-07-01 5:38
Clean up any water and remove refule,08-000,2019-07-01 5:38
Pump - Quarterly,39-000,2019-07-01 5:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:39
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:39
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:39
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:39
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:39
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:39
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:39
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:39
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:39
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:39
Check shaft sleeves for wear,39-000,2019-07-01 5:39
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:39
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:39
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:39
Check vents for dirt and clean as required,39-000,2019-07-01 5:39
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:39
Clean strainers,39-000,2019-07-01 5:39
Clean connections and tighten all,39-000,2019-07-01 5:39
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:39
End lock-out and power up unit,39-000,2019-07-01 5:39
Observe any improper noise or vibration,39-000,2019-07-01 5:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:39
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:39
Clean up any water and remove refule,39-000,2019-07-01 5:39
Pump - Quarterly,39-000,2019-07-01 5:40
Pump - Quarterly,39-000,2019-07-01 5:40
Pump - Quarterly,39-000,2019-07-01 5:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:40
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:40
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:40
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:40
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:40
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:40
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:40
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:40
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:40
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:40
Check shaft sleeves for wear,39-000,2019-07-01 5:40
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:40
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:40
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:40
Check vents for dirt and clean as required,39-000,2019-07-01 5:40
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:40
Clean strainers,39-000,2019-07-01 5:40
Clean connections and tighten all,39-000,2019-07-01 5:40
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:40
End lock-out and power up unit,39-000,2019-07-01 5:40
Observe any improper noise or vibration,39-000,2019-07-01 5:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:40
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:40
Clean up any water and remove refule,39-000,2019-07-01 5:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:40
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:40
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:40
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:40
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:40
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:40
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:40
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:40
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:40
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:40
Check shaft sleeves for wear,39-000,2019-07-01 5:40
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:40
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:40
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:40
Check vents for dirt and clean as required,39-000,2019-07-01 5:40
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:40
Clean strainers,39-000,2019-07-01 5:40
Clean connections and tighten all,39-000,2019-07-01 5:40
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:40
End lock-out and power up unit,39-000,2019-07-01 5:40
Observe any improper noise or vibration,39-000,2019-07-01 5:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:40
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:40
Clean up any water and remove refule,39-000,2019-07-01 5:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:40
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:40
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:40
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:40
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:40
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:40
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:40
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:40
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:40
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:40
Check shaft sleeves for wear,39-000,2019-07-01 5:40
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:40
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:40
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:40
Check vents for dirt and clean as required,39-000,2019-07-01 5:40
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:40
Clean strainers,39-000,2019-07-01 5:40
Clean connections and tighten all,39-000,2019-07-01 5:40
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:40
End lock-out and power up unit,39-000,2019-07-01 5:40
Observe any improper noise or vibration,39-000,2019-07-01 5:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:40
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:40
Clean up any water and remove refule,39-000,2019-07-01 5:40
Pump - Quarterly,39-000,2019-07-01 5:41
Pump - Quarterly,39-000,2019-07-01 5:41
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:41
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:41
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:41
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:41
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:41
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:41
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:41
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:41
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:41
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:41
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:41
Check shaft sleeves for wear,39-000,2019-07-01 5:41
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:41
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:41
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:41
Check vents for dirt and clean as required,39-000,2019-07-01 5:41
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:41
Clean strainers,39-000,2019-07-01 5:41
Clean connections and tighten all,39-000,2019-07-01 5:41
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:41
End lock-out and power up unit,39-000,2019-07-01 5:41
Observe any improper noise or vibration,39-000,2019-07-01 5:41
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:41
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:41
Clean up any water and remove refule,39-000,2019-07-01 5:41
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-01 5:41
Schedule outage with operating personnel if necessary,39-000,2019-07-01 5:41
"De-energize, tag and lock out circuit",39-000,2019-07-01 5:41
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-01 5:41
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-01 5:41
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-01 5:41
Inspect slab or pit for any obstruction and remove,39-000,2019-07-01 5:41
Pump - Quarterly,09-000,2019-07-01 5:42
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-01 5:42
Check pump coupling for wear and replace as needed,39-000,2019-07-01 5:42
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-01 5:42
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-01 5:42
Check shaft sleeves for wear,39-000,2019-07-01 5:42
Check pump flow and ensure proper directional flow,39-000,2019-07-01 5:42
Check electrical connections for wear and loose connections,39-000,2019-07-01 5:42
Check panel and verify proper identification and labels are present,39-000,2019-07-01 5:42
Check vents for dirt and clean as required,39-000,2019-07-01 5:42
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-01 5:42
Clean strainers,39-000,2019-07-01 5:42
Clean connections and tighten all,39-000,2019-07-01 5:42
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-01 5:42
End lock-out and power up unit,39-000,2019-07-01 5:42
Observe any improper noise or vibration,39-000,2019-07-01 5:42
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-01 5:42
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-01 5:42
Clean up any water and remove refule,39-000,2019-07-01 5:42
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-01 5:42
Schedule outage with operating personnel if necessary,09-000,2019-07-01 5:42
"De-energize, tag and lock out circuit",09-000,2019-07-01 5:42
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-01 5:42
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-01 5:42
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-01 5:42
Inspect slab or pit for any obstruction and remove,09-000,2019-07-01 5:42
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-01 5:42
Check pump coupling for wear and replace as needed,09-000,2019-07-01 5:42
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-01 5:42
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-01 5:42
Check shaft sleeves for wear,09-000,2019-07-01 5:42
Check pump flow and ensure proper directional flow,09-000,2019-07-01 5:42
Check electrical connections for wear and loose connections,09-000,2019-07-01 5:42
Check panel and verify proper identification and labels are present,09-000,2019-07-01 5:42
Check vents for dirt and clean as required,09-000,2019-07-01 5:42
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-01 5:42
Clean strainers,09-000,2019-07-01 5:42
Clean connections and tighten all,09-000,2019-07-01 5:42
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-01 5:42
End lock-out and power up unit,09-000,2019-07-01 5:42
Observe any improper noise or vibration,09-000,2019-07-01 5:42
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-01 5:42
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-01 5:42
Clean up any water and remove refule,09-000,2019-07-01 5:42
Pump - Quarterly,42-000,2019-07-01 5:44
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-07-01 5:44
Schedule outage with operating personnel if necessary,42-000,2019-07-01 5:44
"De-energize, tag and lock out circuit",42-000,2019-07-01 5:44
Follow Confined Space Entry Procedure's as applicable,42-000,2019-07-01 5:44
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-07-01 5:44
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-07-01 5:44
Inspect slab or pit for any obstruction and remove,42-000,2019-07-01 5:44
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-07-01 5:44
Check pump coupling for wear and replace as needed,42-000,2019-07-01 5:44
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-07-01 5:44
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-07-01 5:44
Check shaft sleeves for wear,42-000,2019-07-01 5:44
Check pump flow and ensure proper directional flow,42-000,2019-07-01 5:44
Check electrical connections for wear and loose connections,42-000,2019-07-01 5:44
Check panel and verify proper identification and labels are present,42-000,2019-07-01 5:44
Check vents for dirt and clean as required,42-000,2019-07-01 5:44
"Clean exterior including all casing, shaft and nipples",42-000,2019-07-01 5:44
Clean strainers,42-000,2019-07-01 5:44
Clean connections and tighten all,42-000,2019-07-01 5:44
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-07-01 5:44
End lock-out and power up unit,42-000,2019-07-01 5:44
Observe any improper noise or vibration,42-000,2019-07-01 5:44
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-07-01 5:44
Contact FMP Service Desk and inform unit back in operation,42-000,2019-07-01 5:44
Clean up any water and remove refule,42-000,2019-07-01 5:44
Pump - Quarterly,42-000,2019-07-01 5:45
Pump - Quarterly,42-000,2019-07-01 5:45
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-07-01 5:45
Schedule outage with operating personnel if necessary,42-000,2019-07-01 5:45
"De-energize, tag and lock out circuit",42-000,2019-07-01 5:45
Follow Confined Space Entry Procedure's as applicable,42-000,2019-07-01 5:45
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-07-01 5:45
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-07-01 5:45
Inspect slab or pit for any obstruction and remove,42-000,2019-07-01 5:45
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-07-01 5:45
Check pump coupling for wear and replace as needed,42-000,2019-07-01 5:45
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-07-01 5:45
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-07-01 5:45
Check shaft sleeves for wear,42-000,2019-07-01 5:45
Check pump flow and ensure proper directional flow,42-000,2019-07-01 5:45
Check electrical connections for wear and loose connections,42-000,2019-07-01 5:45
Check panel and verify proper identification and labels are present,42-000,2019-07-01 5:45
Check vents for dirt and clean as required,42-000,2019-07-01 5:45
"Clean exterior including all casing, shaft and nipples",42-000,2019-07-01 5:45
Clean strainers,42-000,2019-07-01 5:45
Clean connections and tighten all,42-000,2019-07-01 5:45
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-07-01 5:45
End lock-out and power up unit,42-000,2019-07-01 5:45
Observe any improper noise or vibration,42-000,2019-07-01 5:45
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-07-01 5:45
Contact FMP Service Desk and inform unit back in operation,42-000,2019-07-01 5:45
Clean up any water and remove refule,42-000,2019-07-01 5:45
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-07-01 5:45
Schedule outage with operating personnel if necessary,42-000,2019-07-01 5:45
"De-energize, tag and lock out circuit",42-000,2019-07-01 5:45
Follow Confined Space Entry Procedure's as applicable,42-000,2019-07-01 5:45
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-07-01 5:45
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-07-01 5:45
Inspect slab or pit for any obstruction and remove,42-000,2019-07-01 5:45
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-07-01 5:45
Check pump coupling for wear and replace as needed,42-000,2019-07-01 5:45
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-07-01 5:45
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-07-01 5:45
Check shaft sleeves for wear,42-000,2019-07-01 5:45
Check pump flow and ensure proper directional flow,42-000,2019-07-01 5:45
Check electrical connections for wear and loose connections,42-000,2019-07-01 5:45
Check panel and verify proper identification and labels are present,42-000,2019-07-01 5:45
Check vents for dirt and clean as required,42-000,2019-07-01 5:45
"Clean exterior including all casing, shaft and nipples",42-000,2019-07-01 5:45
Clean strainers,42-000,2019-07-01 5:45
Clean connections and tighten all,42-000,2019-07-01 5:45
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-07-01 5:45
End lock-out and power up unit,42-000,2019-07-01 5:45
Observe any improper noise or vibration,42-000,2019-07-01 5:45
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-07-01 5:45
Contact FMP Service Desk and inform unit back in operation,42-000,2019-07-01 5:45
Clean up any water and remove refule,42-000,2019-07-01 5:45
Pump - Quarterly,42-000,2019-07-01 5:46
Pump - Quarterly,42-000,2019-07-01 5:46
Pump - Quarterly,42-000,2019-07-01 5:46
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-07-01 5:46
Schedule outage with operating personnel if necessary,42-000,2019-07-01 5:46
"De-energize, tag and lock out circuit",42-000,2019-07-01 5:46
Follow Confined Space Entry Procedure's as applicable,42-000,2019-07-01 5:46
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-07-01 5:46
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-07-01 5:46
Inspect slab or pit for any obstruction and remove,42-000,2019-07-01 5:46
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-07-01 5:46
Check pump coupling for wear and replace as needed,42-000,2019-07-01 5:46
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-07-01 5:46
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-07-01 5:46
Check shaft sleeves for wear,42-000,2019-07-01 5:46
Check pump flow and ensure proper directional flow,42-000,2019-07-01 5:46
Check electrical connections for wear and loose connections,42-000,2019-07-01 5:46
Check panel and verify proper identification and labels are present,42-000,2019-07-01 5:46
Check vents for dirt and clean as required,42-000,2019-07-01 5:46
"Clean exterior including all casing, shaft and nipples",42-000,2019-07-01 5:46
Clean strainers,42-000,2019-07-01 5:46
Clean connections and tighten all,42-000,2019-07-01 5:46
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-07-01 5:46
End lock-out and power up unit,42-000,2019-07-01 5:46
Observe any improper noise or vibration,42-000,2019-07-01 5:46
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-07-01 5:46
Contact FMP Service Desk and inform unit back in operation,42-000,2019-07-01 5:46
Clean up any water and remove refule,42-000,2019-07-01 5:46
"Deenergize, tag, and lock out circuit.",42-000,2019-07-01 5:46
Inspect piping for evidence of leaks and vibration.,42-000,2019-07-01 5:46
Report any leaks to supervisor.,42-000,2019-07-01 5:46
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-07-01 5:46
Check mounting bolts and tighten if needed.,42-000,2019-07-01 5:46
Check crankcase heater.,42-000,2019-07-01 5:46
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-07-01 5:46
Check temperature drop across condensing coil.,42-000,2019-07-01 5:46
Check temperature drop across condensing coil.,42-000,2019-07-01 5:46
Check that reversing valve is operating properly.,42-000,2019-07-01 5:46
Check oil if compressor is equipped with a sight glass.,42-000,2019-07-01 5:46
Clean air intake and screens; change filters as necessary.,42-000,2019-07-01 5:46
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-07-01 5:46
"Re-energize unit, end lock-out",42-000,2019-07-01 5:46
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-07-01 5:46
Check that reversing valve is operating properly.,42-000,2019-07-01 5:46
Clean up work area.,42-000,2019-07-01 5:46
"Deenergize, tag, and lock out circuit.",42-000,2019-07-01 5:46
Inspect piping for evidence of leaks and vibration.,42-000,2019-07-01 5:46
Report any leaks to supervisor.,42-000,2019-07-01 5:46
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-07-01 5:46
Check mounting bolts and tighten if needed.,42-000,2019-07-01 5:46
Check crankcase heater.,42-000,2019-07-01 5:46
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-07-01 5:46
Check temperature drop across condensing coil.,42-000,2019-07-01 5:46
Check temperature drop across condensing coil.,42-000,2019-07-01 5:46
Check that reversing valve is operating properly.,42-000,2019-07-01 5:46
Check oil if compressor is equipped with a sight glass.,42-000,2019-07-01 5:46
Clean air intake and screens; change filters as necessary.,42-000,2019-07-01 5:46
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-07-01 5:46
"Re-energize unit, end lock-out",42-000,2019-07-01 5:46
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-07-01 5:46
Check that reversing valve is operating properly.,42-000,2019-07-01 5:46
Clean up work area.,42-000,2019-07-01 5:46
Pump - Quarterly,44-000,2019-07-01 5:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-07-01 5:47
Schedule outage with operating personnel if necessary,44-000,2019-07-01 5:47
"De-energize, tag and lock out circuit",44-000,2019-07-01 5:47
Follow Confined Space Entry Procedure's as applicable,44-000,2019-07-01 5:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-07-01 5:47
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-07-01 5:47
Inspect slab or pit for any obstruction and remove,44-000,2019-07-01 5:47
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-07-01 5:47
Check pump coupling for wear and replace as needed,44-000,2019-07-01 5:47
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-07-01 5:47
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-07-01 5:47
Check shaft sleeves for wear,44-000,2019-07-01 5:47
Check pump flow and ensure proper directional flow,44-000,2019-07-01 5:47
Check electrical connections for wear and loose connections,44-000,2019-07-01 5:47
Check panel and verify proper identification and labels are present,44-000,2019-07-01 5:47
Check vents for dirt and clean as required,44-000,2019-07-01 5:47
"Clean exterior including all casing, shaft and nipples",44-000,2019-07-01 5:47
Clean strainers,44-000,2019-07-01 5:47
Clean connections and tighten all,44-000,2019-07-01 5:47
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-07-01 5:47
End lock-out and power up unit,44-000,2019-07-01 5:47
Observe any improper noise or vibration,44-000,2019-07-01 5:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-07-01 5:47
Contact FMP Service Desk and inform unit back in operation,44-000,2019-07-01 5:47
Clean up any water and remove refule,44-000,2019-07-01 5:47
Pump - Quarterly,44-000,2019-07-01 5:48
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-07-01 5:48
Schedule outage with operating personnel if necessary,44-000,2019-07-01 5:48
"De-energize, tag and lock out circuit",44-000,2019-07-01 5:48
Follow Confined Space Entry Procedure's as applicable,44-000,2019-07-01 5:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-07-01 5:48
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-07-01 5:48
Inspect slab or pit for any obstruction and remove,44-000,2019-07-01 5:48
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-07-01 5:48
Check pump coupling for wear and replace as needed,44-000,2019-07-01 5:48
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-07-01 5:48
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-07-01 5:48
Check shaft sleeves for wear,44-000,2019-07-01 5:48
Check pump flow and ensure proper directional flow,44-000,2019-07-01 5:48
Check electrical connections for wear and loose connections,44-000,2019-07-01 5:48
Check panel and verify proper identification and labels are present,44-000,2019-07-01 5:48
Check vents for dirt and clean as required,44-000,2019-07-01 5:48
"Clean exterior including all casing, shaft and nipples",44-000,2019-07-01 5:48
Clean strainers,44-000,2019-07-01 5:48
Clean connections and tighten all,44-000,2019-07-01 5:48
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-07-01 5:48
End lock-out and power up unit,44-000,2019-07-01 5:48
Observe any improper noise or vibration,44-000,2019-07-01 5:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-07-01 5:48
Contact FMP Service Desk and inform unit back in operation,44-000,2019-07-01 5:48
Clean up any water and remove refule,44-000,2019-07-01 5:48
The 3rd floor labs on the north side of the building are not balanced (air). The doors won't shut on,33-000,2019-07-02 6:59
"Call in @ 17:15hrs re: Caller reports toilet overflowing in Dunton Tower, women’s w/r, 21st floor,",21-000,2019-07-02 7:06
SC T-5 lighting: 1) Outside rm 211 one 28w X1 bad ballast  2) Main hall by 228 28w X1 bad ballast.,12-000,2019-07-02 7:57
make and install a drip pan under supply fan in 3382 ME,10-000,2019-07-02 8:01
LA ceiling tile fell down in A900 Loeb. Note this is a classroom and we often have up to 65 students,15-000,2019-07-02 8:15
Connect condensate pump in MR1,XT-000,2019-07-02 8:25
extend platform for LA cooling tower,15-000,2019-07-02 8:25
RUSH! re-install library road gate back on hinges (call Dan R for details),00-000,2019-07-02 9:04
replace broken key bak on CW Key set 15 - keys at front desk,11-000,2019-07-02 9:38
wheels for organ piano for church,80-000,2019-07-02 9:39
key broke in Dundas 332 and is stuck in the lock. locksmith to come to the reception desk as they,26-000,2019-07-02 9:46
cut 3 keys for SA 408 for Hans Higgemann @ Hein,04-000,2019-07-02 10:13
"FP - Isolate fire alarms July 5 to July 16 in SA 303, 316 & 317 from 7 AM to 3:30 PM",04-000,2019-07-02 10:15
FP - Isolate fire alarms July 5 to August 31 in SA 217 (theater) from 7 AM to 3:30 PM,04-000,2019-07-02 10:17
"Mechanical room 4003 at CTTC de deadbolt is in not secured on the bottom double door, and the door",29-000,2019-07-02 10:34
the pool ahu and dectron are still have the heating. Pumps are going even though the space is over,09-000,2019-07-02 10:40
ICB - We would like to request to have the room thoroughly cleaned for a new faculty member occupant,21-000,2019-07-02 10:42
"ICB - KX 4824 On Tuesday, July 2, please remove beds from RU 175, 177, 180. To be returned on",14-000,2019-07-02 10:48
Tory 238 – currently sitting at 27°C,01-000,2019-07-02 11:09
ICB - July 4: D299 LA: Please move 2 steel filing cabinets to the front office and 1 steel filing,15-000,2019-07-02 11:23
Work Order #:  164754 - 307-C Leeds: Bedroom door lock repair (this was the only detail in the WO),30-000,2019-07-02 11:27
investigate decaying smell in RO 115 - Please knock before entering,17-000,2019-07-02 11:28
A few office occupants on the 4th floor of SP have told me that there is heat coming out of their,23-000,2019-07-02 12:36
608 RO (senate room) – latch to keep room unlocked is broken (like the one at SC),17-000,2019-07-02 12:52
one of the water fountain in the IH has a red light: both locations are: 2nd floor hallway & one,39-000,2019-07-02 12:57
A few office occupants on the 4th floor of SP have told me that there is heat coming out of their,23-000,2019-07-02 13:01
fireproof a hole in slab between main level library room and second floor at the AA bldg.,22-000,2019-07-02 14:06
"FP - Isolate fire alarms Jul 8 to Jul 12 in SA 309, 311 & 318 from 7 AM to 3:30 PM",04-000,2019-07-02 14:08
"ICB - ME 4242 for July 3: Hello , can you please have the lock changed for ME 4242 to one of the",10-000,2019-07-02 14:49
ICB - Cut 4 Keys for LA A821 & LA A403 & HCI 6111 - See Key Req,15-000,2019-07-02 14:59
P1 parking level - door operator is not closing,PK-LIB,2019-07-02 15:26
"23:15 – CW reported, women’s middle toilet in Dunton Tower 21st floor is rapidly overflowing.",21-000,2019-07-03 6:51
ICB - KX # 5606 Event date: July 6-8 Location: RB Atrium and 2224-2228. ALSO OXBOW PARK ON JULY 7,00-000,2019-07-03 6:56
ICB - Please move 17 black boxes from 505 DT and move to 624 DT. Please retrieve 3 empty black boxes,21-000,2019-07-03 7:02
S3 replace 1999 for DUS,11-000,2019-07-03 7:36
S8 replace J Key for DUS,11-000,2019-07-03 7:37
"Cooling Tower - replace 1-1/2"" P trap",21-000,2019-07-03 8:24
DT 2017 – Copper P-trap under sink is cracked in kitchen of DT,21-000,2019-07-03 8:26
Repair Key Set 8 - replace J Key for DUS,11-000,2019-07-03 8:27
Replace isolators on exhaust fan F 12 on Minto case bldg.27,27-000,2019-07-03 8:28
CY to install wheels for Organ,80-000,2019-07-03 8:40
Build brackets to jack the Organ,80-000,2019-07-03 8:40
"Our humidity is rising in the art gallery this week, and is getting close to 70%. Can you please",23-000,2019-07-03 8:43
ICB - Two office moves - contents of B440 Loeb to B450B AND contents of B450A to B440. July 12 is,15-000,2019-07-03 8:53
Supply and installation of all related card access materials for Arise fit up,25-000,2019-07-03 8:57
Investigate/review GC 32 - crashed into Library last night,GC-32,2019-07-03 9:02
repair loading dock light at SA,04-000,2019-07-03 9:16
Bradford requested EE to investigate fire alarm cable that was nicked in penthouse,12-000,2019-07-03 9:39
tunnel exhaust fan at ML PK Garage pedestrian door is tripping off on overload,XT-000,2019-07-03 10:37
"1st floor, M/W.  Dripping sound inside the wall behind the metal cover just above the urinals.",17-000,2019-07-03 10:41
SC coring in mechanical room - Leak formed in SC 403 (brown water coming out),12-000,2019-07-03 10:43
Ladies bathroom 3rd floor D Tower of LA - Toilet is leaking,15-000,2019-07-03 10:54
"Grenville 236 - When the card is swiped, the door does not unlock.",14-000,2019-07-03 11:02
Lanark 215 - The batteries have been changed.  The motor in the lock does not operate. Lock is also,06-000,2019-07-03 11:04
FP - Isolate fire alarms July 8 to July 12 in TB 300 from 7 AM to 3:30 PM,01-000,2019-07-03 11:29
ICB - KX 2977 Society for Computational Economics Conference. Mary McCann was the main contact.,43-000,2019-07-03 11:33
ICB - KX # 6877 Event date: July 4 Location: RB 2228 & Atrium Set up date and time: july 4 8 AM,43-000,2019-07-03 11:35
attached doorbell switch to switch plate,15-000,2019-07-03 11:37
TB - 512F - Enlarge Meeting Room,01-000,2019-07-03 11:46
"ICB - Cut keys for DT 1015, 1711 & 1719",21-000,2019-07-03 11:52
"ICB - Cut keys for DT 1726, 704 & 713",21-000,2019-07-03 12:05
"ICB - Cut keys for DT 1010, 1011 & 1012",21-000,2019-07-03 12:13
Tory – bathroom in basement is continuously flushing. Client did not advise which one,01-000,2019-07-03 12:19
ME 4224: Little air flow – currently at 26°C,10-000,2019-07-03 13:20
ICB - Paint LA A802,15-000,2019-07-03 13:58
Door to LA on 3rd floor is propped open and it can’t closed (like this yesterday). These are the,15-000,2019-07-03 14:02
ICB - Name plate for room 1204 in Richcraft Hall Stating: Christine Crowther School of Journalism,43-000,2019-07-03 14:16
repair strike at 30(LE) 124. There is a malfunction with the strike and the door is not releasing,30-000,2019-07-03 14:26
RO on 6th floor – men’s bathroom – tap is continuously running,17-000,2019-07-03 14:29
tap is leaking in the men’s washroom on the first floor HP,13-000,2019-07-03 15:13
C473B LA is very hot - been like this for a few days,15-000,2019-07-03 15:19
Grad Lounge 160 PA – is very hot,03-000,2019-07-03 15:25
Hollis Peirce - 100739103 is reporting that the back door entrance to Frontenac (by the dumpsters),41-000,2019-07-03 15:59
Level 4 SE Corner onside of beam - Please verify if still operational and what does it feed?,PK-09,2019-07-03 16:06
I’m located at 5214 in Richcraft and I’m having a problem shutting my door so that it locks. I tend,43-000,2019-07-03 16:15
"Because of the air flow issues this morning, the latch of the door is locked in position so if you",49-000,2019-07-04 7:02
0530       DUS reports Health science FP trouble. Sean Forbes in at 0545 checking.,49-000,2019-07-04 7:03
RO/SP - Cooling Tower Replacement,00-000,2019-07-04 7:53
C473B LA is very hot - been like this for a few days. CT Says there is no chiller water getting to,15-000,2019-07-04 8:13
Luc's office in SA tunnel is 29°C (close to T66) - Could not find a room number in archives,04-000,2019-07-04 8:14
Master Key #3 needs to be changed on key set #18 for CW (it is not working),11-000,2019-07-04 8:18
TB 3rd floor - Fire panel in trouble,01-000,2019-07-04 8:26
chemical feed in men's bathroom for urinal in MB is constantly feeding but nothing is coming out,11-000,2019-07-04 8:29
Exterior door facing CB - accessible door not closing,07-000,2019-07-04 8:31
decaying smell in RO 115 – still there,17-000,2019-07-04 8:43
FP - Isolate fire alarms July 12 to July 13 in RO Tunnel (see JP for details) from 9 PM to 6 AM,XT-000,2019-07-04 9:07
FP - Isolate fire alarms July 8 to July 12 in Penthouse from 7 AM to 2 PM,30-000,2019-07-04 9:23
Running warm in MC 4072 & MC 4090 - struggling to maintain set point,27-000,2019-07-04 9:30
UC elevator machine room #1 - the fan still not working and it's very hot,07-000,2019-07-04 9:39
replace damper roof (fire alarm pull station cover). tunnel level is broken - exit from LE,30-000,2019-07-04 9:42
2285 VISIM - Please dispatch a tech ASAP to check the chiller condenser water is discharging,38-000,2019-07-04 9:56
ICB - The occupants of rooms 502 Tory and 507E and G at Robertson Hall will be moving shortly to,00-000,2019-07-04 10:09
360 TB – A/C is not working,01-000,2019-07-04 10:11
UC elevator machine room #1 - the fan still not working and it's very hot,07-000,2019-07-04 10:17
"FP - cut keys for DT 809, 921 & 1004 - See Key Req",21-000,2019-07-04 10:18
Second floor across from Mikes place exit sign missing face plate,07-000,2019-07-04 10:21
MB - CHP Building Maintenance/Repairs,11-000,2019-07-04 10:31
"ICB - CTTC 3800 - We need to desk in 3817 to be moved forward, this will only take maximum 10 mins",29-000,2019-07-04 10:34
2285 VISIM - Please dispatch a tech ASAP to check the chiller condenser water is discharging,38-000,2019-07-04 10:37
XX - Chiller repairs and maintenance,00-000,2019-07-04 10:39
XX - Cooling Tower Repairs & Maintenance,00-000,2019-07-04 10:43
XX - Repair and insulate Steam/Condensate Lines,00-000,2019-07-04 10:46
ICB - As soon as the occupants of 421 move to CTTC 3600 (July 12) we would like to have the,29-000,2019-07-04 10:47
ICB - As soon as the occupants of 421 move to CTTC 3600 (July 12) we would like to have the,29-000,2019-07-04 10:51
XX - PRV Safety valve and steam trap replacements,00-000,2019-07-04 10:51
ICB - As soon as the occupants of 421 move to CTTC 3600 (July 12) we would like to have the,29-000,2019-07-04 10:56
ICB - Butterfly show numbers for outside greenhouse (Ed will do the labour): We require numbers that,16-000,2019-07-04 10:59
ICB - Butterfly show signage deployment. The new dates for the street signs and sidewalk sign,16-000,2019-07-04 11:01
ICB - Nine black moving boxes to be delivered to room 504 Robertson Hall,17-000,2019-07-04 11:04
MC lighting - Rm 6070 one 4'x2 T-8 Led bad ballast,27-000,2019-07-04 11:06
Instructor Bill Skidmore is having issues with his key and lock on his office in 2215 Dunton Tower.,21-000,2019-07-04 11:31
Entrance doors by Subway - metal stripping has come undone and sticking up. 2/4 screws are missing.,09-000,2019-07-04 11:36
Stormomt office ahu - ask the controls technician to verify the chiller water supply on the cooling,26-000,2019-07-04 11:56
XX - Fire Safety System Repairs and Upgrades,00-000,2019-07-04 12:26
Northern Micro - To purchase 1 laptop and 1 desktop for C&W,11-000,2019-07-04 12:30
Order and install 1 A48 belt for STC roof top unit Bldg.11,11-000,2019-07-04 12:49
Order and install 2 A82 belts for unit RF 205 Library Bldg.02,02-000,2019-07-04 12:50
Order and install 1 A46 Loeb Café roof exhaust Bldg. 15,15-000,2019-07-04 12:51
Order and install 1 4L510 Belt for unit 7-11 uni center Pub exhaust Bldg. 07,07-000,2019-07-04 12:51
Order and install 2 AX42 belts for Block A fume hood and 3 AP 40 belts Loeb Bldg. 15,15-000,2019-07-04 12:55
(LA) B640 – lights aren’t turning on but computer is working,15-000,2019-07-04 13:12
"ICB - Updated signage. Room 2210 - Remove name: Carol Rowan, replace with: Alexandra Arraiz-Matute",21-000,2019-07-04 13:25
PA lighting - Rm 123 one 4' T-8 bad ballast,03-000,2019-07-04 13:58
The sump pump in the elevator machine room is not working in HP,13-000,2019-07-04 14:17
EE to meet with Hein electrician to review project panels in Southam Hall for Monday July 8th at 8AM,00-000,2019-07-04 14:35
cut keys for TB Mechanical & Electrical room for contractor,01-000,2019-07-04 14:41
ICB - Cut keys for DT 623 & 515 & Master - See Key Req,21-000,2019-07-04 14:43
ICB - We require approximately 10 bins -- for Room 236PA - Jaffer Sheyholislami These will be moved,23-000,2019-07-04 14:51
SC 424 is too warm – setting alarms on freezers,12-000,2019-07-04 14:54
MC 4083 - Building water loop switched to City water.,27-000,2019-07-04 14:58
5th floor of RO – ladies bathroom - New taps are loose again,17-000,2019-07-04 15:06
Investigate alarm on sump pump in elevator room,13-000,2019-07-04 15:08
ICB - In room C475 LA there are 3 pieces of furniture that need to be moved to other rooms. The,15-000,2019-07-04 15:30
ICB - KX # 5606 Event date: July 6-8 Location: RB Atrium and 2224-2228. ALSO OXBOW PARK ON JULY 7,00-000,2019-07-05 6:53
Ray reports Loeb 263C storage room door is very difficult to open. There is an alarm on this door,15-000,2019-07-05 7:05
Stormont Dundas Offices 261A - Please see the attached screenshot with the circled the VAV is not,26-000,2019-07-05 7:08
A/C is not on. Normally it kicks on after 7:20 am ish. It is currently sitting at 27°C in TB 300,01-000,2019-07-05 7:45
"Baker grill, 4th floor Unicentre. The fan on the compressor in the back store room is making an",07-000,2019-07-05 8:12
investigate Heat pump in Solar House,47-000,2019-07-05 8:17
5th floor of RO – ladies bathroom - New taps are loose again,17-000,2019-07-05 8:19
Hand dryer in bathroom smells like burning motor. ladies bathroom beside Olivers Pub,07-000,2019-07-05 8:29
FP - Isolate fire alarms July 9 on Level 3 Cafeteria from 8 AM to 3:30 PM,19-000,2019-07-05 8:42
ICB - Could we please arrange to have the offices 1708 and 1722 thoroughly cleaned? we will be,21-000,2019-07-05 9:21
"Baker grill, 4th floor Unicentre. The fan on the compressor in the back store room is making an",07-000,2019-07-05 9:31
"Rekey lockshop on academic, res side and 1105 CB to new key",11-000,2019-07-05 9:47
HP 2380 – door lock is sticking. Not allowing to close,13-000,2019-07-05 10:02
ML Mens bathroom 432 - faucet for the sink on the furthest right is failing.  It works for a few,02-000,2019-07-05 10:19
a couple of AC units that are leaking a lot of water in the hallways on the 1st floor of Res CO,19-000,2019-07-05 10:47
HS - Sanitary Flood - Emergency,49-000,2019-07-05 10:53
Clean Lab in SC 334 – humidity is too high. Temps is okay,12-000,2019-07-05 10:55
FP - Isolate fire alarms July 8 to July 26 from 6:30 AM to 4 PM,07-000,2019-07-05 10:57
FP - Isolate fire alarms in ML 252 from July 17 to Aug 31 from 8 AM to 3:30 PM,02-000,2019-07-05 11:02
feels very humid and stale in Suite 623 but the hallways outside the office seem fine.,04-000,2019-07-05 11:07
restoration of glass wall of MacOdrum Library in the tunnel. Xpertek to clean up and board the glass,XT-000,2019-07-05 11:09
Ray reports Loeb 263C storage room door is very difficult to open. There is an alarm on this door,15-000,2019-07-05 11:18
"4 units the fans are not working , however when are bypassed manual are OK , please let the FMP know",18-000,2019-07-05 11:29
ME lighting: Rm 2250 one 4'x2 T-8 LED bad ballast  &  Rm3475 one 4'x2 T-8 LED bad ballast,10-000,2019-07-05 11:36
water leaking on the floor of office DT 2202.,21-000,2019-07-05 11:59
*ESTIMATE* See attached for details of card swipe access to multiple Department of Electronics labs,10-000,2019-07-05 12:43
The Robertson chiller is down. Could you please review ASAP,17-000,2019-07-05 12:46
The Robertson chiller is down. Could you please review ASAP,17-000,2019-07-05 12:47
The Robertson chiller is down. Could you please review ASAP,17-000,2019-07-05 12:47
Water is leaking – rad in DT 1904,21-000,2019-07-05 13:10
Move desk in DT 2202 for PP,21-000,2019-07-05 14:36
HP 5174 – AC not working (very humid),13-000,2019-07-05 14:37
ICB - SP 478 - Furniture has been rearranged and there are visible stains and rust on the floor.,23-000,2019-07-05 14:38
ICB - Requesting to get the names changed on the door sign - attached are the files for the template,00-000,2019-07-05 14:45
ICB - Moving Services for July 10 in DT 1608-1609,21-000,2019-07-05 14:48
ICB - Painting Services in DT 1608-1609,21-000,2019-07-05 14:52
SC 222 – very hot in here 27°C,12-000,2019-07-05 15:05
investigate VFD on East Penthouse AHU - main fans are not running,22-000,2019-07-05 15:07
SC LMR - re-install glass piping,12-000,2019-07-05 15:10
PA 330H – A/C doesn’t appear to be running,03-000,2019-07-05 15:11
ICB - Large double door fridge ordered for TB 130. Delivery requested of supplier (Russel-Hendrix),01-000,2019-07-05 15:17
ICB - Large double door fridge ordered for TB 130. Delivery requested of supplier (Russel-Hendrix),01-000,2019-07-05 15:19
ICB - Large double door fridge ordered for TB 130. Delivery requested of supplier (Russel-Hendrix),01-000,2019-07-05 15:19
"ICB - Please create NEW St. Pat's standard faculty office nameplate (clear lucite, white lettering)",23-000,2019-07-05 15:25
ICB - Please move 8 boxes (copy-paper sized) from 264 PA to 354E St. Pat's for Carmelle Cachero.,03-000,2019-07-05 15:28
"ICB - A new sign for the new Chair of our department. Annie Lariv?e, Chair Picture attached of our",03-000,2019-07-05 15:51
"ICB - TB 512-H: Hi there, I would like a name plate to be made for Patrice Smith (the office",01-000,2019-07-05 16:07
