Operator comments,Building ID,Report Time
CALL BACK - rest fuel tank alarm in Loeb,15-000,2019-07-05 17:03
CALL BACK - fix vibration switch,12-000,2019-07-05 17:11
CALL BACK - Fire Alarm Stacie Bld,12-000,2019-07-05 18:33
CALL BACK - Misc Fire Alarm Troubles,00-000,2019-07-05 21:11
CALL BACK - exhaust fans in Stacie,12-000,2019-07-06 6:26
CALL BACK - Stacie Chilled Water Pump #4,12-000,2019-07-06 6:33
door at Stairwell E3 is unable to secure. The door latches but the catch slides past the latch if,10-000,2019-07-08 6:53
"investigate main exterior left hand door of NWRC, see image attached.  The door was found unlocked",33-000,2019-07-08 6:58
ICB - A-frame sign for Conference Services (WO# 120237 SN) CO (WO# 120237-FM) CO,19-000,2019-07-08 7:05
Water is leaking – rad in DT 1904 - Please move desk for PP,21-000,2019-07-08 7:25
Assist Tom in shutting down Alumni Park fountain. Requested by Dan R & Kirby  S,00-000,2019-07-08 7:27
A/C is not working in RO 609 - Room is not cool,17-000,2019-07-08 7:47
for Delmar to be present for a meeting with black & mac on Wednesday July 10th at 8am,27-000,2019-07-08 8:21
"Room 1410 (clean lab). AC reported not working, Room is 25°C",13-000,2019-07-08 8:49
replace metering power suplly,33-000,2019-07-08 8:52
HP 2365 - Last Fri the ceiling unit went out at about the time of the power bump the campus,13-000,2019-07-08 8:52
ICB - renovation/reorganization in UC 508 including the following items:,07-000,2019-07-08 9:23
ICB - renovation/reorganization in UC 508 including the following items:,07-000,2019-07-08 9:26
ICB - Disconnect power to computer workstations in the open area in ML234 (Library extension). Kevin,02-000,2019-07-08 9:27
ICB - Disconnect power to computer workstations in the open area in ML234 (Library extension). Kevin,02-000,2019-07-08 9:29
MC 4082 main intake filters are plugged up (causing vibration),27-000,2019-07-08 9:49
MC 4082 PP check glycol system – potential leaks in hot water system,27-000,2019-07-08 9:50
"look at AHU 2 - temperature on the 2nd floor of SSRB (my office is 214D, my lab is 210) has been",24-000,2019-07-08 10:07
ICB - ML 4th floor: Move a desk from one location to another (5 ft to another location) on the same,02-000,2019-07-08 10:11
FP - Isolate fire alarms July 8 to July 11 in CO Mech Room from 7 AM to 3:30 PM,19-000,2019-07-08 10:37
"ICB - Disconnect electrical wires in 2 partisans in RO 510 ""Advancement”",29-000,2019-07-08 11:04
Bakers grill - The kitchen sink hot water tap is stripped.,07-000,2019-07-08 11:13
ICB - HP 4434: The room is secured with a key pad lock. We are asking current residents to move out,13-000,2019-07-08 11:14
ICB - New signage required for 476 SP Kathryn Desplanque Art History Postdoctoral Fellow,23-000,2019-07-08 11:18
"ICB - We would like the room naming plaque to be replaced outside of Room 324C, 3rd Floor, MacOdrum",02-000,2019-07-08 11:28
tighten the toilet seats in the Women's Washroom in RO 312,17-000,2019-07-08 11:36
LA C266 – currently sitting at 27°C,15-000,2019-07-08 12:53
Bakers grill - The kitchen sink hot water tap is stripped.,07-000,2019-07-08 12:55
5th floor of RO – ladies bathroom - New taps are loose again,17-000,2019-07-08 12:57
1251 HP – is the AC working?,13-000,2019-07-08 13:01
LA oil tank room in B Tower is in Alarm,15-000,2019-07-08 13:15
Doors along main stairs on level 3 - Closure is not keeping doors open,07-000,2019-07-08 13:17
ICB - Remove 19 bulletin boards on the wall leading to ML110 and 9 inside ML110. These are to be,02-000,2019-07-08 13:30
ICB - KX # 6876 Event date: July 16-17 Location: CO 270-272-274 Set up date and time: July 15 9 AM,19-000,2019-07-08 13:36
supply elevator protection pads for bank of elevators nearest to TB300 (Tory) from 8 July to 23 Aug,01-000,2019-07-08 14:09
SA 624 check door hinges– squeaking (needs oiling),04-000,2019-07-08 14:17
replace fuses unit 402,24-000,2019-07-08 14:18
Trace electrical between NWRC and PK 14,00-000,2019-07-08 14:21
Investigate if there are smoke detectors in metal shop and follow up with Charmaine,11-000,2019-07-08 14:23
ICB -  Stain and varnish trim around windows,15-000,2019-07-08 14:35
FP - Isolate fire alarms July 22 to Aug 8 from 6 AM to 3 PM in following locations:,16-000,2019-07-08 14:51
Leak at steacie crawl space (acid waste pipes),12-000,2019-07-08 15:00
Repair exterior door for star H in AH - does not close all the way.,36-000,2019-07-08 15:24
check the belimo valve in Lennox mechanical it’s not working properly.,44-000,2019-07-08 15:26
"AHU 4 the CWV on the cooling coil is not actuating , I run it on manual for 50% and it drop down,",43-000,2019-07-08 15:27
"ICB - Cut keys for DT 1404, 1421, 1402a, 1404, 1410, 1425a, 1403 & submaster",21-000,2019-07-08 15:58
"ICB - Replace THREE nameplate inserts (I've attached 2 photos to show the style, but all 3 are the",01-000,2019-07-09 6:59
FP - Isolate fire alarms July 10 in mens bathroom on 4th floor from 7 AM to 11 AM,17-000,2019-07-09 7:16
Repair teacher's podium in CB 3101,42-000,2019-07-09 8:08
install a new LCN 9500 Senior Swing Operator on the East side of Health Science facing campus Ave on,49-000,2019-07-09 8:20
"order 2 signs for parking: ""No parking  Fire route""",00-000,2019-07-09 8:50
turn AHU's back on as the windows are all installed.,18-000,2019-07-09 9:17
Toilet in preschool washroom - One of the child-sized toilets has a very loose seat,28-000,2019-07-09 9:21
set-up portable cooling in this office as discussed in CO 234 Office Area,19-000,2019-07-09 9:23
Handicap bathroom UC 135C near Tims – latch on the lock set is stuck in and will not secure.,07-000,2019-07-09 9:42
"FP - Isolate fire alarms July 11, 12 & 15 in hallways on floors 1, 2 & 3",12-000,2019-07-09 9:54
HP 5124 - Server room A/C is making funny noise (rattling) from ceiling vents,13-000,2019-07-09 10:03
removal and re-installation of CA as per my other communication with Jesse,18-000,2019-07-09 10:15
AC is blasting off in 5349 HP (occupant is very cold),13-000,2019-07-09 10:16
20 AMP Plug for Temp AC Unit Co 234,19-000,2019-07-09 10:22
locate portable AC unit for CO 234,19-000,2019-07-09 10:35
Make and install a Stainless sheet for 4th floor RO bathroom by urinal,17-000,2019-07-09 11:10
ICB - ML 4th floor: Move a desk from one location to another (5 ft to another location) on the same,02-000,2019-07-09 11:11
Lower mechanical unit (to the left at the base of stairs) - floor drain is possibly clogged,04-000,2019-07-09 12:12
HP 5136 - investigate Mr Slim Unit - making noise,13-000,2019-07-09 12:16
UC 282 - I walked into a classroom that was over 27C and I’ve received several comments from,07-000,2019-07-09 12:27
ICB - Moving 9 moving boxes from 504 RO to 506 RO July 12,17-000,2019-07-09 12:30
FP - Isolate fire alarms in SM Shop July 9 to July 12 from 6 AM to 5 PM,00-000,2019-07-09 13:03
meet with Tomlinson electrical trade this week for access into the Athletics electrical room AC1120A,00-000,2019-07-09 13:05
MB 121 (electrical room) install door sweep,11-000,2019-07-09 13:30
ML121 Stats Can Data Centre in the Library basement:,02-000,2019-07-09 13:44
MC 6060 and 6065 Strip and Wax,,2019-07-09 14:01
Upholstery cleaning of 111 desk style chairs,,2019-07-09 14:02
West end of MB 209 is freezing,11-000,2019-07-09 14:04
ICB - Cut 2 keys for DT 1004 - See Key Req,21-000,2019-07-09 14:09
DT - Brickwork envelope repairs,21-000,2019-07-09 14:24
HP 2104 - Michelle is working in my department and is using a heater because her room is too cold.,13-000,2019-07-09 14:26
"FP SMUDGE - Thurs, July 18 D382 Loeb from 9:30 – 10:30 a.m.",15-000,2019-07-09 14:28
SC - Roof Replacement,12-000,2019-07-09 14:29
assist scooter rooter with AA plaster trap pumping. Scheduled July 10,22-000,2019-07-09 15:00
door closer on one of the men’s washrooms on the first floor isn’t working and the door is staying,02-000,2019-07-09 15:44
have the 2 units checked/repaired in the elevator machine room. Thermostat set low 20 and temp,18-000,2019-07-09 15:53
ICB - If we could have 2 coat racks rehung... I oops'd and they got hung on 2 temporary doors and we,29-000,2019-07-09 16:05
"""possible"" dead animal in vent of RO 115. Open vent to investigate and advise SC if Okrin needs",17-000,2019-07-09 16:16
Fire panel would not re-set after alarm,04-000,2019-07-09 16:19
CALL BACK - Called in Guillermo - Assist chiller tech in Glengarry,18-000,2019-07-09 18:27
DUS reports lvl 3 library garage one of the stairwell doors has a loose handle. MCC AM,PK-LIB,2019-07-10 7:03
ICB - The work will be at Building 47 - the Urbandale Centre for Home Energy Research (Solar House).,47-000,2019-07-10 7:08
"Review room temp issues in HS 7103, 7102 and 7101",49-000,2019-07-10 7:53
supervisory trouble on RB fire panel,42-000,2019-07-10 8:29
ICB - We are removing the casual files from our compressed file storage & need some filing cabinets.,43-000,2019-07-10 8:57
Please create a work order for replacing signs throughout 223 Commons type 1 signs required. Below,19-000,2019-07-10 9:24
locks on a couple of doors on our floor (PA 400 and PA 407) don’t seem to be working very well:,03-000,2019-07-10 9:46
Correct offline LAN 190400. It is causing temperature issues.,19-000,2019-07-10 9:54
Canal AHU-4: this unit is looking to an AV that has been changed.,42-000,2019-07-10 10:13
moving bins dropped off to 101B MB and 204 MB.,11-000,2019-07-10 10:18
"FP - Isolate fire alarms July 10 to 12 in storage room, combative room, activity room & multipurpose",09-000,2019-07-10 10:21
Trim door bottom in ML 14.,02-000,2019-07-10 10:28
ME 5190 - Construction project #118746,10-000,2019-07-10 10:50
WIC – running warm (9°C should be 4°C) in SC 238 or 240.,12-000,2019-07-10 11:00
Doorbell not working in RO 202. Caller can be found in 202D,17-000,2019-07-10 11:21
AC not working ME 3370 (Same yesterday),10-000,2019-07-10 11:22
handle on the interior side of the door to the IMS Boardroom in SA 623 is not working correctly and,04-000,2019-07-10 11:23
ESTIMATE: We have a couple of things - Hang a white board in the staff room on third floor and,49-000,2019-07-10 11:33
340 TB – power is randomly going on and off (computers turning off and on) but fans are staying on.,01-000,2019-07-10 11:40
FP - Isolate fire alarms in TB 206 & 354 from July 17 to July 19 from 7 AM to 3 PM,01-000,2019-07-10 11:45
Preventative maintenance for Social Science Bldg.24,24-000,2019-07-10 12:40
Order and install 1 AX 42 belt for office roof AHU on Maintenance bldg. 11,11-000,2019-07-10 12:47
UniCentre stair E level 1 cover off Rad,07-000,2019-07-10 12:49
Steacie Clean Lab 3rd floor - Reported as too hot and too humid.,12-000,2019-07-10 12:53
AC not working in SP basement for entire floor,23-000,2019-07-10 12:57
ME 2250 ventilation hoods keep going off (in alarm).,10-000,2019-07-10 13:00
Doorbell not working in RO 202. Caller can be found in 202D,17-000,2019-07-10 13:01
leak in my office in DT 403,21-000,2019-07-10 13:03
Hallway outside UC 180 & 182 - trim along the floor is off the wall - tripping hazard,07-000,2019-07-10 13:10
Chiller is down in HCI again,37-000,2019-07-10 13:43
UC 508C - Please secure wall access hatch,07-000,2019-07-10 13:57
ICB - July 11 Please remove 2 bookcase/wardrobes from C571 Loeb. Shift 2 metal horizontal filing,15-000,2019-07-10 14:05
ICB - HP5XXX wing: We need two new directory foam core insert boards. Brian Dick from Visionform,13-000,2019-07-10 14:07
4th floor UC near roosters: Tap not shutting off in ladies bathroom,07-000,2019-07-10 14:11
ML Extension - return fan 2A-202 is in fault,02-000,2019-07-10 14:23
ICB - remove and replace balck baseboards in DT 1608,21-000,2019-07-10 14:28
3rd AC unit doesn't seem to be working in HP 2365,04-000,2019-07-10 14:31
repair the stair treads in stair B between levels 2 and 3,23-000,2019-07-10 14:38
Patio stone on top step not secured properly. When descending steps and placing weight on,04-000,2019-07-10 14:42
ICB - RB outside 3228 & 3224: We require two tables (6 foot) to be set up outside of classroom 3228,43-000,2019-07-10 15:03
ICB - UC 508 Two rooms in our office are being renovated and we would like to add strip/wax,07-000,2019-07-10 15:10
"No hot water in following LX216/218, LX 227/229, LX 230/232 & LX 231/233",44-000,2019-07-10 15:21
ICB - RO 402F July 19 before 9:30 AM: To remove the desk & 2 hanging shelves on the wall in,17-000,2019-07-10 15:29
Move 2 desks away from the counter/wall in RO suite 315L to allow installation of new security gate,17-000,2019-07-10 15:36
CALL BACK - Fire Panel Trouble in Herzberg,13-000,2019-07-10 22:16
FP - Isolate fire alarms July 15 to Aug 23 on all levels from 6 AM to 3:30 PM,25-000,2019-07-11 7:09
ICB - Can you please do the following: I. Remove desk from D588 and move to 595 II. Remove ?nice?,15-000,2019-07-11 7:23
"ICB - Can you please do the following: A. In D589, send both desks to be disposed of. B. Remove both",15-000,2019-07-11 7:26
ICB - Can you please do the following as soon as possible: 1. Move desk (NOT the upper cabinets),15-000,2019-07-11 7:27
door to the Library parking garage near the intake tower is stuck open,02-000,2019-07-11 8:15
Pump 23-108 leaking at seal in LMR,23-000,2019-07-11 8:31
chillers are down again. Could you please send the Engineers again? Thank you.,37-000,2019-07-11 8:45
No circulation/AC ML 582: This is our rare book area and temperature controls must be kept constant.,02-000,2019-07-11 9:25
"FP - Isolate fire alarm July 17 to Aug 15 in SA 409, 413 & 416 from 7 AM to 3:30 PM",04-000,2019-07-11 9:40
AHU 5 Bell Theatre - have this unit run 100% fresh air and the fan running in auto.  We have,27-000,2019-07-11 10:00
Office 203.  The keys barely work – the mechanism is binding / jamming up.,12-000,2019-07-11 10:02
Repair teacher's podium in ME 3328,10-000,2019-07-11 10:29
Assess & retrieve teacher's podium in CB 3101 for CY,42-000,2019-07-11 10:33
Assess & retrieve teacher's podium in ME 3328 for CY,10-000,2019-07-11 10:35
A/C is not working 2090 MC,27-000,2019-07-11 10:39
look at the AC unit in 582 Library as it is in alarm.,02-000,2019-07-11 10:42
Suite 3400.  Sign made up for work station.  The name is Dawn Blackman.,29-000,2019-07-11 10:43
FP - Isolate fire alarms July 17 to July 19 in CO 201 & 202 from 8 AM to 3 PM,19-000,2019-07-11 10:45
Repair damaged height bar for PK-18.,PK-18,2019-07-11 10:54
C564 I’ve got a locked filing cabinet that I don’t have the key for. Could LO come & open it for me?,15-000,2019-07-11 11:23
"ICB - Please move Norah's desk from room 502 Tory to 3600 CTTC on Mon, July 15",01-000,2019-07-11 11:32
"ICB - Name of the Event: Work Place Strategies for Mental Health Date: Friday, August 9, 2019 Time:",21-000,2019-07-11 11:35
Cut set of master keys for CTTC 3400 for Dawn Blackman (new employee). supply lockbox,29-000,2019-07-11 11:39
Fire Panel trouble in HCI - “2nd floor fire pump loss of power”,37-000,2019-07-11 12:14
P-7 - Soil investigation of North part of campus,PK-07,2019-07-11 13:02
Between rm's 256-260 one two tube FBO-32 fixture bad socket loose wire. Part of emergency,03-000,2019-07-11 13:05
Could we get someone to address the warm/humid conditions on the 1st floor of the Library in the,02-000,2019-07-11 13:09
Post Power Outage - Fire alarm check: Here are building that DO NOT have shutdowns:,00-000,2019-07-11 13:15
Please issue a work order as the canal chillers are in alarm.,42-000,2019-07-11 13:18
Make a strainer for slop sink 2nd floor custodian room Maintenance BLDG. 11,11-000,2019-07-11 13:23
MC 4082 equipment cooling water loop switched to city due to power outage,27-000,2019-07-11 13:24
Remove Duct and reinstall after work is completed in main hallway maintenance Bldg.11,11-000,2019-07-11 13:26
Post Power Outage - Fire panel in alarm,33-000,2019-07-11 13:49
ME 4224 – A/C did not fire back up after power outage (sever room),10-000,2019-07-11 13:57
tap in the women’s washroom on the main level (just under the main staircase) that drips incessantly,22-000,2019-07-11 14:01
"investigate battery backup on card swipe readers for the following rooms, ME 4456, 4460 & 4462",10-000,2019-07-11 14:33
Tory 213 – temps are rising (2°C in last 15 mins). Teacher does not want to cancel class,01-000,2019-07-11 14:48
"ICB - Pls move the small desk in 203G to the space in 203M - marked on wall. thanks, Sharon",17-000,2019-07-11 15:00
244 SC – no A/C (no airflow),12-000,2019-07-11 15:05
ICB - CTTC 1400 We have a large item for disposal. In addition we have some computer equipment that,29-000,2019-07-11 15:19
ICB - cut 1 keys for RO 203 & CO 223E - See Key Req,17-000,2019-07-12 6:59
"During tonight's lock up, officers were unable to secure a door at Level 4 of the TB, Stairwell A.",01-000,2019-07-12 7:02
"a door at 2B of DT, outside access to the stairwell, was unable to secure.",21-000,2019-07-12 7:04
ICB - KX # 6118 Event date: Saturday July 13 Location: MC 2000 Set up date and time: Friday Tear,27-000,2019-07-12 8:11
ICB - KX # 5820 Event date: July 13 & 14 Location: RB Atrium and Conference Rooms Set up date and,43-000,2019-07-12 8:13
"ICB - KX # 5963 Event date: July 16 Location: RB Atrium, 2224-2228 Set up date and time: Monday 8 AM",43-000,2019-07-12 8:16
ICB - KX # 5529 Event date: July 17 Location: DT 2017 Set up date and time: July 17 9 AM Tear down,21-000,2019-07-12 8:18
Replace Key Bak on CW-C key set 34,11-000,2019-07-12 8:24
last couple of days A/C is not working well on 3rd floor (PA 300),03-000,2019-07-12 8:27
lock on my lab door (A403 Loeb) hasn’t been working well lately. Some of my students are having,15-000,2019-07-12 8:47
tunnel level to MC - missing scalp screw on tunnel door,XT-000,2019-07-12 8:52
UMR in LA (A block) floor drain is blocked and overflowing,15-000,2019-07-12 9:06
FP - Isolate fire alarms July 16 & July 17 in CHP Hallway from 8 AM to 3:30 M,00-000,2019-07-12 9:22
The drains in the dry storage in food court are backing up.,07-000,2019-07-12 9:51
LA Electrical Vault fan is not running - Greg is unable to get it started,15-000,2019-07-12 9:58
FP - Isolate fire alarms on level 2 of ML extension Tues July 16th at 7:30 am to 3 or 3:30 PM,02-000,2019-07-12 10:00
investigate the temp issue in AP 330,32-000,2019-07-12 10:17
ICB - We would like a new Dean's photo for Fred Afagh to be installed in MC 2014. I have provided,27-000,2019-07-12 10:23
ICB - We need to order new nameplate inserts fro HP5XX wing. See attachment for details- 14 new,13-000,2019-07-12 11:07
LX 619 bathroom vacant/occupied sign is broken. I believe the door still locks but the label doesn’t,44-000,2019-07-12 11:22
"Room 104C Leeds, the door knob is broken, it spins and doesn’t always open. They will need to go to",30-000,2019-07-12 11:24
fire deficiencies during the Annual Sprinkler inspection for ML,02-000,2019-07-12 11:41
4th floor ME – Door is difficult to open corridor going under main stairwell towards 100 block of ME,10-000,2019-07-12 12:07
Sink in ladies bathroom is still not working 4th floor ME of 100 block,10-000,2019-07-12 12:16
drain under air intake at LA off Room 175 is blocked,15-000,2019-07-12 12:32
ME 3rd and 4th block – fire panel is beeping,10-000,2019-07-12 13:09
ME 4286 - tap needs replacing in ladies bathroom,10-000,2019-07-12 13:13
"Removal of all loose furniture, rolled up carpets on the upper level and any artwork from the",15-000,2019-07-12 14:08
Water dripping over desk from pipe in ME 3129. Desk# 119C will mark with post it since room has many,10-000,2019-07-12 14:33
Cut keys for B250A & B264A (as per Jesse's Plans) - See Key Req for more detail,15-000,2019-07-12 15:10
Trouble alarm on LX fire panel,44-000,2019-07-12 15:58
Flooded toilet 5th floor of DT (gender neutral bathroom),21-000,2019-07-12 16:07
CALL BACK - RO 4th floor men's washroom sink plumber CB,17-000,2019-07-12 16:30
ICB - July 15 Please move computer table from room 623 Dunton Tower and move to 509 Dunton Tower.,21-000,2019-07-15 7:01
ICB - July 22 in tunnels near RO: Here is a photo of a LARGE pile of stuff we would like thrown out.,XT-000,2019-07-15 7:03
"ICB - Could we please have new name plates made: For RB 4302D, please state: Melanie Leblanc School",43-000,2019-07-15 7:06
RO 4th floor men's washroom - change tap/faucet in sink,17-000,2019-07-15 7:36
CTTC 3400 for Dawn Blackman (new employee) install a lock box next to Michel,29-000,2019-07-15 7:38
create cover for relay panel (QTY 2),11-000,2019-07-15 8:27
Investigate and repair steam leak on expansion joint in RO Sub Tunnel,XT-000,2019-07-15 9:15
Customize diversion shield for JP for steam expansion joint RO Sub Tunnel,XT-000,2019-07-15 9:16
Customize diversion shield for JP for RO Sub Tunnel,XT-000,2019-07-15 9:17
"5201 North West door for a malfunctioning card reader. I have swiped multiple times, and the reader",49-000,2019-07-15 9:23
please order 2 padlocks keys to JHAA51,09-000,2019-07-15 9:28
level 2 of ML extension has no air circulation and is quite warm,02-000,2019-07-15 9:34
Replace Key Bak for CW Key set 12a - Keys at service centre,11-000,2019-07-15 9:50
"Has the air conditioning been turned off in 340 Tory? temperature is rising quickly, and the air is",01-000,2019-07-15 9:53
"door to NB 311 is not locking properly, it can be pushed open easily even when locked.",16-000,2019-07-15 9:56
"doors seems really hard to open for some reason, both side. Right up the ramp when coming from the",09-000,2019-07-15 10:26
Our golf cart has a flat rear tire. It is currently in the tunnel outside our service door close to,GC-68,2019-07-15 10:29
"ICB - To whom this may concern, For SEPT 6th could I reques the following for our outdoor concert ?",PK-12,2019-07-15 10:33
"ICB - To whom this may concern, For SEPT 6th could I reques the following for our outdoor concert ?",PK-12,2019-07-15 10:35
"ICB - To whom this may concern, For SEPT 6th could I reques the following for our outdoor concert ?",PK-12,2019-07-15 10:36
Order and install 3 B93 belts for unit 7-410r Uni centre Bldg. 07,07-000,2019-07-15 10:41
ICB - Can I pls have the carpets in the CSS Women's change room reset and install new carpets in the,17-000,2019-07-15 11:29
remove and replace ceiling tiles in LA D880,15-000,2019-07-15 11:30
4248 and 4250 ME: the window in one office is sealed shut and the other only opens a few inches.,10-000,2019-07-15 11:52
ICB - This project is the installation of two electrical sockets along one wall in a,12-000,2019-07-15 12:15
assist Penny in metering configurations,23-000,2019-07-15 12:29
assist Penny in metering configurations,37-000,2019-07-15 12:30
UMR in UC (6th floor) - drain is plugged on the chiller side of room,07-000,2019-07-15 12:57
chilled water pump for RB (located in SC Penthouse) - check if running okay,12-000,2019-07-15 13:34
chilled water pump for RB (located in SC Penthouse) - check if running okay,12-000,2019-07-15 13:36
ML Extension - investigate return fan 2A-202 is in fault,02-000,2019-07-15 13:38
sink is leaking onto floor in ladies bathroom located on 2nd floor of ML Extension,02-000,2019-07-15 13:40
"The exhaust fan will not run on auto in Electrical Vault in Block 2 of ME, unless you play with",10-000,2019-07-15 13:51
"Down in Tunnel where FM is located (by PA), heater is still on in accessible bathroom",XT-000,2019-07-15 13:52
Generator is in alarm in RB upper mechanical room,43-000,2019-07-15 14:00
SC 437 - reroute hose to prevent possibility of pan falling,00-000,2019-07-15 14:24
SC 437 - remove steel support attached to ceiling,00-000,2019-07-15 14:25
"ICB - Please create NEW Paterson Hall standard faculty office nameplates (black card stock, white",03-000,2019-07-15 14:34
"ICB - Cut 3 keys for RB 5133, 3 Keys for RB 5125 & 2 keys for RB 5139",43-000,2019-07-15 14:59
ICB - Rekey lock and cut 2 keys for ML 101,02-000,2019-07-15 15:17
CALL BACK - Leeds room 106 - Main door keeps jamming,30-000,2019-07-15 15:22
ICB - We would like to request the removal of name plates on the following doors: 507G Sherry Taylor,17-000,2019-07-15 15:58
a construction padlock to be provided at the main access gate of the contractor’s fenced enclosure.,PK-05,2019-07-16 6:57
TB fire panel constantly beeping,01-000,2019-07-16 7:00
CW Report: AA 5th floor m/w – tap is constantly running,22-000,2019-07-16 7:11
CW Report: UC investigate 1st floor m/w by the bar – 2 urinals are out order,07-000,2019-07-16 7:12
fire extinguishers in SC 429 & 330 that are not mounted and sitting on counters.,12-000,2019-07-16 7:38
remove & relocate birds nest in cage in PK 18 on ground floor,PK-18,2019-07-16 7:43
Check Cooling Tower Fan at UC - noisy fan (bearings?),07-000,2019-07-16 8:35
Too Hot in RO 607,17-000,2019-07-16 8:37
Tunnel entrance by LE - repair accessible door (not operating),XT-000,2019-07-16 8:54
Ensure the greenhouse windows facing the lobby are closed until Friday,16-000,2019-07-16 8:57
AA 5th floor m/w – tap is constantly running - Replace Taps,22-000,2019-07-16 9:10
SC 439 - Investigate ceiling leak,12-000,2019-07-16 9:12
install wiring for new dump valve in boiler room,11-000,2019-07-16 9:35
Work order # 164874 - LE 509: door lock is not latching properly making it hard to open and close.,30-000,2019-07-16 9:43
ICB - Cut 3 keys for TB 408 (install new lock) & 3 keys for TB 411 - See Key Req,01-000,2019-07-16 9:51
ICB - July 22: We need to move a large cabinet from 401 Tory to 1400 CTTC building.,01-000,2019-07-16 10:04
LMR AA - repair chilled water pump,22-000,2019-07-16 10:39
XX-Ravens Road Drinking Fountain Installation,09-000,2019-07-16 10:55
The building’s booster pump needs to be shut off from 6-7 am next Wednesday (July 24).,15-000,2019-07-16 10:57
pick up old computers for recycling. Located in Stores loading dock (inside_,11-000,2019-07-16 11:00
XX - Feasibility Study for New Engineering Building,00-000,2019-07-16 11:02
investigate if first stall in ladies bathroom is leaking on 18th floor of DT,21-000,2019-07-16 11:03
Issue new Key Bak for CW Ket Set 1 - Keys at desk,11-000,2019-07-16 11:06
FP - Isolate fire alarms July 18 to July 31 first thru forth floor washrooms,12-000,2019-07-16 11:07
LA-Window Replacement and Building Envelope work (Study),15-000,2019-07-16 11:08
"ICB - Our office took over a space ? Tory 502. The previous people moved out already, and before we",01-000,2019-07-16 11:15
XX - O-Train Bridge Renewal/Repairs (Design),00-000,2019-07-16 11:19
CHP - Generator Replacement in CHP,11-000,2019-07-16 11:22
HP - Lab and Ventilation Renewal (Design),13-000,2019-07-16 11:28
AA/CB - Classroom move and Fit-up,42-000,2019-07-16 11:32
ICB - could we please have offices 1711 (17th floor) and 929 (9th floor) of Dunton Tower thoroughly,21-000,2019-07-16 11:41
Investigate if floor tiles can re-adhere to floor in Loeb B340B. CW to clean first,15-000,2019-07-16 11:56
"UC LIGHTING: Food court by Bento sushi, one 26w x2 large pendant bad ballast. Rm 128 one 26w",07-000,2019-07-16 12:39
Please increase the air flow at 50% for room 458 the occupant complaining that she has a heath,33-000,2019-07-16 12:45
ICB - DT 2017 July 25: I am writing to request a room set up and tear down in Dunton Tower 2017,21-000,2019-07-16 12:57
Investigate constant breaker re-sets at Coca Cola vending machines on 1st floor UC across from,07-000,2019-07-16 13:03
"ICB - KX # 5253 Event date: July 18, 2019 Location: RB Conf Rooms and Atrium Set up date and time:",43-000,2019-07-16 13:04
"ICB - We need the walls washed and painted throughout the garage, preferably on a weekend. The job",PK-LIB,2019-07-16 13:11
ICB - assist FM with dismantling desk,00-000,2019-07-16 13:58
I need a few (2 or 3) T606 cabinet keys.,13-000,2019-07-16 14:19
Work order # 164888 - Frontenac 316 A: Brent changed the batteries but cannot re program the lock as,41-000,2019-07-16 14:28
ICB - HCI & DT: We require that the door codes on the 4th and 5th floor as well as our Advancement,00-000,2019-07-16 14:30
Robot lab in AA 219 – need EE to measure current and output out of an outlet in. Christine is normal,22-000,2019-07-16 14:54
EE to accompany Mark Unsworth from CEM through the service tunnel from Bronson to the CHP,11-000,2019-07-16 14:59
FP - isolation of sprinkler system on level #2 of the Library extension on Tuesday July 16th at 7:30,02-000,2019-07-16 15:36
Unknown sticky substance on the floor in Room 201S St. Pat’s from above.,23-000,2019-07-16 15:46
FP - Isolate fire alarms July 23 in TB 300 from 7 AM to 3 PM (PP to drain sprinkler system),01-000,2019-07-16 15:52
FP - drain sprinkler system in TB 354 for Tuesday July 23rd 7am to 3pm.,01-000,2019-07-16 15:54
ICB - There are 3 tables in our boardroom that need to get fixed. Someone from FMP fixed those,43-000,2019-07-17 7:03
"ICB - Supply and installation of signage and vinyl in the CDCC Lisgar Street main entrance lobby,",80-000,2019-07-17 7:06
CW Report: UC investigate 1st floor m/w by the bar – 2 urinals are out order,07-000,2019-07-17 7:31
Ensure rooms will be properly ventilated during deferred exams this weekend (July 19-21),00-000,2019-07-17 8:36
Fire panel in supervisory trouble.,43-000,2019-07-17 8:44
Verify that the fire pump transfer switch is not being activated by the generator.,43-000,2019-07-17 8:53
Collecting surplus offices and desk in our loading dock bay,22-000,2019-07-17 9:02
FP - Isolate fire alarms July 17 -18 on level 7 from 7 AM to 4 PM.,49-000,2019-07-17 9:11
for Oxygen in use signage to be installed for residence room 170 Stormont House and storage room 167,26-000,2019-07-17 9:26
sensor to turn on lights in ME 5149 is not working. Students are working in dark on their computer,10-000,2019-07-17 9:28
ICB - Please move the standing desk and couch from 236A Paterson to 355 St. Patrick's Building.,03-000,2019-07-17 9:32
B861 LA – toilet is leaking from the back,15-000,2019-07-17 9:56
ICB - Please move 3 large moving bins and 3 copy paper boxes from 236A Paterson to 355 St. Pat's.,03-000,2019-07-17 10:31
remove pile of garbage for Daycare,28-000,2019-07-17 10:53
ICB - We have five framed prints that are secured to the walls in our hallway. We would like them,21-000,2019-07-17 11:01
ICB - ME 2159: Open up existing inside door to accommodate a new machine. Move fire alarm horn.,10-000,2019-07-17 11:19
ICB - ME 2159: Open up existing inside door to accommodate a new machine. Move fire alarm horn.,10-000,2019-07-17 11:24
ICB - ME 2159: Open up existing inside door to accommodate a new machine. Move fire alarm horn.,10-000,2019-07-17 11:25
ICB - We have five framed prints that are secured to the walls in our hallway. We would like them,21-000,2019-07-17 11:29
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-07-17 11:32
ICB - Please remove the CAUBO plaque outside of the wall of 502 Tory and deliver to Norah Vollmer,01-000,2019-07-17 11:32
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-07-17 11:34
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-07-17 11:34
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-07-17 11:36
Burger 101 - White fridge is freezing up,07-000,2019-07-17 11:39
Burger 101 - investigate white fridge is freezing up,07-000,2019-07-17 11:40
CHUBB supervisor on panel in LA (not sure what it is),15-000,2019-07-17 11:51
9th floor B block LA Mechanical Room - lock is not securing,15-000,2019-07-17 11:55
Repair broken welds on East Facing Exterior door as per attached map,49-000,2019-07-17 11:56
"ICB - Request for lock change for the following rooms: ML235, 252 and 122. These rooms to be keyed",02-000,2019-07-17 11:58
ICB - Cut multiple keys for RB (See Key Req),43-000,2019-07-17 12:00
Verify Chiller at Athletics building,09-000,2019-07-17 12:55
4 urinals plugged on 5th floor of HP,13-000,2019-07-17 13:01
B861 LA – toilet is leaking from the back: modify carrier replace spud and reinstall toilet,15-000,2019-07-17 13:24
Ladies bathroom in PA (ladies) at  tunnel level has a lose toilet seat,03-000,2019-07-17 14:04
In reviewing the Fire inspection report the following areas have missing ceiling tiles that need to,01-000,2019-07-17 14:31
Remove sink and Taps / cap drain and water lines for lab rm 2390 HP,13-000,2019-07-17 14:51
FP - Isolate fire alarms July 24 in ML 252 from 8 AM to 4 PM,02-000,2019-07-17 14:59
FP - Sprinkler System drain and refill July 24 in ML 252 from 8 AM to 4 PM,02-000,2019-07-17 15:02
Latch is not working to Storage room in Tory Tunnel (Card Swipe access) T22,01-000,2019-07-17 15:12
men’s bathroom in Tory room 163 toilet is clogged,01-000,2019-07-17 15:42
ICB - Change 4 existing L6-30 receptacles to L5-30R Please contact Randy Bowler at (613) 520-2600,43-000,2019-07-17 15:44
Caller explains the lights on the main floor (2nd level) and 3rd floor in hallways flicker as the,17-000,2019-07-17 15:50
Order and deliver filters for Southam Hall Bldg.04,04-000,2019-07-18 7:01
Order and deliver filters for Inco/Herzberg Bldg.13,13-000,2019-07-18 7:01
Order and deliver filters for All Vaults,00-000,2019-07-18 7:02
Order and deliver filters for Minto Case Bldg. 27,27-000,2019-07-18 7:02
Order and deliver filters for Social Science Bldg.24,24-000,2019-07-18 7:02
ICB - Please drop 10 tables in the Richcraft Hall third floor lobby on July 22 and picked up on,43-000,2019-07-18 7:05
re-install both urinals on 4th floor of RO,17-000,2019-07-18 7:42
CHUBB notified Campus Safety there is another “Supervisory” on LA fire panel,15-000,2019-07-18 8:25
investigate a leaking chilled water valve (at flange) in the A/B upper mechanical room near AHU-1.,15-000,2019-07-18 8:29
replace dirty detector heads in SC on level 1 hallway,12-000,2019-07-18 8:53
HCI Chiller - was reported to me that the chiller was tripping because of the flow switch as the,37-000,2019-07-18 8:55
fix strike issue at CBORD Location 13111710 HP. Strike is insecure when a lock command applied.,13-000,2019-07-18 9:08
UC Food Court - Drain in storage room is backing up again,07-000,2019-07-18 9:36
FP - Isolate fire alarms July 24 on level 2 panel P2-7 from 6 AM to 7 AM,15-000,2019-07-18 9:52
Move kitchen equipment from storage PUP in UC service/delivery lane to the new Starbucks in Galleria,07-000,2019-07-18 9:59
ICB - LA C869: Construct a wall dividing this room,15-000,2019-07-18 10:24
Signage for Southam hall Classroom Project,04-000,2019-07-18 10:26
4th floor RO - finish drywall & mudding,17-000,2019-07-18 10:35
Print shop – investigate sink in kitchen (smells like sewage under sink). Clients believe the pump,17-000,2019-07-18 10:43
"Door not locking in SP 456A (inner room) – a lot of DVD’s, Bluerays, and other rare material. Office",23-000,2019-07-18 10:55
SP 201S & 201T - whole back end of hallway smells like urine. Client cannot work in the room now.,23-000,2019-07-18 11:39
"ICB - KX # 6641 Event date: July 23-24, 2019 Location: SP 415 Set up date and time: July 22 at 10am",23-000,2019-07-18 11:47
"ICB - KX 6914 Meeting was July 11-12, 2019 Gord and team did the set up on July 10 at 7 AM THey",19-000,2019-07-18 11:51
FP - Isolate fire alarms July 22 in PH 202 from 8 AM to 3 PM,34-000,2019-07-18 12:02
"ICB - KX # 5351 Event date: July 21-26 Location: RB Conference Rooms and Atrium, CO 270 Set up date",43-000,2019-07-18 13:12
"provision of one lock cylinder for new electrical “closet” in Galleria, which is connected to the",07-000,2019-07-18 13:15
holding deferred final exams in UC 133 on the following days over the upcoming weekend:,07-000,2019-07-18 13:35
Supply and install 4x Hunter Operators for 463A and 465A Tory Building,01-000,2019-07-18 13:40
Supply plywood backer boards for the operators at 463A and 465A as per Kevin Day.,01-000,2019-07-18 13:41
Work order # 164900 - Res CO exterior doors campus  Ave side of the building:,19-000,2019-07-18 13:43
investigate the leak as reported below in 4068 Minto Case,27-000,2019-07-18 13:46
turn off the HVAC that serves ME 5190 clean lab from 7am to 10am for Monday July 22nd,10-000,2019-07-18 14:32
Rm 203J two 4'x1 T-8 fixtures bad ballasts. Installed new tubes this AM and they started pulsing,17-000,2019-07-18 14:39
4th floor RO - Prime and paint ceiling,17-000,2019-07-18 15:16
Men’s bathroom on 15th floor DT – toilet has low flushing pressure,21-000,2019-07-18 15:48
install the cylinder in the admissions gate,17-000,2019-07-19 7:28
Replace sump pump in Print Shop (main lobby),17-000,2019-07-19 7:44
SC rm 432 one 4'x2 T-8 bad ballast.,12-000,2019-07-19 8:04
ML third floor quad side between shelves 42-44 two 4'x1  T-8 bad ballast,02-000,2019-07-19 8:05
no airflow in the main office 203 SC. Occupant says it has been out there for days.,12-000,2019-07-19 8:06
Replace broken key (GGM369) on CW-C Key set C37,11-000,2019-07-19 8:14
"ICB - KX # 5787 Event date: July 24, 2019 Location: CO 270-272-274 + crush space Set up date and",19-000,2019-07-19 9:28
ICB - We have two office name plates that need to be blank. One is for 2404R-A (Elizabeth Cobbett),43-000,2019-07-19 9:52
"ICB - There were two cabinets that arrived from Grand and Toy, both will need to be unpackaged and",29-000,2019-07-19 10:19
Supply and install 1 AX26 for unit 7-403 uni center 4th floor roof,07-000,2019-07-19 11:18
Supply new belts for booster fans in room 309 1-A36 and room 313 1-A36 Southam Hall Bldg. 04,04-000,2019-07-19 11:19
Supply and install 2-A120 belts for Return fan 15-906   in Loeb Bldg. 15,15-000,2019-07-19 11:40
Supply and install 3- 5VX 1600 belts for unit AHU 107 Library,02-000,2019-07-19 11:41
Supply and install 3-B93 belts for Supply fan 7-410r Uni center Bldg. 07,07-000,2019-07-19 11:41
"Room 1410 (clean lab). AC reported not working, humidity levels spiked",13-000,2019-07-19 12:04
SP 4th floor drinking fountain - replace drainage. This is cause of SP 201S,23-000,2019-07-19 12:20
Replace flush valve in Men's bathroom on 15th floor - low flushing pressure,21-000,2019-07-19 13:11
FP - isolate fire alarm devices & flow switches on sprinkler system July 23 in building from,49-000,2019-07-19 13:18
FP – drain/fill sprinkler July 23 in building from 7 AM to 4 PM,49-000,2019-07-19 13:20
"FP - Isolate fire alarms July 22 to July 31st on levels 2, 4, 6 & 6/7 Mech. Room from 7 AM to 4 PM",49-000,2019-07-19 13:23
HP 1410 (clean lab). AC reported not working (Again),13-000,2019-07-19 14:52
"Schedule following spaces to have A/C. NOTE: NAN Conference is a high profile, VIP event",00-000,2019-07-19 14:53
"RO 607, 607a & 607b – temps have risen from 22°C to 25°C in last hour",17-000,2019-07-19 15:33
No AC in SC,12-000,2019-07-19 15:39
Inside Elevator 1 - tiles are breaking up around the safety tiler plate small piece got in the car,17-000,2019-07-19 15:43
One of door stops for one of the Nesbitt lobby doors has a bolt broken off and now the door stop is,16-000,2019-07-19 16:14
"CALL BACK - MCC requests callback for electrician. ML 582B, beeping noise. Callback for Al.",02-000,2019-07-19 16:24
CALL BACK - CSS reports Prescott and HCI fire panels in trouble. Callback for Al.,34-000,2019-07-19 16:27
CALL BACK - CSS reports Richcraft fire panel in trouble. Callback for Guillermo,43-000,2019-07-20 16:26
Heater - Quarterly,36-000,2019-07-21 16:15
Cabinet Heater - Quarterly,32-000,2019-07-21 16:15
"Schedule outage with operating personnel, if necessary",36-000,2019-07-21 16:15
"De-energize, tag and lock out circuit",36-000,2019-07-21 16:15
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-07-21 16:15
Inspect drain pan,36-000,2019-07-21 16:15
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-07-21 16:15
Check motor:  check temperature and vibration of bearings,36-000,2019-07-21 16:15
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-07-21 16:15
Ensure switch is set in correct season,36-000,2019-07-21 16:15
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-07-21 16:15
"If unit is a space heater, lubricate motor",36-000,2019-07-21 16:15
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-07-21 16:15
"Change filter and ensure proper flow direction, date filter",36-000,2019-07-21 16:15
"If permanent filter, wash, if worn, replace",36-000,2019-07-21 16:15
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-07-21 16:15
Check thermostat for proper operation,36-000,2019-07-21 16:15
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-07-21 16:15
Inspect control valve operation,36-000,2019-07-21 16:15
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-07-21 16:15
Remove materials and waste products,36-000,2019-07-21 16:15
"Schedule outage with operating personnel, if necessary",32-000,2019-07-21 16:15
"De-energize, tag and lock out circuit",32-000,2019-07-21 16:15
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-07-21 16:15
Inspect drain pan,32-000,2019-07-21 16:15
Cabinet Heater - Quarterly,32-000,2019-07-21 16:16
Heater - Quarterly,32-000,2019-07-21 16:16
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-07-21 16:16
Check motor:  check temperature and vibration of bearings,32-000,2019-07-21 16:16
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-07-21 16:16
Ensure switch is set in correct season,32-000,2019-07-21 16:16
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-07-21 16:16
"If unit is a space heater, lubricate motor",32-000,2019-07-21 16:16
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-07-21 16:16
"Change filter and ensure proper flow direction, date filter",32-000,2019-07-21 16:16
"If permanent filter, wash, if worn, replace",32-000,2019-07-21 16:16
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-07-21 16:16
Check thermostat for proper operation,32-000,2019-07-21 16:16
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-07-21 16:16
Inspect control valve operation,32-000,2019-07-21 16:16
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-07-21 16:16
Remove materials and waste products,32-000,2019-07-21 16:16
"Schedule outage with operating personnel, if necessary",32-000,2019-07-21 16:16
"De-energize, tag and lock out circuit",32-000,2019-07-21 16:16
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-07-21 16:16
Inspect drain pan,32-000,2019-07-21 16:16
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-07-21 16:16
Check motor:  check temperature and vibration of bearings,32-000,2019-07-21 16:16
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-07-21 16:16
Ensure switch is set in correct season,32-000,2019-07-21 16:16
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-07-21 16:16
"If unit is a space heater, lubricate motor",32-000,2019-07-21 16:16
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-07-21 16:16
"Change filter and ensure proper flow direction, date filter",32-000,2019-07-21 16:16
"If permanent filter, wash, if worn, replace",32-000,2019-07-21 16:16
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-07-21 16:16
Check thermostat for proper operation,32-000,2019-07-21 16:16
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-07-21 16:16
Inspect control valve operation,32-000,2019-07-21 16:16
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-07-21 16:16
Remove materials and waste products,32-000,2019-07-21 16:16
"Schedule outage with operating personnel, if necessary",32-000,2019-07-21 16:16
"De-energize, tag and lock out circuit",32-000,2019-07-21 16:16
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-07-21 16:16
Inspect drain pan,32-000,2019-07-21 16:16
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-07-21 16:16
Check motor:  check temperature and vibration of bearings,32-000,2019-07-21 16:16
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-07-21 16:16
Ensure switch is set in correct season,32-000,2019-07-21 16:16
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-07-21 16:16
"If unit is a space heater, lubricate motor",32-000,2019-07-21 16:16
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-07-21 16:16
"Change filter and ensure proper flow direction, date filter",32-000,2019-07-21 16:16
"If permanent filter, wash, if worn, replace",32-000,2019-07-21 16:16
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-07-21 16:16
Check thermostat for proper operation,32-000,2019-07-21 16:16
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-07-21 16:16
Inspect control valve operation,32-000,2019-07-21 16:16
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-07-21 16:16
Remove materials and waste products,32-000,2019-07-21 16:16
Cabinet Heater - Quarterly,32-000,2019-07-21 16:17
Cabinet Heater - Quarterly,32-000,2019-07-21 16:17
Air Handler - Quarterly,36-ROOF,2019-07-21 16:17
"Schedule outage with operating personnel, if necessary",32-000,2019-07-21 16:17
"De-energize, tag and lock out circuit",32-000,2019-07-21 16:17
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-07-21 16:17
Inspect drain pan,32-000,2019-07-21 16:17
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-07-21 16:17
Check motor:  check temperature and vibration of bearings,32-000,2019-07-21 16:17
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-07-21 16:17
Ensure switch is set in correct season,32-000,2019-07-21 16:17
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-07-21 16:17
"If unit is a space heater, lubricate motor",32-000,2019-07-21 16:17
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-07-21 16:17
"Change filter and ensure proper flow direction, date filter",32-000,2019-07-21 16:17
"If permanent filter, wash, if worn, replace",32-000,2019-07-21 16:17
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-07-21 16:17
Check thermostat for proper operation,32-000,2019-07-21 16:17
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-07-21 16:17
Inspect control valve operation,32-000,2019-07-21 16:17
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-07-21 16:17
Remove materials and waste products,32-000,2019-07-21 16:17
