Operator comments,Building ID,Report Time
"Schedule outage with operating personnel, if necessary",32-000,2019-07-21 16:17
"De-energize, tag and lock out circuit",32-000,2019-07-21 16:17
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-07-21 16:17
Inspect drain pan,32-000,2019-07-21 16:17
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-07-21 16:17
Check motor:  check temperature and vibration of bearings,32-000,2019-07-21 16:17
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-07-21 16:17
Ensure switch is set in correct season,32-000,2019-07-21 16:17
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-07-21 16:17
"If unit is a space heater, lubricate motor",32-000,2019-07-21 16:17
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-07-21 16:17
"Change filter and ensure proper flow direction, date filter",32-000,2019-07-21 16:17
"If permanent filter, wash, if worn, replace",32-000,2019-07-21 16:17
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-07-21 16:17
Check thermostat for proper operation,32-000,2019-07-21 16:17
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-07-21 16:17
Inspect control valve operation,32-000,2019-07-21 16:17
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-07-21 16:17
Remove materials and waste products,32-000,2019-07-21 16:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-07-21 16:17
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-07-21 16:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-07-21 16:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-07-21 16:17
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-07-21 16:17
Check calibration,36-ROOF,2019-07-21 16:17
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-07-21 16:17
Safety guards:  ensure they are in place and secure,36-ROOF,2019-07-21 16:17
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-07-21 16:17
Electrical components:  for wear,36-ROOF,2019-07-21 16:17
Inspect humidifier if applicable,36-ROOF,2019-07-21 16:17
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-07-21 16:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-07-21 16:17
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-07-21 16:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-07-21 16:17
Inspect unit cabinet for proper integrity,36-ROOF,2019-07-21 16:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-07-21 16:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-07-21 16:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-07-21 16:17
"Grease motor, bearings and dampers",36-ROOF,2019-07-21 16:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-07-21 16:17
Change all filters,36-ROOF,2019-07-21 16:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-07-21 16:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-07-21 16:17
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-07-21 16:17
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-07-21 16:17
Ensure proper fan operation.,36-ROOF,2019-07-21 16:17
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-07-21 16:17
If heat wheel incorporated:  clean filter,36-ROOF,2019-07-21 16:17
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-07-21 16:17
"Fan, Exhaust - Quarterly",36-ROOF,2019-07-21 16:18
"Fan, Exhaust - Quarterly",36-ROOF,2019-07-21 16:18
Schedule outage with operating personnel,36-ROOF,2019-07-21 16:18
"De-energize, tag and lock out circuit",36-ROOF,2019-07-21 16:18
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-07-21 16:18
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-07-21 16:18
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-07-21 16:18
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-07-21 16:18
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-07-21 16:18
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-07-21 16:18
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-07-21 16:18
Electrical connections:  for wear,36-ROOF,2019-07-21 16:18
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-07-21 16:18
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-07-21 16:18
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-07-21 16:18
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-07-21 16:18
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-07-21 16:18
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-07-21 16:18
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-07-21 16:18
End lock-out and power up unit.,36-ROOF,2019-07-21 16:18
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-07-21 16:18
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-07-21 16:18
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-07-21 16:18
Remove materials and waste products,36-ROOF,2019-07-21 16:18
Schedule outage with operating personnel,36-ROOF,2019-07-21 16:18
"De-energize, tag and lock out circuit",36-ROOF,2019-07-21 16:18
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-07-21 16:18
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-07-21 16:18
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-07-21 16:18
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-07-21 16:18
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-07-21 16:18
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-07-21 16:18
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-07-21 16:18
Electrical connections:  for wear,36-ROOF,2019-07-21 16:18
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-07-21 16:18
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-07-21 16:18
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-07-21 16:18
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-07-21 16:18
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-07-21 16:18
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-07-21 16:18
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-07-21 16:18
End lock-out and power up unit.,36-ROOF,2019-07-21 16:18
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-07-21 16:18
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-07-21 16:18
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-07-21 16:18
Remove materials and waste products,36-ROOF,2019-07-21 16:18
Dry Cooler - Semi-Annual,36-ROOF,2019-07-21 16:19
Cabinet Heater - Quarterly,31-000,2019-07-21 16:19
"Deenergize, tag, and lock out circuit.",36-ROOF,2019-07-21 16:19
Inspect piping for evidence of leaks and vibration.,36-ROOF,2019-07-21 16:19
Report any leaks to supervisor.,36-ROOF,2019-07-21 16:19
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-ROOF,2019-07-21 16:19
Check mounting bolts and tighten if needed.,36-ROOF,2019-07-21 16:19
Check crankcase heater.,36-ROOF,2019-07-21 16:19
"Check refrigerant levels using sight glass, recharge if necessary.",36-ROOF,2019-07-21 16:19
Check temperature drop across condensing coil.,36-ROOF,2019-07-21 16:19
Check temperature drop across condensing coil.,36-ROOF,2019-07-21 16:19
Check that reversing valve is operating properly.,36-ROOF,2019-07-21 16:19
Check oil if compressor is equipped with a sight glass.,36-ROOF,2019-07-21 16:19
Clean air intake and screens; change filters as necessary.,36-ROOF,2019-07-21 16:19
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-ROOF,2019-07-21 16:19
"Re-energize unit, end lock-out",36-ROOF,2019-07-21 16:19
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-ROOF,2019-07-21 16:19
Check that reversing valve is operating properly.,36-ROOF,2019-07-21 16:19
Clean up work area.,36-ROOF,2019-07-21 16:19
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:19
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:19
Inspect drain pan,31-000,2019-07-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:19
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:19
Ensure switch is set in correct season,31-000,2019-07-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:19
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:19
Cabinet Heater - Quarterly,31-000,2019-07-21 16:20
Heater - Quarterly,31-000,2019-07-21 16:20
Cabinet Heater - Quarterly,31-000,2019-07-21 16:20
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:20
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:20
Check thermostat for proper operation,31-000,2019-07-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:20
Inspect control valve operation,31-000,2019-07-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:20
Remove materials and waste products,31-000,2019-07-21 16:20
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:20
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:20
Inspect drain pan,31-000,2019-07-21 16:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:20
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:20
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:20
Ensure switch is set in correct season,31-000,2019-07-21 16:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:20
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:20
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:20
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:20
Check thermostat for proper operation,31-000,2019-07-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:20
Inspect control valve operation,31-000,2019-07-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:20
Remove materials and waste products,31-000,2019-07-21 16:20
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:20
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:20
Inspect drain pan,31-000,2019-07-21 16:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:20
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:20
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:20
Ensure switch is set in correct season,31-000,2019-07-21 16:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:20
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:20
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:20
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:20
Check thermostat for proper operation,31-000,2019-07-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:20
Inspect control valve operation,31-000,2019-07-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:20
Remove materials and waste products,31-000,2019-07-21 16:20
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:20
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:20
Inspect drain pan,31-000,2019-07-21 16:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:20
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:20
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:20
Cabinet Heater - Quarterly,31-000,2019-07-21 16:21
Heater - Quarterly,31-000,2019-07-21 16:21
Ensure switch is set in correct season,31-000,2019-07-21 16:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:21
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:21
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:21
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:21
Check thermostat for proper operation,31-000,2019-07-21 16:21
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:21
Inspect control valve operation,31-000,2019-07-21 16:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:21
Remove materials and waste products,31-000,2019-07-21 16:21
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:21
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:21
Inspect drain pan,31-000,2019-07-21 16:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:21
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:21
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:21
Ensure switch is set in correct season,31-000,2019-07-21 16:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:21
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:21
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:21
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:21
Check thermostat for proper operation,31-000,2019-07-21 16:21
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:21
Inspect control valve operation,31-000,2019-07-21 16:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:21
Remove materials and waste products,31-000,2019-07-21 16:21
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:21
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:21
Inspect drain pan,31-000,2019-07-21 16:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:21
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:21
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:21
Ensure switch is set in correct season,31-000,2019-07-21 16:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:21
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:21
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:21
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:21
Check thermostat for proper operation,31-000,2019-07-21 16:21
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:21
Inspect control valve operation,31-000,2019-07-21 16:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:21
Remove materials and waste products,31-000,2019-07-21 16:21
Heater - Quarterly,31-000,2019-07-21 16:22
Fan Coil - Quarterly,31-000,2019-07-21 16:22
Heater - Quaterly,31-000,2019-07-21 16:22
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:22
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:22
Inspect drain pan,31-000,2019-07-21 16:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:22
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:22
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:22
Ensure switch is set in correct season,31-000,2019-07-21 16:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:22
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:22
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:22
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:22
Check thermostat for proper operation,31-000,2019-07-21 16:22
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:22
Inspect control valve operation,31-000,2019-07-21 16:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:22
Remove materials and waste products,31-000,2019-07-21 16:22
Schedule outage with operating personnel,31-000,2019-07-21 16:22
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:22
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-07-21 16:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-07-21 16:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-07-21 16:22
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-07-21 16:22
Safety Guards:  ensure they are in place and secure,31-000,2019-07-21 16:22
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-07-21 16:22
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-07-21 16:22
Electrical connections:  for wear,31-000,2019-07-21 16:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-07-21 16:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-07-21 16:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-07-21 16:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-07-21 16:22
Clean any ductwork reachable as well as any grates or covers,31-000,2019-07-21 16:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-07-21 16:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-07-21 16:22
End lock-out and power up unit.,31-000,2019-07-21 16:22
"Check for proper operation, unusual noise or vibration",31-000,2019-07-21 16:22
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-07-21 16:22
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-07-21 16:22
Remove materials and waste products,31-000,2019-07-21 16:22
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:22
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:22
Inspect drain pan,31-000,2019-07-21 16:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:22
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:22
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:22
Ensure switch is set in correct season,31-000,2019-07-21 16:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:22
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:22
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:22
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:22
Check thermostat for proper operation,31-000,2019-07-21 16:22
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:22
Inspect control valve operation,31-000,2019-07-21 16:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:22
Remove materials and waste products,31-000,2019-07-21 16:22
Heater - Quarterly,31-000,2019-07-21 16:23
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:23
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 16:23
"De-energize, tag and lock out circuit",31-000,2019-07-21 16:23
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 16:23
Inspect drain pan,31-000,2019-07-21 16:23
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 16:23
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 16:23
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 16:23
Ensure switch is set in correct season,31-000,2019-07-21 16:23
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 16:23
"If unit is a space heater, lubricate motor",31-000,2019-07-21 16:23
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 16:23
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 16:23
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 16:23
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 16:23
Check thermostat for proper operation,31-000,2019-07-21 16:23
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 16:23
Inspect control valve operation,31-000,2019-07-21 16:23
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 16:23
Remove materials and waste products,31-000,2019-07-21 16:23
Schedule outage with operating personnel,30-000,2019-07-21 16:23
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:23
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:23
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:23
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:23
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:23
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:23
Electrical connections:  for wear,30-000,2019-07-21 16:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:23
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:23
End lock-out and power up unit.,30-000,2019-07-21 16:23
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:23
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:23
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:23
Remove materials and waste products,30-000,2019-07-21 16:23
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:24
"Fan, Supply - Quarterly",30-000,2019-07-21 16:24
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:24
Schedule outage with operating personnel,30-000,2019-07-21 16:24
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:24
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:24
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:24
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:24
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:24
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:24
Electrical connections:  for wear,30-000,2019-07-21 16:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:24
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:24
End lock-out and power up unit.,30-000,2019-07-21 16:24
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:24
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:24
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:24
Remove materials and waste products,30-000,2019-07-21 16:24
Schedule outage with operating personnel,30-000,2019-07-21 16:24
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:24
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:24
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:24
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:24
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:24
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:24
Electrical connections:  for wear,30-000,2019-07-21 16:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:24
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:24
End lock-out and power up unit.,30-000,2019-07-21 16:24
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:24
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:24
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:24
Remove materials and waste products,30-000,2019-07-21 16:24
Schedule outage with operating personnel,30-000,2019-07-21 16:24
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:24
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:24
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:24
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:24
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:24
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:24
Electrical connections:  for wear,30-000,2019-07-21 16:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:24
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:24
End lock-out and power up unit.,30-000,2019-07-21 16:24
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:24
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:24
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:24
Remove materials and waste products,30-000,2019-07-21 16:24
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:25
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:25
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:25
Schedule outage with operating personnel,30-000,2019-07-21 16:25
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:25
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:25
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:25
Electrical connections:  for wear,30-000,2019-07-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:25
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:25
End lock-out and power up unit.,30-000,2019-07-21 16:25
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:25
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:25
Remove materials and waste products,30-000,2019-07-21 16:25
Schedule outage with operating personnel,30-000,2019-07-21 16:25
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:25
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:25
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:25
Electrical connections:  for wear,30-000,2019-07-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:25
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:25
End lock-out and power up unit.,30-000,2019-07-21 16:25
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:25
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:25
Remove materials and waste products,30-000,2019-07-21 16:25
Schedule outage with operating personnel,30-000,2019-07-21 16:25
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:25
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:25
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:25
Electrical connections:  for wear,30-000,2019-07-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:25
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:25
End lock-out and power up unit.,30-000,2019-07-21 16:25
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:25
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:25
Remove materials and waste products,30-000,2019-07-21 16:25
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:26
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:26
Schedule outage with operating personnel,30-000,2019-07-21 16:26
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:26
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:26
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:26
Electrical connections:  for wear,30-000,2019-07-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:26
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:26
End lock-out and power up unit.,30-000,2019-07-21 16:26
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:26
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:26
Remove materials and waste products,30-000,2019-07-21 16:26
Schedule outage with operating personnel,30-000,2019-07-21 16:26
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:26
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:26
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:26
Electrical connections:  for wear,30-000,2019-07-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:26
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:26
End lock-out and power up unit.,30-000,2019-07-21 16:26
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:26
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:26
Remove materials and waste products,30-000,2019-07-21 16:26
Fan Coil Unit - Quarterly,30-000,2019-07-21 16:27
"Pump, Sump - Quarterly",30-000,2019-07-21 16:27
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:27
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:27
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:27
Inspect drain pan,30-000,2019-07-21 16:27
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:27
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:27
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:27
Ensure switch is set in correct season,30-000,2019-07-21 16:27
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:27
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:27
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:27
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:27
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:27
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:27
Check thermostat for proper operation,30-000,2019-07-21 16:27
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:27
Inspect control valve operation,30-000,2019-07-21 16:27
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:27
Remove materials and waste products,30-000,2019-07-21 16:27
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-21 16:27
Schedule outage with operating personnel if necessary,30-000,2019-07-21 16:27
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:27
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:27
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-21 16:27
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-21 16:27
Inspect slab or pit for any obstruction and remove,30-000,2019-07-21 16:27
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-21 16:27
