Operator comments,Building ID,Report Time
Check pump coupling for wear and replace as needed,30-000,2019-07-21 16:27
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-21 16:27
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-21 16:27
Check shaft sleeves for wear,30-000,2019-07-21 16:27
Check pump flow and ensure proper directional flow,30-000,2019-07-21 16:27
Check electrical connections for wear and loose connections,30-000,2019-07-21 16:27
Check panel and verify proper identification and labels are present,30-000,2019-07-21 16:27
Check vents for dirt and clean as required,30-000,2019-07-21 16:27
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-21 16:27
Clean strainers,30-000,2019-07-21 16:27
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:28
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:28
Clean connections and tighten all,30-000,2019-07-21 16:28
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-21 16:28
End lock-out and power up unit,30-000,2019-07-21 16:28
Observe any improper noise or vibration,30-000,2019-07-21 16:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-21 16:28
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-21 16:28
Clean up any water and remove refule,30-000,2019-07-21 16:28
Schedule outage with operating personnel,30-000,2019-07-21 16:28
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:28
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:28
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:28
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:28
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:28
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:28
Electrical connections:  for wear,30-000,2019-07-21 16:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:28
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:28
End lock-out and power up unit.,30-000,2019-07-21 16:28
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:28
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:28
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:28
Remove materials and waste products,30-000,2019-07-21 16:28
Schedule outage with operating personnel,30-000,2019-07-21 16:28
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:28
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:28
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:28
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:28
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:28
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:28
Electrical connections:  for wear,30-000,2019-07-21 16:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:28
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:28
End lock-out and power up unit.,30-000,2019-07-21 16:28
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:28
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:28
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:28
Remove materials and waste products,30-000,2019-07-21 16:28
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:29
"Fan, Coil - Quarterly",30-000,2019-07-21 16:29
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:29
Schedule outage with operating personnel,30-000,2019-07-21 16:29
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:29
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:29
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:29
Electrical connections:  for wear,30-000,2019-07-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:29
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:29
End lock-out and power up unit.,30-000,2019-07-21 16:29
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:29
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:29
Remove materials and waste products,30-000,2019-07-21 16:29
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:29
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:29
Inspect drain pan,30-000,2019-07-21 16:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:29
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:29
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:29
Ensure switch is set in correct season,30-000,2019-07-21 16:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:29
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:29
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:29
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:29
Check thermostat for proper operation,30-000,2019-07-21 16:29
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:29
Inspect control valve operation,30-000,2019-07-21 16:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:29
Remove materials and waste products,30-000,2019-07-21 16:29
Schedule outage with operating personnel,30-000,2019-07-21 16:29
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:29
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:29
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:29
Electrical connections:  for wear,30-000,2019-07-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:29
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:29
End lock-out and power up unit.,30-000,2019-07-21 16:29
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:29
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:29
Remove materials and waste products,30-000,2019-07-21 16:29
Cabinet Heater - Quarterly,30-000,2019-07-21 16:30
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:30
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:30
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:30
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:30
Inspect drain pan,30-000,2019-07-21 16:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:30
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:30
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:30
Ensure switch is set in correct season,30-000,2019-07-21 16:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:30
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:30
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:30
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:30
Check thermostat for proper operation,30-000,2019-07-21 16:30
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:30
Inspect control valve operation,30-000,2019-07-21 16:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:30
Remove materials and waste products,30-000,2019-07-21 16:30
Schedule outage with operating personnel,30-000,2019-07-21 16:30
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:30
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:30
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:30
Electrical connections:  for wear,30-000,2019-07-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:30
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:30
End lock-out and power up unit.,30-000,2019-07-21 16:30
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:30
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:30
Remove materials and waste products,30-000,2019-07-21 16:30
Schedule outage with operating personnel,30-000,2019-07-21 16:30
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:30
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:30
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:30
Electrical connections:  for wear,30-000,2019-07-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:30
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:30
End lock-out and power up unit.,30-000,2019-07-21 16:30
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:30
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:30
Remove materials and waste products,30-000,2019-07-21 16:30
Fan Coil - Quarterly,30-000,2019-07-21 16:31
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:31
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:31
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:31
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:31
Inspect drain pan,30-000,2019-07-21 16:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:31
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:31
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:31
Ensure switch is set in correct season,30-000,2019-07-21 16:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:31
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:31
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:31
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:31
Check thermostat for proper operation,30-000,2019-07-21 16:31
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:31
Inspect control valve operation,30-000,2019-07-21 16:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:31
Remove materials and waste products,30-000,2019-07-21 16:31
Schedule outage with operating personnel,30-000,2019-07-21 16:31
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:31
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:31
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:31
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:31
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:31
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:31
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:31
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:31
Electrical connections:  for wear,30-000,2019-07-21 16:31
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:31
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:31
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:31
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:31
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:31
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:31
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:31
End lock-out and power up unit.,30-000,2019-07-21 16:31
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:31
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:31
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:31
Remove materials and waste products,30-000,2019-07-21 16:31
Schedule outage with operating personnel,30-000,2019-07-21 16:31
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:31
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:31
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:31
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:31
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:31
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:31
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:31
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:31
Electrical connections:  for wear,30-000,2019-07-21 16:31
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:32
Fan Coil - Quarterly,30-000,2019-07-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:32
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:32
End lock-out and power up unit.,30-000,2019-07-21 16:32
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:32
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:32
Remove materials and waste products,30-000,2019-07-21 16:32
Schedule outage with operating personnel,30-000,2019-07-21 16:32
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:32
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:32
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:32
Electrical connections:  for wear,30-000,2019-07-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:32
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:32
End lock-out and power up unit.,30-000,2019-07-21 16:32
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:32
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:32
Remove materials and waste products,30-000,2019-07-21 16:32
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:32
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:32
Inspect drain pan,30-000,2019-07-21 16:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:32
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:32
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:32
Ensure switch is set in correct season,30-000,2019-07-21 16:32
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:32
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:32
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:32
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:32
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:32
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:32
Check thermostat for proper operation,30-000,2019-07-21 16:32
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:32
Inspect control valve operation,30-000,2019-07-21 16:32
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:32
Remove materials and waste products,30-000,2019-07-21 16:32
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:33
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:33
"Fan, Exhaust -Quarterly",30-000,2019-07-21 16:33
Schedule outage with operating personnel,30-000,2019-07-21 16:33
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:33
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:33
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:33
Electrical connections:  for wear,30-000,2019-07-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:33
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:33
End lock-out and power up unit.,30-000,2019-07-21 16:33
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:33
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:33
Remove materials and waste products,30-000,2019-07-21 16:33
Schedule outage with operating personnel,30-000,2019-07-21 16:33
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:33
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:33
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:33
Electrical connections:  for wear,30-000,2019-07-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:33
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:33
End lock-out and power up unit.,30-000,2019-07-21 16:33
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:33
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:33
Remove materials and waste products,30-000,2019-07-21 16:33
Schedule outage with operating personnel,30-000,2019-07-21 16:33
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:33
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:33
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:33
Electrical connections:  for wear,30-000,2019-07-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:33
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:33
End lock-out and power up unit.,30-000,2019-07-21 16:33
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:33
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:33
Fan Coil - Quarterly,30-000,2019-07-21 16:34
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:34
Remove materials and waste products,30-000,2019-07-21 16:34
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:34
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:34
Inspect drain pan,30-000,2019-07-21 16:34
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:34
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:34
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:34
Ensure switch is set in correct season,30-000,2019-07-21 16:34
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:34
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:34
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:34
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:34
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:34
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:34
Check thermostat for proper operation,30-000,2019-07-21 16:34
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:34
Inspect control valve operation,30-000,2019-07-21 16:34
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:34
Remove materials and waste products,30-000,2019-07-21 16:34
Schedule outage with operating personnel,30-000,2019-07-21 16:34
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:34
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:34
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:34
Electrical connections:  for wear,30-000,2019-07-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:34
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:34
End lock-out and power up unit.,30-000,2019-07-21 16:34
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:34
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:34
Remove materials and waste products,30-000,2019-07-21 16:34
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:35
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:35
Fan Coil - Quarterly,30-000,2019-07-21 16:35
Schedule outage with operating personnel,30-000,2019-07-21 16:35
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:35
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:35
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:35
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:35
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:35
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:35
Electrical connections:  for wear,30-000,2019-07-21 16:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:35
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:35
End lock-out and power up unit.,30-000,2019-07-21 16:35
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:35
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:35
Remove materials and waste products,30-000,2019-07-21 16:35
Schedule outage with operating personnel,30-000,2019-07-21 16:35
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:35
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:35
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:35
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:35
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:35
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:35
Electrical connections:  for wear,30-000,2019-07-21 16:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:35
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:35
End lock-out and power up unit.,30-000,2019-07-21 16:35
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:35
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:35
Remove materials and waste products,30-000,2019-07-21 16:35
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:35
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:35
Inspect drain pan,30-000,2019-07-21 16:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:35
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:35
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:35
Ensure switch is set in correct season,30-000,2019-07-21 16:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:35
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:35
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:35
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:35
Check thermostat for proper operation,30-000,2019-07-21 16:35
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:35
Inspect control valve operation,30-000,2019-07-21 16:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:35
Remove materials and waste products,30-000,2019-07-21 16:35
Fan Coil - Quarterly,30-000,2019-07-21 16:36
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:36
"Fan, Exhaust - Quarterly",30-000,2019-07-21 16:36
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:36
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:36
Inspect drain pan,30-000,2019-07-21 16:36
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:36
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:36
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:36
Ensure switch is set in correct season,30-000,2019-07-21 16:36
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:36
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:36
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:36
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:36
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:36
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:36
Check thermostat for proper operation,30-000,2019-07-21 16:36
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:36
Inspect control valve operation,30-000,2019-07-21 16:36
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:36
Remove materials and waste products,30-000,2019-07-21 16:36
Schedule outage with operating personnel,30-000,2019-07-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:36
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:36
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:36
Electrical connections:  for wear,30-000,2019-07-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:36
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:36
End lock-out and power up unit.,30-000,2019-07-21 16:36
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:36
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:36
Remove materials and waste products,30-000,2019-07-21 16:36
Schedule outage with operating personnel,30-000,2019-07-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 16:36
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 16:36
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 16:36
Electrical connections:  for wear,30-000,2019-07-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 16:36
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 16:36
End lock-out and power up unit.,30-000,2019-07-21 16:36
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 16:36
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 16:36
Remove materials and waste products,30-000,2019-07-21 16:36
Fan Coil - Quarterly,30-000,2019-07-21 16:37
Boiler - Quarterly,30-000,2019-07-21 16:37
Boiler - Quarterly,30-000,2019-07-21 16:37
Boiler - Quarterly,30-000,2019-07-21 16:37
