Operator comments,Building ID,Report Time
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:37
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:37
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:37
Inspect drain pan,30-000,2019-07-21 16:37
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:37
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:37
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:37
Ensure switch is set in correct season,30-000,2019-07-21 16:37
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:37
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:37
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:37
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:37
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:37
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:37
Check thermostat for proper operation,30-000,2019-07-21 16:37
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:37
Inspect control valve operation,30-000,2019-07-21 16:37
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:37
Remove materials and waste products,30-000,2019-07-21 16:37
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",30-000,2019-07-21 16:37
Check the following Safety Interlocks:,30-000,2019-07-21 16:37
"Check operation of boiler, confirm temperatures and pressures against design",30-000,2019-07-21 16:37
"Inspect boiler and burner operation, adjust as required",30-000,2019-07-21 16:37
Test low water cutoff and pressure relief operation,30-000,2019-07-21 16:37
Blow down and test low water cutoff and feed controls,30-000,2019-07-21 16:37
Inspect system for water or fuel leaks,30-000,2019-07-21 16:37
Check sequence and operation of flame safeguard control,30-000,2019-07-21 16:37
Check setting and test operating and limit controls,30-000,2019-07-21 16:37
Check operation of modulating motor,30-000,2019-07-21 16:37
Check and test boiler Blowdown valve,30-000,2019-07-21 16:37
Lubricate motor and shaft bearings as required,30-000,2019-07-21 16:37
Check for proper supply of outside air,30-000,2019-07-21 16:37
Inspect system expansion tank for proper level and charge,30-000,2019-07-21 16:37
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",30-000,2019-07-21 16:37
Check the following Safety Interlocks:,30-000,2019-07-21 16:37
"Check operation of boiler, confirm temperatures and pressures against design",30-000,2019-07-21 16:37
"Inspect boiler and burner operation, adjust as required",30-000,2019-07-21 16:37
Test low water cutoff and pressure relief operation,30-000,2019-07-21 16:37
Blow down and test low water cutoff and feed controls,30-000,2019-07-21 16:37
Inspect system for water or fuel leaks,30-000,2019-07-21 16:37
Check sequence and operation of flame safeguard control,30-000,2019-07-21 16:37
Check setting and test operating and limit controls,30-000,2019-07-21 16:37
Check operation of modulating motor,30-000,2019-07-21 16:37
Check and test boiler Blowdown valve,30-000,2019-07-21 16:37
Lubricate motor and shaft bearings as required,30-000,2019-07-21 16:37
Check for proper supply of outside air,30-000,2019-07-21 16:37
Inspect system expansion tank for proper level and charge,30-000,2019-07-21 16:37
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",30-000,2019-07-21 16:37
Check the following Safety Interlocks:,30-000,2019-07-21 16:37
"Check operation of boiler, confirm temperatures and pressures against design",30-000,2019-07-21 16:37
"Inspect boiler and burner operation, adjust as required",30-000,2019-07-21 16:37
Test low water cutoff and pressure relief operation,30-000,2019-07-21 16:37
Blow down and test low water cutoff and feed controls,30-000,2019-07-21 16:37
Inspect system for water or fuel leaks,30-000,2019-07-21 16:37
Check sequence and operation of flame safeguard control,30-000,2019-07-21 16:37
Check setting and test operating and limit controls,30-000,2019-07-21 16:37
Check operation of modulating motor,30-000,2019-07-21 16:37
Check and test boiler Blowdown valve,30-000,2019-07-21 16:37
Lubricate motor and shaft bearings as required,30-000,2019-07-21 16:37
Check for proper supply of outside air,30-000,2019-07-21 16:37
Inspect system expansion tank for proper level and charge,30-000,2019-07-21 16:37
Heater - Quarterly,30-000,2019-07-21 16:38
Heater - Quarterly,30-000,2019-07-21 16:38
"Filter, Line - Quarterly",30-000,2019-07-21 16:38
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:38
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:38
Inspect drain pan,30-000,2019-07-21 16:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:38
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:38
Ensure switch is set in correct season,30-000,2019-07-21 16:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:38
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:38
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:38
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:38
Check thermostat for proper operation,30-000,2019-07-21 16:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:38
Inspect control valve operation,30-000,2019-07-21 16:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:38
Remove materials and waste products,30-000,2019-07-21 16:38
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 16:38
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 16:38
Inspect drain pan,30-000,2019-07-21 16:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 16:38
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 16:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 16:38
Ensure switch is set in correct season,30-000,2019-07-21 16:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 16:38
"If unit is a space heater, lubricate motor",30-000,2019-07-21 16:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 16:38
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 16:38
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 16:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 16:38
Check thermostat for proper operation,30-000,2019-07-21 16:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 16:38
Inspect control valve operation,30-000,2019-07-21 16:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 16:38
Remove materials and waste products,30-000,2019-07-21 16:38
Isolate pots from the main feed lines,30-000,2019-07-21 16:38
Slowly release the pressure by opening the drain valves,30-000,2019-07-21 16:38
Take samples of the discharge water as it empties from the pot,30-000,2019-07-21 16:38
Run the test on the sample for proper chemical make-up with test kit,30-000,2019-07-21 16:38
Remove the top off of the chemical feeder and inspect,30-000,2019-07-21 16:38
Remove the filter from the filter holder and inspect for debris,30-000,2019-07-21 16:38
Clean the filter holder of debris and replace filter or replace with new one,30-000,2019-07-21 16:38
Add any chemicals to the loop as required and replace cap making sure to check,30-000,2019-07-21 16:38
Slowly pressurize the line checking for leaks check pressures.,30-000,2019-07-21 16:38
"Filter, Line - Quarterly",30-000,2019-07-21 16:39
Pump - Quarterly,30-000,2019-07-21 16:39
Pump - Quarterly,30-000,2019-07-21 16:39
Isolate pots from the main feed lines,30-000,2019-07-21 16:39
Slowly release the pressure by opening the drain valves,30-000,2019-07-21 16:39
Take samples of the discharge water as it empties from the pot,30-000,2019-07-21 16:39
Run the test on the sample for proper chemical make-up with test kit,30-000,2019-07-21 16:39
Remove the top off of the chemical feeder and inspect,30-000,2019-07-21 16:39
Remove the filter from the filter holder and inspect for debris,30-000,2019-07-21 16:39
Clean the filter holder of debris and replace filter or replace with new one,30-000,2019-07-21 16:39
Add any chemicals to the loop as required and replace cap making sure to check,30-000,2019-07-21 16:39
Slowly pressurize the line checking for leaks check pressures.,30-000,2019-07-21 16:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-21 16:39
Schedule outage with operating personnel if necessary,30-000,2019-07-21 16:39
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:39
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-21 16:39
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-21 16:39
Inspect slab or pit for any obstruction and remove,30-000,2019-07-21 16:39
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-21 16:39
Check pump coupling for wear and replace as needed,30-000,2019-07-21 16:39
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-21 16:39
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-21 16:39
Check shaft sleeves for wear,30-000,2019-07-21 16:39
Check pump flow and ensure proper directional flow,30-000,2019-07-21 16:39
Check electrical connections for wear and loose connections,30-000,2019-07-21 16:39
Check panel and verify proper identification and labels are present,30-000,2019-07-21 16:39
Check vents for dirt and clean as required,30-000,2019-07-21 16:39
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-21 16:39
Clean strainers,30-000,2019-07-21 16:39
Clean connections and tighten all,30-000,2019-07-21 16:39
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-21 16:39
End lock-out and power up unit,30-000,2019-07-21 16:39
Observe any improper noise or vibration,30-000,2019-07-21 16:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-21 16:39
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-21 16:39
Clean up any water and remove refule,30-000,2019-07-21 16:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-21 16:39
Schedule outage with operating personnel if necessary,30-000,2019-07-21 16:39
"De-energize, tag and lock out circuit",30-000,2019-07-21 16:39
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-21 16:39
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-21 16:39
Inspect slab or pit for any obstruction and remove,30-000,2019-07-21 16:39
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-21 16:39
Check pump coupling for wear and replace as needed,30-000,2019-07-21 16:39
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-21 16:39
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-21 16:39
Check shaft sleeves for wear,30-000,2019-07-21 16:39
Check pump flow and ensure proper directional flow,30-000,2019-07-21 16:39
Check electrical connections for wear and loose connections,30-000,2019-07-21 16:39
Check panel and verify proper identification and labels are present,30-000,2019-07-21 16:39
Check vents for dirt and clean as required,30-000,2019-07-21 16:39
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-21 16:39
Clean strainers,30-000,2019-07-21 16:39
Clean connections and tighten all,30-000,2019-07-21 16:39
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-21 16:39
End lock-out and power up unit,30-000,2019-07-21 16:39
Observe any improper noise or vibration,30-000,2019-07-21 16:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-21 16:39
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-21 16:39
Clean up any water and remove refule,30-000,2019-07-21 16:39
Tank - Quarterly,30-000,2019-07-21 16:40
Tank - Quarterly,30-000,2019-07-21 16:40
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:40
Charge system to mid point,30-000,2019-07-21 16:40
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 16:40
Blowdown sight glass,30-000,2019-07-21 16:40
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:40
Charge system to mid point,30-000,2019-07-21 16:40
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 16:40
Blowdown sight glass,30-000,2019-07-21 16:40
Tank - Quarterly,30-000,2019-07-21 16:41
Tank - Quarterly,30-000,2019-07-21 16:41
Tank - Quarterly,30-000,2019-07-21 16:41
Tank - Quarterly,30-000,2019-07-21 16:41
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:41
Charge system to mid point,30-000,2019-07-21 16:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 16:41
Blowdown sight glass,30-000,2019-07-21 16:41
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:41
Charge system to mid point,30-000,2019-07-21 16:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 16:41
Blowdown sight glass,30-000,2019-07-21 16:41
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:41
Charge system to mid point,30-000,2019-07-21 16:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 16:41
Blowdown sight glass,30-000,2019-07-21 16:41
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 16:41
Charge system to mid point,30-000,2019-07-21 16:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 16:41
Blowdown sight glass,30-000,2019-07-21 16:41
Cabinet Heater - Quarterly,33-000,2019-07-21 16:44
Cabinet Heater - Quarterly,33-000,2019-07-21 16:44
Heater - Quarterly,33-000,2019-07-21 16:44
"Schedule outage with operating personnel, if necessary",33-000,2019-07-21 16:44
"De-energize, tag and lock out circuit",33-000,2019-07-21 16:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-07-21 16:44
Inspect drain pan,33-000,2019-07-21 16:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-07-21 16:44
Check motor:  check temperature and vibration of bearings,33-000,2019-07-21 16:44
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-07-21 16:44
Ensure switch is set in correct season,33-000,2019-07-21 16:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-07-21 16:44
"If unit is a space heater, lubricate motor",33-000,2019-07-21 16:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-07-21 16:44
"Change filter and ensure proper flow direction, date filter",33-000,2019-07-21 16:44
"If permanent filter, wash, if worn, replace",33-000,2019-07-21 16:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-07-21 16:44
Check thermostat for proper operation,33-000,2019-07-21 16:44
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-07-21 16:44
Inspect control valve operation,33-000,2019-07-21 16:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-07-21 16:44
Remove materials and waste products,33-000,2019-07-21 16:44
"Schedule outage with operating personnel, if necessary",33-000,2019-07-21 16:44
"De-energize, tag and lock out circuit",33-000,2019-07-21 16:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-07-21 16:44
Inspect drain pan,33-000,2019-07-21 16:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-07-21 16:44
Check motor:  check temperature and vibration of bearings,33-000,2019-07-21 16:44
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-07-21 16:44
Ensure switch is set in correct season,33-000,2019-07-21 16:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-07-21 16:44
"If unit is a space heater, lubricate motor",33-000,2019-07-21 16:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-07-21 16:44
"Change filter and ensure proper flow direction, date filter",33-000,2019-07-21 16:44
"If permanent filter, wash, if worn, replace",33-000,2019-07-21 16:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-07-21 16:44
Check thermostat for proper operation,33-000,2019-07-21 16:44
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-07-21 16:44
Inspect control valve operation,33-000,2019-07-21 16:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-07-21 16:44
Remove materials and waste products,33-000,2019-07-21 16:44
"Schedule outage with operating personnel, if necessary",33-000,2019-07-21 16:44
"De-energize, tag and lock out circuit",33-000,2019-07-21 16:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-07-21 16:44
Inspect drain pan,33-000,2019-07-21 16:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-07-21 16:44
Check motor:  check temperature and vibration of bearings,33-000,2019-07-21 16:44
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-07-21 16:44
Ensure switch is set in correct season,33-000,2019-07-21 16:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-07-21 16:44
"If unit is a space heater, lubricate motor",33-000,2019-07-21 16:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-07-21 16:44
"Change filter and ensure proper flow direction, date filter",33-000,2019-07-21 16:44
"If permanent filter, wash, if worn, replace",33-000,2019-07-21 16:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-07-21 16:44
Check thermostat for proper operation,33-000,2019-07-21 16:44
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-07-21 16:44
Inspect control valve operation,33-000,2019-07-21 16:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-07-21 16:44
Remove materials and waste products,33-000,2019-07-21 16:44
Cabinet Heater - Quarterly,33-000,2019-07-21 16:45
"Schedule outage with operating personnel, if necessary",33-000,2019-07-21 16:45
"De-energize, tag and lock out circuit",33-000,2019-07-21 16:45
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-07-21 16:45
Inspect drain pan,33-000,2019-07-21 16:45
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-07-21 16:45
Check motor:  check temperature and vibration of bearings,33-000,2019-07-21 16:45
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-07-21 16:45
Ensure switch is set in correct season,33-000,2019-07-21 16:45
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-07-21 16:45
"If unit is a space heater, lubricate motor",33-000,2019-07-21 16:45
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-07-21 16:45
"Change filter and ensure proper flow direction, date filter",33-000,2019-07-21 16:45
"If permanent filter, wash, if worn, replace",33-000,2019-07-21 16:45
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-07-21 16:45
Check thermostat for proper operation,33-000,2019-07-21 16:45
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-07-21 16:45
Inspect control valve operation,33-000,2019-07-21 16:45
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-07-21 16:45
Remove materials and waste products,33-000,2019-07-21 16:45
Heater - Quarterly,33-000,2019-07-21 16:46
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:46
"Schedule outage with operating personnel, if necessary",33-000,2019-07-21 16:46
"De-energize, tag and lock out circuit",33-000,2019-07-21 16:46
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-07-21 16:46
Inspect drain pan,33-000,2019-07-21 16:46
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-07-21 16:46
Check motor:  check temperature and vibration of bearings,33-000,2019-07-21 16:46
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-07-21 16:46
Ensure switch is set in correct season,33-000,2019-07-21 16:46
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-07-21 16:46
"If unit is a space heater, lubricate motor",33-000,2019-07-21 16:46
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-07-21 16:46
"Change filter and ensure proper flow direction, date filter",33-000,2019-07-21 16:46
"If permanent filter, wash, if worn, replace",33-000,2019-07-21 16:46
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-07-21 16:46
Check thermostat for proper operation,33-000,2019-07-21 16:46
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-07-21 16:46
Inspect control valve operation,33-000,2019-07-21 16:46
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-07-21 16:46
Remove materials and waste products,33-000,2019-07-21 16:46
Schedule outage with operating personnel,34-000,2019-07-21 16:46
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:46
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:46
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:46
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:46
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:46
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:46
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:46
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:46
Electrical connections:  for wear,34-000,2019-07-21 16:46
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:46
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:46
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:46
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:46
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:46
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:46
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:46
End lock-out and power up unit.,34-000,2019-07-21 16:46
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:47
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:47
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:47
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:47
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:47
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:47
Remove materials and waste products,34-000,2019-07-21 16:47
Schedule outage with operating personnel,34-000,2019-07-21 16:47
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:47
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:47
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:47
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:47
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:47
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:47
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:47
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:47
Electrical connections:  for wear,34-000,2019-07-21 16:47
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:47
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:47
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:47
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:47
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:47
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:47
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:47
End lock-out and power up unit.,34-000,2019-07-21 16:47
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:47
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:47
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:47
Remove materials and waste products,34-000,2019-07-21 16:47
Schedule outage with operating personnel,34-000,2019-07-21 16:47
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:47
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:47
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:47
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:47
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:47
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:47
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:47
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:47
Electrical connections:  for wear,34-000,2019-07-21 16:47
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:47
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:47
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:47
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:47
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:47
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:47
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:47
End lock-out and power up unit.,34-000,2019-07-21 16:47
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:47
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:47
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:47
Remove materials and waste products,34-000,2019-07-21 16:47
Schedule outage with operating personnel,34-000,2019-07-21 16:47
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:47
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:48
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:48
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:48
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:48
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:48
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:48
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:48
Electrical connections:  for wear,34-000,2019-07-21 16:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:48
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:48
End lock-out and power up unit.,34-000,2019-07-21 16:48
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:48
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:48
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:48
Remove materials and waste products,34-000,2019-07-21 16:48
Schedule outage with operating personnel,34-000,2019-07-21 16:48
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:48
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:48
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:48
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:48
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:48
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:48
Electrical connections:  for wear,34-000,2019-07-21 16:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:48
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:48
End lock-out and power up unit.,34-000,2019-07-21 16:48
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:48
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:48
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:48
Remove materials and waste products,34-000,2019-07-21 16:48
Schedule outage with operating personnel,34-000,2019-07-21 16:48
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:48
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:48
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:48
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:48
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:48
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:48
Electrical connections:  for wear,34-000,2019-07-21 16:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:48
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:48
End lock-out and power up unit.,34-000,2019-07-21 16:48
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:48
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:48
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:48
Remove materials and waste products,34-000,2019-07-21 16:48
Fan coil - Quarterly,34-000,2019-07-21 16:49
Pump - Quarterly,34-000,2019-07-21 16:49
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:49
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:49
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:49
Inspect drain pan,34-000,2019-07-21 16:49
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:49
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:49
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:49
Ensure switch is set in correct season,34-000,2019-07-21 16:49
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:49
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:49
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:49
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:49
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:49
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:49
Check thermostat for proper operation,34-000,2019-07-21 16:49
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:49
Inspect control valve operation,34-000,2019-07-21 16:49
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:49
Remove materials and waste products,34-000,2019-07-21 16:49
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-21 16:49
Schedule outage with operating personnel if necessary,34-000,2019-07-21 16:49
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:49
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-21 16:49
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-21 16:49
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-21 16:49
Inspect slab or pit for any obstruction and remove,34-000,2019-07-21 16:49
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-21 16:49
Check pump coupling for wear and replace as needed,34-000,2019-07-21 16:49
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-21 16:49
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-21 16:49
Check shaft sleeves for wear,34-000,2019-07-21 16:49
Check pump flow and ensure proper directional flow,34-000,2019-07-21 16:49
Check electrical connections for wear and loose connections,34-000,2019-07-21 16:49
Check panel and verify proper identification and labels are present,34-000,2019-07-21 16:49
Check vents for dirt and clean as required,34-000,2019-07-21 16:49
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-21 16:49
Clean strainers,34-000,2019-07-21 16:49
Clean connections and tighten all,34-000,2019-07-21 16:49
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-21 16:49
End lock-out and power up unit,34-000,2019-07-21 16:49
Observe any improper noise or vibration,34-000,2019-07-21 16:49
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-21 16:49
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-21 16:49
Clean up any water and remove refule,34-000,2019-07-21 16:49
Pump - Quarterly,34-000,2019-07-21 16:50
Pump - Quarterly,34-000,2019-07-21 16:50
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-21 16:50
Schedule outage with operating personnel if necessary,34-000,2019-07-21 16:50
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:50
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-21 16:50
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-21 16:50
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-21 16:50
Inspect slab or pit for any obstruction and remove,34-000,2019-07-21 16:50
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-21 16:50
Check pump coupling for wear and replace as needed,34-000,2019-07-21 16:50
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-21 16:50
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-21 16:50
Check shaft sleeves for wear,34-000,2019-07-21 16:50
Check pump flow and ensure proper directional flow,34-000,2019-07-21 16:50
Check electrical connections for wear and loose connections,34-000,2019-07-21 16:50
Check panel and verify proper identification and labels are present,34-000,2019-07-21 16:50
Check vents for dirt and clean as required,34-000,2019-07-21 16:50
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-21 16:50
Clean strainers,34-000,2019-07-21 16:50
Clean connections and tighten all,34-000,2019-07-21 16:50
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-21 16:50
End lock-out and power up unit,34-000,2019-07-21 16:50
Observe any improper noise or vibration,34-000,2019-07-21 16:50
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-21 16:50
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-21 16:50
Clean up any water and remove refule,34-000,2019-07-21 16:50
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-21 16:50
Schedule outage with operating personnel if necessary,34-000,2019-07-21 16:50
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:50
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-21 16:50
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-21 16:50
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-21 16:50
Inspect slab or pit for any obstruction and remove,34-000,2019-07-21 16:50
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-21 16:50
Check pump coupling for wear and replace as needed,34-000,2019-07-21 16:50
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-21 16:50
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-21 16:50
Check shaft sleeves for wear,34-000,2019-07-21 16:50
Check pump flow and ensure proper directional flow,34-000,2019-07-21 16:50
Check electrical connections for wear and loose connections,34-000,2019-07-21 16:50
Check panel and verify proper identification and labels are present,34-000,2019-07-21 16:50
Check vents for dirt and clean as required,34-000,2019-07-21 16:50
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-21 16:50
Clean strainers,34-000,2019-07-21 16:50
Clean connections and tighten all,34-000,2019-07-21 16:50
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-21 16:50
End lock-out and power up unit,34-000,2019-07-21 16:50
Observe any improper noise or vibration,34-000,2019-07-21 16:50
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-21 16:50
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-21 16:50
Clean up any water and remove refule,34-000,2019-07-21 16:50
Fan - Quarterly,34-000,2019-07-21 16:51
Tank - Quarterly,34-000,2019-07-21 16:51
"Cabinet, Heater  - Quarterly",34-000,2019-07-21 16:51
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:51
Schedule outage with operating personnel,34-000,2019-07-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:51
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:51
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:51
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:51
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:51
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:51
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:51
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:51
Electrical connections:  for wear,34-000,2019-07-21 16:51
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:51
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:51
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:51
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:51
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:51
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:51
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:51
End lock-out and power up unit.,34-000,2019-07-21 16:51
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:51
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:51
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:51
Remove materials and waste products,34-000,2019-07-21 16:51
Follow confined Space Entry Procedure's as applicable,34-000,2019-07-21 16:51
Charge system to mid point,34-000,2019-07-21 16:51
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-07-21 16:51
Blowdown sight glass,34-000,2019-07-21 16:51
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:51
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:51
Inspect drain pan,34-000,2019-07-21 16:51
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:51
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:51
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:51
Ensure switch is set in correct season,34-000,2019-07-21 16:51
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:51
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:51
