Operator comments,Building ID,Report Time
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:51
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:51
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:51
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:51
Check thermostat for proper operation,34-000,2019-07-21 16:51
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:51
Inspect control valve operation,34-000,2019-07-21 16:51
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:51
Remove materials and waste products,34-000,2019-07-21 16:51
Schedule outage with operating personnel,34-000,2019-07-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:51
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:51
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:51
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:51
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:51
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:51
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:51
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:51
Electrical connections:  for wear,34-000,2019-07-21 16:51
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:51
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:51
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:51
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:51
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:51
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:51
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:51
End lock-out and power up unit.,34-000,2019-07-21 16:51
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:51
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:51
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:51
Remove materials and waste products,34-000,2019-07-21 16:51
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:52
Heater - Quarterly,34-000,2019-07-21 16:52
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:52
Schedule outage with operating personnel,34-000,2019-07-21 16:52
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:52
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:52
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:52
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:52
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:52
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:52
Electrical connections:  for wear,34-000,2019-07-21 16:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:52
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:52
End lock-out and power up unit.,34-000,2019-07-21 16:52
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:52
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:52
Remove materials and waste products,34-000,2019-07-21 16:52
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:52
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:52
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:52
Inspect drain pan,34-000,2019-07-21 16:52
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:52
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:52
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:52
Ensure switch is set in correct season,34-000,2019-07-21 16:52
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:52
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:52
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:52
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:52
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:52
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:52
Check thermostat for proper operation,34-000,2019-07-21 16:52
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:52
Inspect control valve operation,34-000,2019-07-21 16:52
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:52
Remove materials and waste products,34-000,2019-07-21 16:52
Schedule outage with operating personnel,34-000,2019-07-21 16:52
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:52
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:52
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:52
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:52
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:52
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:52
Electrical connections:  for wear,34-000,2019-07-21 16:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:52
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:52
End lock-out and power up unit.,34-000,2019-07-21 16:52
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:52
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:52
Remove materials and waste products,34-000,2019-07-21 16:52
Heater - Quarterly,34-000,2019-07-21 16:53
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:53
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:53
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:53
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:53
Inspect drain pan,34-000,2019-07-21 16:53
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:53
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:53
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:53
Ensure switch is set in correct season,34-000,2019-07-21 16:53
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:53
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:53
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:53
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:53
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:53
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:53
Check thermostat for proper operation,34-000,2019-07-21 16:53
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:53
Inspect control valve operation,34-000,2019-07-21 16:53
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:53
Remove materials and waste products,34-000,2019-07-21 16:53
Schedule outage with operating personnel,34-000,2019-07-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:53
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:53
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:53
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:53
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:53
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:53
Electrical connections:  for wear,34-000,2019-07-21 16:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:53
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:53
End lock-out and power up unit.,34-000,2019-07-21 16:53
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:53
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:53
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:53
Remove materials and waste products,34-000,2019-07-21 16:53
Schedule outage with operating personnel,34-000,2019-07-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:53
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:53
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:53
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:53
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:53
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:53
Electrical connections:  for wear,34-000,2019-07-21 16:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:53
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:53
End lock-out and power up unit.,34-000,2019-07-21 16:53
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:53
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:53
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:53
Remove materials and waste products,34-000,2019-07-21 16:53
Fan coil - Quarterly,34-000,2019-07-21 16:54
Fan coil - Quarterly,34-000,2019-07-21 16:54
Fan coil - Quarterly,34-000,2019-07-21 16:54
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:54
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:54
Inspect drain pan,34-000,2019-07-21 16:54
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:54
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:54
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:54
Ensure switch is set in correct season,34-000,2019-07-21 16:54
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:54
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:54
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:54
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:54
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:54
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:54
Check thermostat for proper operation,34-000,2019-07-21 16:54
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:54
Inspect control valve operation,34-000,2019-07-21 16:54
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:54
Remove materials and waste products,34-000,2019-07-21 16:54
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:54
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:54
Inspect drain pan,34-000,2019-07-21 16:54
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:54
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:54
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:54
Ensure switch is set in correct season,34-000,2019-07-21 16:54
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:54
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:54
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:54
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:54
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:54
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:54
Check thermostat for proper operation,34-000,2019-07-21 16:54
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:54
Inspect control valve operation,34-000,2019-07-21 16:54
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:54
Remove materials and waste products,34-000,2019-07-21 16:54
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:54
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:54
Inspect drain pan,34-000,2019-07-21 16:54
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:54
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:54
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:54
Ensure switch is set in correct season,34-000,2019-07-21 16:54
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:54
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:54
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:54
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:54
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:54
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:54
Check thermostat for proper operation,34-000,2019-07-21 16:54
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:54
Inspect control valve operation,34-000,2019-07-21 16:54
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:54
Heater - Quarterly,34-000,2019-07-21 16:55
Cabinet Heater - Quarterly,34-000,2019-07-21 16:55
Cabinet Heater - Quarterly,34-000,2019-07-21 16:55
Remove materials and waste products,34-000,2019-07-21 16:55
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:55
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:55
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:55
Inspect drain pan,34-000,2019-07-21 16:55
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:55
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:55
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:55
Ensure switch is set in correct season,34-000,2019-07-21 16:55
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:55
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:55
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:55
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:55
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:55
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:55
Check thermostat for proper operation,34-000,2019-07-21 16:55
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:55
Inspect control valve operation,34-000,2019-07-21 16:55
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:55
Remove materials and waste products,34-000,2019-07-21 16:55
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:55
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:55
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:55
Inspect drain pan,34-000,2019-07-21 16:55
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:55
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:55
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:55
Ensure switch is set in correct season,34-000,2019-07-21 16:55
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:55
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:55
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:55
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:55
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:55
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:55
Check thermostat for proper operation,34-000,2019-07-21 16:55
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:55
Inspect control valve operation,34-000,2019-07-21 16:55
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:55
Remove materials and waste products,34-000,2019-07-21 16:55
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:55
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:55
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:55
Inspect drain pan,34-000,2019-07-21 16:55
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:55
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:55
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:55
Ensure switch is set in correct season,34-000,2019-07-21 16:55
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:55
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:55
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:55
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:55
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:55
Cabinet Heater - Quarterly,34-000,2019-07-21 16:56
Cabinet Heater - Quarterly,34-000,2019-07-21 16:56
Cabinet Heater - Quarterly,34-000,2019-07-21 16:56
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:56
Check thermostat for proper operation,34-000,2019-07-21 16:56
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:56
Inspect control valve operation,34-000,2019-07-21 16:56
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:56
Remove materials and waste products,34-000,2019-07-21 16:56
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:56
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:56
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:56
Inspect drain pan,34-000,2019-07-21 16:56
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:56
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:56
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:56
Ensure switch is set in correct season,34-000,2019-07-21 16:56
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:56
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:56
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:56
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:56
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:56
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:56
Check thermostat for proper operation,34-000,2019-07-21 16:56
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:56
Inspect control valve operation,34-000,2019-07-21 16:56
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:56
Remove materials and waste products,34-000,2019-07-21 16:56
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:56
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:56
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:56
Inspect drain pan,34-000,2019-07-21 16:56
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:56
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:56
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:56
Ensure switch is set in correct season,34-000,2019-07-21 16:56
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:56
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:56
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:56
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:56
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:56
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:56
Check thermostat for proper operation,34-000,2019-07-21 16:56
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:56
Inspect control valve operation,34-000,2019-07-21 16:56
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:56
Remove materials and waste products,34-000,2019-07-21 16:56
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:56
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:56
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:56
Inspect drain pan,34-000,2019-07-21 16:56
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:56
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:56
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:56
Ensure switch is set in correct season,34-000,2019-07-21 16:56
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:56
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:56
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:56
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:56
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:56
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:56
Check thermostat for proper operation,34-000,2019-07-21 16:56
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:56
Inspect control valve operation,34-000,2019-07-21 16:56
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:56
Remove materials and waste products,34-000,2019-07-21 16:56
Heater - Quarterly,34-000,2019-07-21 16:57
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:57
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:57
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:57
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:57
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:57
Inspect drain pan,34-000,2019-07-21 16:57
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:57
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:57
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:57
Ensure switch is set in correct season,34-000,2019-07-21 16:57
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:57
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:57
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:57
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:57
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:57
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:57
Check thermostat for proper operation,34-000,2019-07-21 16:57
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:57
Inspect control valve operation,34-000,2019-07-21 16:57
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:57
Remove materials and waste products,34-000,2019-07-21 16:57
Schedule outage with operating personnel,34-000,2019-07-21 16:57
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:57
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:57
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:57
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:57
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:57
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:57
Electrical connections:  for wear,34-000,2019-07-21 16:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:57
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:57
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:57
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:57
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:57
End lock-out and power up unit.,34-000,2019-07-21 16:57
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:57
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:57
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:57
Remove materials and waste products,34-000,2019-07-21 16:57
Schedule outage with operating personnel,34-000,2019-07-21 16:57
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:57
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:57
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:57
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:57
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:57
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:57
Electrical connections:  for wear,34-000,2019-07-21 16:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:57
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:57
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:57
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:57
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:57
End lock-out and power up unit.,34-000,2019-07-21 16:57
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:57
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:57
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:57
Remove materials and waste products,34-000,2019-07-21 16:57
Fan coil - Quarterly,34-000,2019-07-21 16:58
Heater - Quarterly,34-000,2019-07-21 16:58
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:58
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:58
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:58
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:58
Inspect drain pan,34-000,2019-07-21 16:58
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:58
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:58
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:58
Ensure switch is set in correct season,34-000,2019-07-21 16:58
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:58
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:58
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:58
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:58
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:58
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:58
Check thermostat for proper operation,34-000,2019-07-21 16:58
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:58
Inspect control valve operation,34-000,2019-07-21 16:58
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:58
Remove materials and waste products,34-000,2019-07-21 16:58
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:58
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:58
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:58
Inspect drain pan,34-000,2019-07-21 16:58
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:58
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:58
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:58
Ensure switch is set in correct season,34-000,2019-07-21 16:58
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:58
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:58
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:58
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:58
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:58
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:58
Check thermostat for proper operation,34-000,2019-07-21 16:58
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:58
Inspect control valve operation,34-000,2019-07-21 16:58
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:58
Remove materials and waste products,34-000,2019-07-21 16:58
Schedule outage with operating personnel,34-000,2019-07-21 16:58
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:58
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:58
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:58
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:58
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:58
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:58
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:58
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:58
Electrical connections:  for wear,34-000,2019-07-21 16:58
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:58
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:58
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:58
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:58
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:58
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:58
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:58
End lock-out and power up unit.,34-000,2019-07-21 16:58
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:58
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:58
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:58
Remove materials and waste products,34-000,2019-07-21 16:58
"Fan, Exhaust - Quarterly",34-000,2019-07-21 16:59
Fan coil - Quarterly,34-000,2019-07-21 16:59
Heater - Quarterly,34-000,2019-07-21 16:59
Schedule outage with operating personnel,34-000,2019-07-21 16:59
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:59
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 16:59
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 16:59
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 16:59
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 16:59
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 16:59
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 16:59
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 16:59
Electrical connections:  for wear,34-000,2019-07-21 16:59
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 16:59
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 16:59
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 16:59
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 16:59
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 16:59
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 16:59
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 16:59
End lock-out and power up unit.,34-000,2019-07-21 16:59
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 16:59
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 16:59
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 16:59
Remove materials and waste products,34-000,2019-07-21 16:59
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:59
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:59
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:59
Inspect drain pan,34-000,2019-07-21 16:59
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:59
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:59
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:59
Ensure switch is set in correct season,34-000,2019-07-21 16:59
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:59
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:59
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:59
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:59
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:59
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:59
Check thermostat for proper operation,34-000,2019-07-21 16:59
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:59
Inspect control valve operation,34-000,2019-07-21 16:59
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:59
Remove materials and waste products,34-000,2019-07-21 16:59
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 16:59
"De-energize, tag and lock out circuit",34-000,2019-07-21 16:59
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 16:59
Inspect drain pan,34-000,2019-07-21 16:59
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 16:59
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 16:59
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 16:59
Ensure switch is set in correct season,34-000,2019-07-21 16:59
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 16:59
"If unit is a space heater, lubricate motor",34-000,2019-07-21 16:59
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 16:59
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 16:59
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 16:59
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 16:59
Check thermostat for proper operation,34-000,2019-07-21 16:59
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 16:59
Inspect control valve operation,34-000,2019-07-21 16:59
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 16:59
Remove materials and waste products,34-000,2019-07-21 16:59
"Fan, Exhaust - Quarterly",34-000,2019-07-21 17:00
"Fan, Exhaust - Quarterly",34-000,2019-07-21 17:00
Fan coil - Quarterly,34-000,2019-07-21 17:00
Schedule outage with operating personnel,34-000,2019-07-21 17:00
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:00
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 17:00
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 17:00
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 17:00
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 17:00
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 17:00
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 17:00
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 17:00
Electrical connections:  for wear,34-000,2019-07-21 17:00
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 17:00
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 17:00
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 17:00
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 17:00
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 17:00
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 17:00
