Operator comments,Building ID,Report Time
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 17:00
End lock-out and power up unit.,34-000,2019-07-21 17:00
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 17:00
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 17:00
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 17:00
Remove materials and waste products,34-000,2019-07-21 17:00
Schedule outage with operating personnel,34-000,2019-07-21 17:00
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:00
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 17:00
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 17:00
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 17:00
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 17:00
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 17:00
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 17:00
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 17:00
Electrical connections:  for wear,34-000,2019-07-21 17:00
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 17:00
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 17:00
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 17:00
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 17:00
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 17:00
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 17:00
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 17:00
End lock-out and power up unit.,34-000,2019-07-21 17:00
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 17:00
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 17:00
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 17:00
Remove materials and waste products,34-000,2019-07-21 17:00
Heater - Quarterly,34-000,2019-07-21 17:01
"Fan, Exhaust - Quarterly",34-000,2019-07-21 17:01
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:01
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:01
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:01
Inspect drain pan,34-000,2019-07-21 17:01
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:01
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:01
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:01
Ensure switch is set in correct season,34-000,2019-07-21 17:01
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:01
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:01
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:01
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:01
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:01
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:01
Check thermostat for proper operation,34-000,2019-07-21 17:01
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:01
Inspect control valve operation,34-000,2019-07-21 17:01
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:01
Remove materials and waste products,34-000,2019-07-21 17:01
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:01
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:01
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:01
Inspect drain pan,34-000,2019-07-21 17:01
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:01
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:01
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:01
Ensure switch is set in correct season,34-000,2019-07-21 17:01
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:01
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:01
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:01
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:01
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:01
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:01
Check thermostat for proper operation,34-000,2019-07-21 17:01
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:01
Inspect control valve operation,34-000,2019-07-21 17:01
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:01
Remove materials and waste products,34-000,2019-07-21 17:01
Schedule outage with operating personnel,34-000,2019-07-21 17:01
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:01
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 17:01
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 17:01
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 17:01
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 17:01
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 17:01
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 17:01
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 17:01
Electrical connections:  for wear,34-000,2019-07-21 17:01
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 17:01
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 17:01
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 17:01
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 17:01
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 17:01
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 17:01
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 17:01
End lock-out and power up unit.,34-000,2019-07-21 17:01
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 17:01
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 17:01
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 17:01
Remove materials and waste products,34-000,2019-07-21 17:01
Fan coil - Quarterly,34-000,2019-07-21 17:02
Heater - Quarterly,34-000,2019-07-21 17:02
"Fan, Exhaust - Quarterly",34-000,2019-07-21 17:02
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:02
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:02
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:02
Inspect drain pan,34-000,2019-07-21 17:02
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:02
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:02
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:02
Ensure switch is set in correct season,34-000,2019-07-21 17:02
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:02
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:02
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:02
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:02
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:02
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:02
Check thermostat for proper operation,34-000,2019-07-21 17:02
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:02
Inspect control valve operation,34-000,2019-07-21 17:02
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:02
Remove materials and waste products,34-000,2019-07-21 17:02
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:02
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:02
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:02
Inspect drain pan,34-000,2019-07-21 17:02
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:02
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:02
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:02
Ensure switch is set in correct season,34-000,2019-07-21 17:02
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:02
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:02
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:02
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:02
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:02
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:02
Check thermostat for proper operation,34-000,2019-07-21 17:02
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:02
Inspect control valve operation,34-000,2019-07-21 17:02
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:02
Remove materials and waste products,34-000,2019-07-21 17:02
Schedule outage with operating personnel,34-000,2019-07-21 17:02
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:02
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 17:02
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 17:02
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 17:02
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 17:02
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 17:02
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 17:02
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 17:02
Electrical connections:  for wear,34-000,2019-07-21 17:02
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 17:02
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 17:02
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 17:02
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 17:02
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 17:02
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 17:02
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 17:02
End lock-out and power up unit.,34-000,2019-07-21 17:02
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 17:02
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 17:02
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 17:02
Remove materials and waste products,34-000,2019-07-21 17:02
"Fan, Exhaust - Quarterly",34-000,2019-07-21 17:03
Fan coil - Quarterly,34-000,2019-07-21 17:03
Schedule outage with operating personnel,34-000,2019-07-21 17:03
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:03
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 17:03
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 17:03
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 17:03
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 17:03
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 17:03
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 17:03
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 17:03
Electrical connections:  for wear,34-000,2019-07-21 17:03
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 17:03
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 17:03
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 17:03
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 17:03
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 17:03
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 17:03
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 17:03
End lock-out and power up unit.,34-000,2019-07-21 17:03
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 17:03
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 17:03
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 17:03
Remove materials and waste products,34-000,2019-07-21 17:03
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:03
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:03
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:03
Inspect drain pan,34-000,2019-07-21 17:03
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:03
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:03
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:03
Ensure switch is set in correct season,34-000,2019-07-21 17:03
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:03
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:03
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:03
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:03
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:03
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:03
Check thermostat for proper operation,34-000,2019-07-21 17:03
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:03
Inspect control valve operation,34-000,2019-07-21 17:03
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:03
Remove materials and waste products,34-000,2019-07-21 17:03
Pump - Quarterly,34-000,2019-07-21 17:04
Tank - Quarterly,34-000,2019-07-21 17:04
Tank - Quarterly,34-000,2019-07-21 17:04
Heater - Quarterly,34-000,2019-07-21 17:04
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-21 17:04
Schedule outage with operating personnel if necessary,34-000,2019-07-21 17:04
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:04
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-21 17:04
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-21 17:04
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-21 17:04
Inspect slab or pit for any obstruction and remove,34-000,2019-07-21 17:04
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-21 17:04
Check pump coupling for wear and replace as needed,34-000,2019-07-21 17:04
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-21 17:04
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-21 17:04
Check shaft sleeves for wear,34-000,2019-07-21 17:04
Check pump flow and ensure proper directional flow,34-000,2019-07-21 17:04
Check electrical connections for wear and loose connections,34-000,2019-07-21 17:04
Check panel and verify proper identification and labels are present,34-000,2019-07-21 17:04
Check vents for dirt and clean as required,34-000,2019-07-21 17:04
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-21 17:04
Clean strainers,34-000,2019-07-21 17:04
Clean connections and tighten all,34-000,2019-07-21 17:04
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-21 17:04
End lock-out and power up unit,34-000,2019-07-21 17:04
Observe any improper noise or vibration,34-000,2019-07-21 17:04
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-21 17:04
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-21 17:04
Clean up any water and remove refule,34-000,2019-07-21 17:04
Follow confined Space Entry Procedure's as applicable,34-000,2019-07-21 17:04
Charge system to mid point,34-000,2019-07-21 17:04
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-07-21 17:04
Blowdown sight glass,34-000,2019-07-21 17:04
Follow confined Space Entry Procedure's as applicable,34-000,2019-07-21 17:04
Charge system to mid point,34-000,2019-07-21 17:04
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-07-21 17:04
Blowdown sight glass,34-000,2019-07-21 17:04
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:04
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:04
Inspect drain pan,34-000,2019-07-21 17:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:04
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:04
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:04
Ensure switch is set in correct season,34-000,2019-07-21 17:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:04
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:04
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:04
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:04
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:04
Check thermostat for proper operation,34-000,2019-07-21 17:04
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:04
Inspect control valve operation,34-000,2019-07-21 17:04
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:04
Remove materials and waste products,34-000,2019-07-21 17:04
"Fan, Exhaust - Quarterly",34-ROOF,2019-07-21 17:05
Heater - Quarterly,38-000,2019-07-21 17:05
Schedule outage with operating personnel,34-ROOF,2019-07-21 17:05
"De-energize, tag and lock out circuit",34-ROOF,2019-07-21 17:05
"INSPECT:  motor, check temperature and vibration of bearings",34-ROOF,2019-07-21 17:05
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-ROOF,2019-07-21 17:05
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-ROOF,2019-07-21 17:05
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-07-21 17:05
Safety Guards:  ensure they are in place and secure,34-ROOF,2019-07-21 17:05
"Heating Element:  if applicable, check for signs of breakage and heat",34-ROOF,2019-07-21 17:05
"Coils and piping:  if applicable, check for signs of leakage",34-ROOF,2019-07-21 17:05
Electrical connections:  for wear,34-ROOF,2019-07-21 17:05
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-ROOF,2019-07-21 17:05
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-ROOF,2019-07-21 17:05
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-ROOF,2019-07-21 17:05
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-ROOF,2019-07-21 17:05
Clean any ductwork reachable as well as any grates or covers,34-ROOF,2019-07-21 17:05
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-ROOF,2019-07-21 17:05
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-ROOF,2019-07-21 17:05
End lock-out and power up unit.,34-ROOF,2019-07-21 17:05
"Check for proper operation, unusual noise or vibration",34-ROOF,2019-07-21 17:05
"Check that drive safety guards are in place, check thermostat for proper operation",34-ROOF,2019-07-21 17:05
"Visually inspect piping and ductwork supports, if applicable",34-ROOF,2019-07-21 17:05
Remove materials and waste products,34-ROOF,2019-07-21 17:05
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:05
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:05
Inspect drain pan,38-000,2019-07-21 17:05
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:05
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:05
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:05
Ensure switch is set in correct season,38-000,2019-07-21 17:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:05
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:05
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:05
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:05
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:05
Check thermostat for proper operation,38-000,2019-07-21 17:05
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:05
Inspect control valve operation,38-000,2019-07-21 17:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:05
Remove materials and waste products,38-000,2019-07-21 17:05
Heater - Quarterly,38-000,2019-07-21 17:06
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:06
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:06
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:06
Inspect drain pan,38-000,2019-07-21 17:06
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:06
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:06
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:06
Ensure switch is set in correct season,38-000,2019-07-21 17:06
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:06
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:06
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:06
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:06
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:06
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:06
Check thermostat for proper operation,38-000,2019-07-21 17:06
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:06
Inspect control valve operation,38-000,2019-07-21 17:06
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:06
Remove materials and waste products,38-000,2019-07-21 17:06
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:07
Fan Coil - Quarterly,41-000,2019-07-21 17:07
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:07
Schedule outage with operating personnel,41-000,2019-07-21 17:07
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:07
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:07
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:07
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:07
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:07
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:07
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:07
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:07
Electrical connections:  for wear,41-000,2019-07-21 17:07
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:07
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:07
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:07
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:07
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:07
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:07
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:07
End lock-out and power up unit.,41-000,2019-07-21 17:07
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:07
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:07
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:07
Remove materials and waste products,41-000,2019-07-21 17:07
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:07
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:07
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:07
Inspect drain pan,41-000,2019-07-21 17:07
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:07
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:07
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:07
Ensure switch is set in correct season,41-000,2019-07-21 17:07
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:07
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:07
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:07
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:07
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:07
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:07
Check thermostat for proper operation,41-000,2019-07-21 17:07
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:07
Inspect control valve operation,41-000,2019-07-21 17:07
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:07
Remove materials and waste products,41-000,2019-07-21 17:07
Schedule outage with operating personnel,41-000,2019-07-21 17:07
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:07
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:07
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:07
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:07
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:07
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:07
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:07
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:07
Electrical connections:  for wear,41-000,2019-07-21 17:07
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:07
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:07
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:07
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:07
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:07
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:07
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:07
End lock-out and power up unit.,41-000,2019-07-21 17:07
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:07
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:07
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:07
Remove materials and waste products,41-000,2019-07-21 17:07
Fan coil - Quarterly,41-000,2019-07-21 17:08
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:08
Fan coil - Quarterly,41-000,2019-07-21 17:08
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:08
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:08
Inspect drain pan,41-000,2019-07-21 17:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:08
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:08
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:08
Ensure switch is set in correct season,41-000,2019-07-21 17:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:08
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:08
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:08
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:08
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:08
Check thermostat for proper operation,41-000,2019-07-21 17:08
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:08
Inspect control valve operation,41-000,2019-07-21 17:08
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:08
Remove materials and waste products,41-000,2019-07-21 17:08
Schedule outage with operating personnel,41-000,2019-07-21 17:08
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:08
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:08
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:08
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:08
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:08
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:08
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:08
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:08
Electrical connections:  for wear,41-000,2019-07-21 17:08
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:08
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:08
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:08
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:08
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:08
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:08
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:08
End lock-out and power up unit.,41-000,2019-07-21 17:08
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:08
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:08
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:08
Remove materials and waste products,41-000,2019-07-21 17:08
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:08
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:08
Inspect drain pan,41-000,2019-07-21 17:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:08
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:08
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:08
Ensure switch is set in correct season,41-000,2019-07-21 17:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:08
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:08
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:08
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:08
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:08
Check thermostat for proper operation,41-000,2019-07-21 17:08
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:08
Inspect control valve operation,41-000,2019-07-21 17:08
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:08
Remove materials and waste products,41-000,2019-07-21 17:08
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:09
Fan coil - Quarterly,41-000,2019-07-21 17:09
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:09
Schedule outage with operating personnel,41-000,2019-07-21 17:09
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:09
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:09
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:09
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:09
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:09
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:09
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:09
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:09
Electrical connections:  for wear,41-000,2019-07-21 17:09
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:09
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:09
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:09
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:09
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:09
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:09
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:09
End lock-out and power up unit.,41-000,2019-07-21 17:09
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:09
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:09
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:09
Remove materials and waste products,41-000,2019-07-21 17:09
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:09
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:09
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:09
Inspect drain pan,41-000,2019-07-21 17:09
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:09
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:09
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:09
Ensure switch is set in correct season,41-000,2019-07-21 17:09
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:09
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:09
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:09
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:09
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:09
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:09
Check thermostat for proper operation,41-000,2019-07-21 17:09
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:09
Inspect control valve operation,41-000,2019-07-21 17:09
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:09
Remove materials and waste products,41-000,2019-07-21 17:09
Schedule outage with operating personnel,41-000,2019-07-21 17:09
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:09
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:09
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:09
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:09
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:09
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:09
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:09
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:09
Electrical connections:  for wear,41-000,2019-07-21 17:09
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:09
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:09
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:09
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:09
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:09
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:10
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:10
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:10
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:10
End lock-out and power up unit.,41-000,2019-07-21 17:10
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:10
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:10
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:10
Remove materials and waste products,41-000,2019-07-21 17:10
Schedule outage with operating personnel,41-000,2019-07-21 17:10
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:10
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:10
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:10
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:10
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:10
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:10
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:10
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:10
Electrical connections:  for wear,41-000,2019-07-21 17:10
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:10
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:10
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:10
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:10
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:10
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:10
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:10
End lock-out and power up unit.,41-000,2019-07-21 17:10
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:10
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:10
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:10
Remove materials and waste products,41-000,2019-07-21 17:10
Schedule outage with operating personnel,41-000,2019-07-21 17:10
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:10
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:10
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:10
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:10
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:10
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:10
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:10
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:10
Electrical connections:  for wear,41-000,2019-07-21 17:10
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:10
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:10
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:10
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:10
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:10
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:10
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:10
End lock-out and power up unit.,41-000,2019-07-21 17:10
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:10
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:10
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:10
Remove materials and waste products,41-000,2019-07-21 17:10
