Operator comments,Building ID,Report Time
Fan coil - Quarterly,41-000,2019-07-21 17:11
Fan Coil - Quarterly,41-000,2019-07-21 17:11
Fan Coil - Quarterly,41-000,2019-07-21 17:11
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:11
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:11
Inspect drain pan,41-000,2019-07-21 17:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:11
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:11
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:11
Ensure switch is set in correct season,41-000,2019-07-21 17:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:11
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:11
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:11
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:11
Check thermostat for proper operation,41-000,2019-07-21 17:11
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:11
Inspect control valve operation,41-000,2019-07-21 17:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:11
Remove materials and waste products,41-000,2019-07-21 17:11
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:11
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:11
Inspect drain pan,41-000,2019-07-21 17:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:11
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:11
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:11
Ensure switch is set in correct season,41-000,2019-07-21 17:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:11
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:11
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:11
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:11
Check thermostat for proper operation,41-000,2019-07-21 17:11
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:11
Inspect control valve operation,41-000,2019-07-21 17:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:11
Remove materials and waste products,41-000,2019-07-21 17:11
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:11
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:11
Inspect drain pan,41-000,2019-07-21 17:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:11
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:11
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:11
Ensure switch is set in correct season,41-000,2019-07-21 17:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:11
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:11
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:11
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:11
Check thermostat for proper operation,41-000,2019-07-21 17:11
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:11
Inspect control valve operation,41-000,2019-07-21 17:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:11
Remove materials and waste products,41-000,2019-07-21 17:11
Heater - Quarterly,41-000,2019-07-21 17:12
Heater - Quarterly,41-000,2019-07-21 17:12
Fan Coil - Quarterly,41-000,2019-07-21 17:12
Fan Coil - Quarterly,41-000,2019-07-21 17:12
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:12
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:12
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:12
Inspect drain pan,41-000,2019-07-21 17:12
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:12
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:12
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:12
Ensure switch is set in correct season,41-000,2019-07-21 17:12
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:12
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:12
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:12
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:12
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:12
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:12
Check thermostat for proper operation,41-000,2019-07-21 17:12
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:12
Inspect control valve operation,41-000,2019-07-21 17:12
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:12
Remove materials and waste products,41-000,2019-07-21 17:12
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:12
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:12
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:12
Inspect drain pan,41-000,2019-07-21 17:12
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:12
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:12
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:12
Ensure switch is set in correct season,41-000,2019-07-21 17:12
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:12
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:12
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:12
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:12
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:12
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:12
Check thermostat for proper operation,41-000,2019-07-21 17:12
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:12
Inspect control valve operation,41-000,2019-07-21 17:12
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:12
Remove materials and waste products,41-000,2019-07-21 17:12
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:12
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:12
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:12
Inspect drain pan,41-000,2019-07-21 17:12
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:12
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:12
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:12
Ensure switch is set in correct season,41-000,2019-07-21 17:12
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:12
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:12
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:12
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:12
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:12
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:12
Check thermostat for proper operation,41-000,2019-07-21 17:12
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:12
Inspect control valve operation,41-000,2019-07-21 17:12
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:12
Remove materials and waste products,41-000,2019-07-21 17:12
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:13
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:13
"Schedule outage with operating personnel, if necessary",41-000,2019-07-21 17:13
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:13
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-07-21 17:13
Inspect drain pan,41-000,2019-07-21 17:13
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-07-21 17:13
Check motor:  check temperature and vibration of bearings,41-000,2019-07-21 17:13
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-07-21 17:13
Ensure switch is set in correct season,41-000,2019-07-21 17:13
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-07-21 17:13
"If unit is a space heater, lubricate motor",41-000,2019-07-21 17:13
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-07-21 17:13
"Change filter and ensure proper flow direction, date filter",41-000,2019-07-21 17:13
"If permanent filter, wash, if worn, replace",41-000,2019-07-21 17:13
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-07-21 17:13
Check thermostat for proper operation,41-000,2019-07-21 17:13
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-07-21 17:13
Inspect control valve operation,41-000,2019-07-21 17:13
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-07-21 17:13
Remove materials and waste products,41-000,2019-07-21 17:13
Schedule outage with operating personnel,41-000,2019-07-21 17:13
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:13
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:13
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:13
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:13
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:13
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:13
Electrical connections:  for wear,41-000,2019-07-21 17:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:13
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:13
End lock-out and power up unit.,41-000,2019-07-21 17:13
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:13
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:13
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:13
Remove materials and waste products,41-000,2019-07-21 17:13
Schedule outage with operating personnel,41-000,2019-07-21 17:13
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:13
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:13
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:13
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:13
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:13
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:13
Electrical connections:  for wear,41-000,2019-07-21 17:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:13
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:13
End lock-out and power up unit.,41-000,2019-07-21 17:13
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:13
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:13
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:13
Remove materials and waste products,41-000,2019-07-21 17:13
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:14
"Fan, Exhaust - Quarterly",41-000,2019-07-21 17:14
Pump - Quarterly,41-000,2019-07-21 17:14
Schedule outage with operating personnel,41-000,2019-07-21 17:14
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:14
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:14
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:14
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:14
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:14
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:14
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:14
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:14
Electrical connections:  for wear,41-000,2019-07-21 17:14
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:14
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:14
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:14
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:14
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:14
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:14
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:14
End lock-out and power up unit.,41-000,2019-07-21 17:14
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:14
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:14
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:14
Remove materials and waste products,41-000,2019-07-21 17:14
Schedule outage with operating personnel,41-000,2019-07-21 17:14
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:14
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-07-21 17:14
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-07-21 17:14
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-07-21 17:14
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-07-21 17:14
Safety Guards:  ensure they are in place and secure,41-000,2019-07-21 17:14
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-07-21 17:14
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-07-21 17:14
Electrical connections:  for wear,41-000,2019-07-21 17:14
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-07-21 17:14
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-07-21 17:14
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-07-21 17:14
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-07-21 17:14
Clean any ductwork reachable as well as any grates or covers,41-000,2019-07-21 17:14
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-07-21 17:14
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-07-21 17:14
End lock-out and power up unit.,41-000,2019-07-21 17:14
"Check for proper operation, unusual noise or vibration",41-000,2019-07-21 17:14
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-07-21 17:14
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-07-21 17:14
Remove materials and waste products,41-000,2019-07-21 17:14
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-21 17:14
Schedule outage with operating personnel if necessary,41-000,2019-07-21 17:14
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:14
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-21 17:14
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-21 17:14
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-21 17:14
Inspect slab or pit for any obstruction and remove,41-000,2019-07-21 17:14
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-21 17:14
Check pump coupling for wear and replace as needed,41-000,2019-07-21 17:14
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-21 17:14
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-21 17:14
Check shaft sleeves for wear,41-000,2019-07-21 17:14
Check pump flow and ensure proper directional flow,41-000,2019-07-21 17:14
Check electrical connections for wear and loose connections,41-000,2019-07-21 17:14
Check panel and verify proper identification and labels are present,41-000,2019-07-21 17:14
Check vents for dirt and clean as required,41-000,2019-07-21 17:14
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-21 17:14
Clean strainers,41-000,2019-07-21 17:14
Clean connections and tighten all,41-000,2019-07-21 17:14
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-21 17:14
End lock-out and power up unit,41-000,2019-07-21 17:14
Observe any improper noise or vibration,41-000,2019-07-21 17:14
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-21 17:14
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-21 17:14
Clean up any water and remove refule,41-000,2019-07-21 17:14
Tank - Quarterly,41-000,2019-07-21 17:15
Pump - Quarterly,41-000,2019-07-21 17:15
Pump - Quarterly,41-000,2019-07-21 17:15
Follow confined Space Entry Procedure's as applicable,41-000,2019-07-21 17:15
Charge system to mid point,41-000,2019-07-21 17:15
Blow down tank using bottom blowdown valve (a change in water level should be seen),41-000,2019-07-21 17:15
Blowdown sight glass,41-000,2019-07-21 17:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-21 17:15
Schedule outage with operating personnel if necessary,41-000,2019-07-21 17:15
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:15
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-21 17:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-21 17:15
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-21 17:15
Inspect slab or pit for any obstruction and remove,41-000,2019-07-21 17:15
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-21 17:15
Check pump coupling for wear and replace as needed,41-000,2019-07-21 17:15
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-21 17:15
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-21 17:15
Check shaft sleeves for wear,41-000,2019-07-21 17:15
Check pump flow and ensure proper directional flow,41-000,2019-07-21 17:15
Check electrical connections for wear and loose connections,41-000,2019-07-21 17:15
Check panel and verify proper identification and labels are present,41-000,2019-07-21 17:15
Check vents for dirt and clean as required,41-000,2019-07-21 17:15
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-21 17:15
Clean strainers,41-000,2019-07-21 17:15
Clean connections and tighten all,41-000,2019-07-21 17:15
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-21 17:15
End lock-out and power up unit,41-000,2019-07-21 17:15
Observe any improper noise or vibration,41-000,2019-07-21 17:15
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-21 17:15
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-21 17:15
Clean up any water and remove refule,41-000,2019-07-21 17:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-21 17:15
Schedule outage with operating personnel if necessary,41-000,2019-07-21 17:15
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:15
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-21 17:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-21 17:15
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-21 17:15
Inspect slab or pit for any obstruction and remove,41-000,2019-07-21 17:15
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-21 17:15
Check pump coupling for wear and replace as needed,41-000,2019-07-21 17:15
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-21 17:15
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-21 17:15
Check shaft sleeves for wear,41-000,2019-07-21 17:15
Check pump flow and ensure proper directional flow,41-000,2019-07-21 17:15
Check electrical connections for wear and loose connections,41-000,2019-07-21 17:15
Check panel and verify proper identification and labels are present,41-000,2019-07-21 17:15
Check vents for dirt and clean as required,41-000,2019-07-21 17:15
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-21 17:15
Clean strainers,41-000,2019-07-21 17:15
Clean connections and tighten all,41-000,2019-07-21 17:15
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-21 17:15
End lock-out and power up unit,41-000,2019-07-21 17:15
Observe any improper noise or vibration,41-000,2019-07-21 17:15
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-21 17:15
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-21 17:15
Clean up any water and remove refule,41-000,2019-07-21 17:15
Pump - Quarterly,41-000,2019-07-21 17:16
Pump - Quarterly,41-000,2019-07-21 17:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-21 17:16
Schedule outage with operating personnel if necessary,41-000,2019-07-21 17:16
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:16
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-21 17:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-21 17:16
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-21 17:16
Inspect slab or pit for any obstruction and remove,41-000,2019-07-21 17:16
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-21 17:16
Check pump coupling for wear and replace as needed,41-000,2019-07-21 17:16
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-21 17:16
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-21 17:16
Check shaft sleeves for wear,41-000,2019-07-21 17:16
Check pump flow and ensure proper directional flow,41-000,2019-07-21 17:16
Check electrical connections for wear and loose connections,41-000,2019-07-21 17:16
Check panel and verify proper identification and labels are present,41-000,2019-07-21 17:16
Check vents for dirt and clean as required,41-000,2019-07-21 17:16
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-21 17:16
Clean strainers,41-000,2019-07-21 17:16
Clean connections and tighten all,41-000,2019-07-21 17:16
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-21 17:16
End lock-out and power up unit,41-000,2019-07-21 17:16
Observe any improper noise or vibration,41-000,2019-07-21 17:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-21 17:16
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-21 17:16
Clean up any water and remove refule,41-000,2019-07-21 17:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-07-21 17:16
Schedule outage with operating personnel if necessary,41-000,2019-07-21 17:16
"De-energize, tag and lock out circuit",41-000,2019-07-21 17:16
Follow Confined Space Entry Procedure's as applicable,41-000,2019-07-21 17:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-07-21 17:16
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-07-21 17:16
Inspect slab or pit for any obstruction and remove,41-000,2019-07-21 17:16
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-07-21 17:16
Check pump coupling for wear and replace as needed,41-000,2019-07-21 17:16
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-07-21 17:16
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-07-21 17:16
Check shaft sleeves for wear,41-000,2019-07-21 17:16
Check pump flow and ensure proper directional flow,41-000,2019-07-21 17:16
Check electrical connections for wear and loose connections,41-000,2019-07-21 17:16
Check panel and verify proper identification and labels are present,41-000,2019-07-21 17:16
Check vents for dirt and clean as required,41-000,2019-07-21 17:16
"Clean exterior including all casing, shaft and nipples",41-000,2019-07-21 17:16
Clean strainers,41-000,2019-07-21 17:16
Clean connections and tighten all,41-000,2019-07-21 17:16
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-07-21 17:16
End lock-out and power up unit,41-000,2019-07-21 17:16
Observe any improper noise or vibration,41-000,2019-07-21 17:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-07-21 17:16
Contact FMP Service Desk and inform unit back in operation,41-000,2019-07-21 17:16
Clean up any water and remove refule,41-000,2019-07-21 17:16
Heater - Quarterly,38-000,2019-07-21 17:18
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:18
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:18
Heater - Quarterly,38-000,2019-07-21 17:19
Heater - Quarterly,38-000,2019-07-21 17:19
Heater - Quarterly,38-000,2019-07-21 17:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:19
Inspect drain pan,38-000,2019-07-21 17:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:19
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:19
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:19
Ensure switch is set in correct season,38-000,2019-07-21 17:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:19
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:19
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:19
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:19
Check thermostat for proper operation,38-000,2019-07-21 17:19
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:19
Inspect control valve operation,38-000,2019-07-21 17:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:19
Remove materials and waste products,38-000,2019-07-21 17:19
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:19
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:19
Inspect drain pan,38-000,2019-07-21 17:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:19
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:19
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:19
Ensure switch is set in correct season,38-000,2019-07-21 17:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:19
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:19
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:19
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:19
Check thermostat for proper operation,38-000,2019-07-21 17:19
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:19
Inspect control valve operation,38-000,2019-07-21 17:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:19
Remove materials and waste products,38-000,2019-07-21 17:19
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:19
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:19
Inspect drain pan,38-000,2019-07-21 17:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:19
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:19
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:19
Ensure switch is set in correct season,38-000,2019-07-21 17:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:19
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:19
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:19
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:19
Check thermostat for proper operation,38-000,2019-07-21 17:19
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:19
Inspect control valve operation,38-000,2019-07-21 17:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:19
Remove materials and waste products,38-000,2019-07-21 17:19
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:19
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:19
Inspect drain pan,38-000,2019-07-21 17:19
Heater - Quarterly,38-000,2019-07-21 17:20
Heater - Quarterly,38-000,2019-07-21 17:20
Heater - Quarterly,38-000,2019-07-21 17:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:20
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:20
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:20
Ensure switch is set in correct season,38-000,2019-07-21 17:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:20
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:20
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:20
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:20
Check thermostat for proper operation,38-000,2019-07-21 17:20
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:20
Inspect control valve operation,38-000,2019-07-21 17:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:20
Remove materials and waste products,38-000,2019-07-21 17:20
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:20
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:20
Inspect drain pan,38-000,2019-07-21 17:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:20
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:20
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:20
Ensure switch is set in correct season,38-000,2019-07-21 17:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:20
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:20
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:20
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:20
Check thermostat for proper operation,38-000,2019-07-21 17:20
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:20
Inspect control valve operation,38-000,2019-07-21 17:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:20
Remove materials and waste products,38-000,2019-07-21 17:20
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:20
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:20
Inspect drain pan,38-000,2019-07-21 17:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:20
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:20
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:20
Ensure switch is set in correct season,38-000,2019-07-21 17:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:20
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:20
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:20
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:20
Check thermostat for proper operation,38-000,2019-07-21 17:20
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:20
Inspect control valve operation,38-000,2019-07-21 17:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:20
Remove materials and waste products,38-000,2019-07-21 17:20
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:20
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:20
Inspect drain pan,38-000,2019-07-21 17:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:20
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:20
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:20
Ensure switch is set in correct season,38-000,2019-07-21 17:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:20
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:20
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:20
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:20
Check thermostat for proper operation,38-000,2019-07-21 17:20
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:20
Heater - Quarterly,38-000,2019-07-21 17:21
Heater - Quarterly,38-000,2019-07-21 17:21
Heater - Quarterly,38-000,2019-07-21 17:21
Inspect control valve operation,38-000,2019-07-21 17:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:21
Remove materials and waste products,38-000,2019-07-21 17:21
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:21
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:21
Inspect drain pan,38-000,2019-07-21 17:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:21
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:21
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:21
Ensure switch is set in correct season,38-000,2019-07-21 17:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:21
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:21
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:21
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:21
Check thermostat for proper operation,38-000,2019-07-21 17:21
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:21
Inspect control valve operation,38-000,2019-07-21 17:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:21
Remove materials and waste products,38-000,2019-07-21 17:21
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:21
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:21
Inspect drain pan,38-000,2019-07-21 17:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:21
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:21
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:21
Ensure switch is set in correct season,38-000,2019-07-21 17:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:21
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:21
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:21
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:21
Check thermostat for proper operation,38-000,2019-07-21 17:21
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:21
Inspect control valve operation,38-000,2019-07-21 17:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:21
Remove materials and waste products,38-000,2019-07-21 17:21
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:21
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:21
Inspect drain pan,38-000,2019-07-21 17:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:21
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:21
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:21
Ensure switch is set in correct season,38-000,2019-07-21 17:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:21
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:21
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:21
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:21
Check thermostat for proper operation,38-000,2019-07-21 17:21
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:21
Inspect control valve operation,38-000,2019-07-21 17:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:21
Remove materials and waste products,38-000,2019-07-21 17:21
Heater - Quarterly,38-000,2019-07-21 17:22
Heater - Quarterly,38-000,2019-07-21 17:22
Heater - Quarterly,38-000,2019-07-21 17:22
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:22
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:22
