Operator comments,Building ID,Report Time
Inspect drain pan,38-000,2019-07-21 17:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:22
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:22
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:22
Ensure switch is set in correct season,38-000,2019-07-21 17:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:22
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:22
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:22
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:22
Check thermostat for proper operation,38-000,2019-07-21 17:22
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:22
Inspect control valve operation,38-000,2019-07-21 17:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:22
Remove materials and waste products,38-000,2019-07-21 17:22
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:22
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:22
Inspect drain pan,38-000,2019-07-21 17:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:22
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:22
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:22
Ensure switch is set in correct season,38-000,2019-07-21 17:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:22
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:22
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:22
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:22
Check thermostat for proper operation,38-000,2019-07-21 17:22
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:22
Inspect control valve operation,38-000,2019-07-21 17:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:22
Remove materials and waste products,38-000,2019-07-21 17:22
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:22
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:22
Inspect drain pan,38-000,2019-07-21 17:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:22
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:22
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:22
Ensure switch is set in correct season,38-000,2019-07-21 17:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:22
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:22
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:22
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:22
Check thermostat for proper operation,38-000,2019-07-21 17:22
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:22
Inspect control valve operation,38-000,2019-07-21 17:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:22
Remove materials and waste products,38-000,2019-07-21 17:22
Heater - Quarterly,38-000,2019-07-21 17:23
"Fan, Exhaust - Quarterly",34-000,2019-07-21 17:23
Fan coil - Quarterly,34-000,2019-07-21 17:23
"Schedule outage with operating personnel, if necessary",38-000,2019-07-21 17:23
"De-energize, tag and lock out circuit",38-000,2019-07-21 17:23
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-07-21 17:23
Inspect drain pan,38-000,2019-07-21 17:23
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-07-21 17:23
Check motor:  check temperature and vibration of bearings,38-000,2019-07-21 17:23
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-07-21 17:23
Ensure switch is set in correct season,38-000,2019-07-21 17:23
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-07-21 17:23
"If unit is a space heater, lubricate motor",38-000,2019-07-21 17:23
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-07-21 17:23
"Change filter and ensure proper flow direction, date filter",38-000,2019-07-21 17:23
"If permanent filter, wash, if worn, replace",38-000,2019-07-21 17:23
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-07-21 17:23
Check thermostat for proper operation,38-000,2019-07-21 17:23
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-07-21 17:23
Inspect control valve operation,38-000,2019-07-21 17:23
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-07-21 17:23
Remove materials and waste products,38-000,2019-07-21 17:23
Schedule outage with operating personnel,34-000,2019-07-21 17:23
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:23
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-07-21 17:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-07-21 17:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-07-21 17:23
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-07-21 17:23
Safety Guards:  ensure they are in place and secure,34-000,2019-07-21 17:23
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-07-21 17:23
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-07-21 17:23
Electrical connections:  for wear,34-000,2019-07-21 17:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-07-21 17:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-07-21 17:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-07-21 17:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-07-21 17:23
Clean any ductwork reachable as well as any grates or covers,34-000,2019-07-21 17:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-07-21 17:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-07-21 17:23
End lock-out and power up unit.,34-000,2019-07-21 17:23
"Check for proper operation, unusual noise or vibration",34-000,2019-07-21 17:23
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-07-21 17:23
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-07-21 17:23
Remove materials and waste products,34-000,2019-07-21 17:23
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:23
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:23
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:23
Inspect drain pan,34-000,2019-07-21 17:23
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:23
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:23
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:23
Ensure switch is set in correct season,34-000,2019-07-21 17:23
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:23
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:23
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:23
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:23
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:23
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:23
Check thermostat for proper operation,34-000,2019-07-21 17:23
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:23
Inspect control valve operation,34-000,2019-07-21 17:23
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:23
Remove materials and waste products,34-000,2019-07-21 17:23
Fan coil - Quarterly,34-000,2019-07-21 17:24
Fan coil - Quarterly,34-000,2019-07-21 17:24
Fan coil - Quarterly,34-000,2019-07-21 17:24
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:24
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:24
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:24
Inspect drain pan,34-000,2019-07-21 17:24
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:24
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:24
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:24
Ensure switch is set in correct season,34-000,2019-07-21 17:24
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:24
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:24
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:24
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:24
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:24
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:24
Check thermostat for proper operation,34-000,2019-07-21 17:24
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:24
Inspect control valve operation,34-000,2019-07-21 17:24
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:24
Remove materials and waste products,34-000,2019-07-21 17:24
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:24
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:24
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:24
Inspect drain pan,34-000,2019-07-21 17:24
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:24
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:24
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:24
Ensure switch is set in correct season,34-000,2019-07-21 17:24
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:24
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:24
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:24
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:24
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:24
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:24
Check thermostat for proper operation,34-000,2019-07-21 17:24
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:24
Inspect control valve operation,34-000,2019-07-21 17:24
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:24
Remove materials and waste products,34-000,2019-07-21 17:24
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:24
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:24
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:24
Inspect drain pan,34-000,2019-07-21 17:24
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:24
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:24
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:24
Ensure switch is set in correct season,34-000,2019-07-21 17:24
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:24
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:24
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:24
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:24
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:24
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:24
Check thermostat for proper operation,34-000,2019-07-21 17:24
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:24
Inspect control valve operation,34-000,2019-07-21 17:24
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:24
Remove materials and waste products,34-000,2019-07-21 17:24
Fan coil - Quarterly,34-000,2019-07-21 17:25
Fan coil - Quarterly,34-000,2019-07-21 17:25
Fan coil - Quarterly,34-000,2019-07-21 17:25
Fan coil - Quarterly,34-000,2019-07-21 17:25
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:25
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:25
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:25
Inspect drain pan,34-000,2019-07-21 17:25
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:25
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:25
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:25
Ensure switch is set in correct season,34-000,2019-07-21 17:25
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:25
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:25
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:25
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:25
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:25
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:25
Check thermostat for proper operation,34-000,2019-07-21 17:25
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:25
Inspect control valve operation,34-000,2019-07-21 17:25
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:25
Remove materials and waste products,34-000,2019-07-21 17:25
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:25
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:25
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:25
Inspect drain pan,34-000,2019-07-21 17:25
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:25
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:25
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:25
Ensure switch is set in correct season,34-000,2019-07-21 17:25
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:25
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:25
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:25
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:25
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:25
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:25
Check thermostat for proper operation,34-000,2019-07-21 17:25
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:25
Inspect control valve operation,34-000,2019-07-21 17:25
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:25
Remove materials and waste products,34-000,2019-07-21 17:25
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:25
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:25
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:25
Inspect drain pan,34-000,2019-07-21 17:25
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:25
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:25
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:25
Ensure switch is set in correct season,34-000,2019-07-21 17:25
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:25
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:25
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:25
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:25
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:25
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:25
Check thermostat for proper operation,34-000,2019-07-21 17:25
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:25
Inspect control valve operation,34-000,2019-07-21 17:25
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:25
Remove materials and waste products,34-000,2019-07-21 17:25
Pump - Quarterly,34-000,2019-07-21 17:26
Tank - Quarterly,34-000,2019-07-21 17:26
"Schedule outage with operating personnel, if necessary",34-000,2019-07-21 17:26
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:26
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-07-21 17:26
Inspect drain pan,34-000,2019-07-21 17:26
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-07-21 17:26
Check motor:  check temperature and vibration of bearings,34-000,2019-07-21 17:26
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-07-21 17:26
Ensure switch is set in correct season,34-000,2019-07-21 17:26
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-07-21 17:26
"If unit is a space heater, lubricate motor",34-000,2019-07-21 17:26
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-07-21 17:26
"Change filter and ensure proper flow direction, date filter",34-000,2019-07-21 17:26
"If permanent filter, wash, if worn, replace",34-000,2019-07-21 17:26
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-07-21 17:26
Check thermostat for proper operation,34-000,2019-07-21 17:26
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-07-21 17:26
Inspect control valve operation,34-000,2019-07-21 17:26
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-07-21 17:26
Remove materials and waste products,34-000,2019-07-21 17:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-07-21 17:26
Schedule outage with operating personnel if necessary,34-000,2019-07-21 17:26
"De-energize, tag and lock out circuit",34-000,2019-07-21 17:26
Follow Confined Space Entry Procedure's as applicable,34-000,2019-07-21 17:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-07-21 17:26
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-07-21 17:26
Inspect slab or pit for any obstruction and remove,34-000,2019-07-21 17:26
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-07-21 17:26
Check pump coupling for wear and replace as needed,34-000,2019-07-21 17:26
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-07-21 17:26
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-07-21 17:26
Check shaft sleeves for wear,34-000,2019-07-21 17:26
Check pump flow and ensure proper directional flow,34-000,2019-07-21 17:26
Check electrical connections for wear and loose connections,34-000,2019-07-21 17:26
Check panel and verify proper identification and labels are present,34-000,2019-07-21 17:26
Check vents for dirt and clean as required,34-000,2019-07-21 17:26
"Clean exterior including all casing, shaft and nipples",34-000,2019-07-21 17:26
Clean strainers,34-000,2019-07-21 17:26
Clean connections and tighten all,34-000,2019-07-21 17:26
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-07-21 17:26
End lock-out and power up unit,34-000,2019-07-21 17:26
Observe any improper noise or vibration,34-000,2019-07-21 17:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-07-21 17:26
Contact FMP Service Desk and inform unit back in operation,34-000,2019-07-21 17:26
Clean up any water and remove refule,34-000,2019-07-21 17:26
Follow confined Space Entry Procedure's as applicable,34-000,2019-07-21 17:26
Charge system to mid point,34-000,2019-07-21 17:26
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-07-21 17:26
Blowdown sight glass,34-000,2019-07-21 17:26
Tank - Quarterly,34-000,2019-07-21 17:27
Follow confined Space Entry Procedure's as applicable,34-000,2019-07-21 17:27
Charge system to mid point,34-000,2019-07-21 17:27
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-07-21 17:27
Blowdown sight glass,34-000,2019-07-21 17:27
Heater - Quarterly,16-000,2019-07-21 17:28
"Schedule outage with operating personnel, if necessary",16-000,2019-07-21 17:28
Heater - Quarterly,16-000,2019-07-21 17:29
Fan - Quarterly,16-000,2019-07-21 17:29
Cabinet Heater - Quarterly,16-000,2019-07-21 17:29
"De-energize, tag and lock out circuit",16-000,2019-07-21 17:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-07-21 17:29
Inspect drain pan,16-000,2019-07-21 17:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-07-21 17:29
Check motor:  check temperature and vibration of bearings,16-000,2019-07-21 17:29
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-07-21 17:29
Ensure switch is set in correct season,16-000,2019-07-21 17:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-07-21 17:29
"If unit is a space heater, lubricate motor",16-000,2019-07-21 17:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-07-21 17:29
"Change filter and ensure proper flow direction, date filter",16-000,2019-07-21 17:29
"If permanent filter, wash, if worn, replace",16-000,2019-07-21 17:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-07-21 17:29
Check thermostat for proper operation,16-000,2019-07-21 17:29
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-07-21 17:29
Inspect control valve operation,16-000,2019-07-21 17:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-07-21 17:29
Remove materials and waste products,16-000,2019-07-21 17:29
"Schedule outage with operating personnel, if necessary",16-000,2019-07-21 17:29
"De-energize, tag and lock out circuit",16-000,2019-07-21 17:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-07-21 17:29
Inspect drain pan,16-000,2019-07-21 17:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-07-21 17:29
Check motor:  check temperature and vibration of bearings,16-000,2019-07-21 17:29
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-07-21 17:29
Ensure switch is set in correct season,16-000,2019-07-21 17:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-07-21 17:29
"If unit is a space heater, lubricate motor",16-000,2019-07-21 17:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-07-21 17:29
"Change filter and ensure proper flow direction, date filter",16-000,2019-07-21 17:29
"If permanent filter, wash, if worn, replace",16-000,2019-07-21 17:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-07-21 17:29
Check thermostat for proper operation,16-000,2019-07-21 17:29
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-07-21 17:29
Inspect control valve operation,16-000,2019-07-21 17:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-07-21 17:29
Remove materials and waste products,16-000,2019-07-21 17:29
"Schedule outage with operating personnel, if necessary",16-000,2019-07-21 17:29
"De-energize, tag and lock out circuit",16-000,2019-07-21 17:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-07-21 17:29
Inspect drain pan,16-000,2019-07-21 17:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-07-21 17:29
Check motor:  check temperature and vibration of bearings,16-000,2019-07-21 17:29
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-07-21 17:29
Ensure switch is set in correct season,16-000,2019-07-21 17:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-07-21 17:29
"If unit is a space heater, lubricate motor",16-000,2019-07-21 17:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-07-21 17:29
"Change filter and ensure proper flow direction, date filter",16-000,2019-07-21 17:29
"If permanent filter, wash, if worn, replace",16-000,2019-07-21 17:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-07-21 17:29
Check thermostat for proper operation,16-000,2019-07-21 17:29
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-07-21 17:29
Inspect control valve operation,16-000,2019-07-21 17:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-07-21 17:29
Remove materials and waste products,16-000,2019-07-21 17:29
"Schedule outage with operating personnel, if necessary",16-000,2019-07-21 17:29
Cabinet Heater - Quarterly,16-000,2019-07-21 17:30
Cabinet Heater - Quarterly,16-000,2019-07-21 17:30
"De-energize, tag and lock out circuit",16-000,2019-07-21 17:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-07-21 17:30
Inspect drain pan,16-000,2019-07-21 17:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-07-21 17:30
Check motor:  check temperature and vibration of bearings,16-000,2019-07-21 17:30
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-07-21 17:30
Ensure switch is set in correct season,16-000,2019-07-21 17:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-07-21 17:30
"If unit is a space heater, lubricate motor",16-000,2019-07-21 17:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-07-21 17:30
"Change filter and ensure proper flow direction, date filter",16-000,2019-07-21 17:30
"If permanent filter, wash, if worn, replace",16-000,2019-07-21 17:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-07-21 17:30
Check thermostat for proper operation,16-000,2019-07-21 17:30
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-07-21 17:30
Inspect control valve operation,16-000,2019-07-21 17:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-07-21 17:30
Remove materials and waste products,16-000,2019-07-21 17:30
"Schedule outage with operating personnel, if necessary",16-000,2019-07-21 17:30
"De-energize, tag and lock out circuit",16-000,2019-07-21 17:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-07-21 17:30
Inspect drain pan,16-000,2019-07-21 17:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-07-21 17:30
Check motor:  check temperature and vibration of bearings,16-000,2019-07-21 17:30
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-07-21 17:30
Ensure switch is set in correct season,16-000,2019-07-21 17:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-07-21 17:30
"If unit is a space heater, lubricate motor",16-000,2019-07-21 17:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-07-21 17:30
"Change filter and ensure proper flow direction, date filter",16-000,2019-07-21 17:30
"If permanent filter, wash, if worn, replace",16-000,2019-07-21 17:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-07-21 17:30
Check thermostat for proper operation,16-000,2019-07-21 17:30
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-07-21 17:30
Inspect control valve operation,16-000,2019-07-21 17:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-07-21 17:30
Remove materials and waste products,16-000,2019-07-21 17:30
"Schedule outage with operating personnel, if necessary",16-000,2019-07-21 17:30
"De-energize, tag and lock out circuit",16-000,2019-07-21 17:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-07-21 17:30
Inspect drain pan,16-000,2019-07-21 17:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-07-21 17:30
Check motor:  check temperature and vibration of bearings,16-000,2019-07-21 17:30
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-07-21 17:30
Ensure switch is set in correct season,16-000,2019-07-21 17:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-07-21 17:30
"If unit is a space heater, lubricate motor",16-000,2019-07-21 17:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-07-21 17:30
"Change filter and ensure proper flow direction, date filter",16-000,2019-07-21 17:30
"If permanent filter, wash, if worn, replace",16-000,2019-07-21 17:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-07-21 17:30
Check thermostat for proper operation,16-000,2019-07-21 17:30
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-07-21 17:30
Inspect control valve operation,16-000,2019-07-21 17:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-07-21 17:30
Remove materials and waste products,16-000,2019-07-21 17:30
Cabinet heater - Quarterly,16-000,2019-07-21 17:31
Pump - Quarterly,30-000,2019-07-21 17:31
Pump - Quarterly,30-000,2019-07-21 17:31
"Schedule outage with operating personnel, if necessary",16-000,2019-07-21 17:31
"De-energize, tag and lock out circuit",16-000,2019-07-21 17:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-07-21 17:31
Inspect drain pan,16-000,2019-07-21 17:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-07-21 17:31
Check motor:  check temperature and vibration of bearings,16-000,2019-07-21 17:31
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-07-21 17:31
Ensure switch is set in correct season,16-000,2019-07-21 17:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-07-21 17:31
"If unit is a space heater, lubricate motor",16-000,2019-07-21 17:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-07-21 17:31
"Change filter and ensure proper flow direction, date filter",16-000,2019-07-21 17:31
"If permanent filter, wash, if worn, replace",16-000,2019-07-21 17:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-07-21 17:31
Check thermostat for proper operation,16-000,2019-07-21 17:31
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-07-21 17:31
Inspect control valve operation,16-000,2019-07-21 17:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-07-21 17:31
Remove materials and waste products,16-000,2019-07-21 17:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-21 17:31
Schedule outage with operating personnel if necessary,30-000,2019-07-21 17:31
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:31
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-21 17:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-21 17:31
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-21 17:31
Inspect slab or pit for any obstruction and remove,30-000,2019-07-21 17:31
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-21 17:31
Check pump coupling for wear and replace as needed,30-000,2019-07-21 17:31
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-21 17:31
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-21 17:31
Check shaft sleeves for wear,30-000,2019-07-21 17:31
Check pump flow and ensure proper directional flow,30-000,2019-07-21 17:31
Check electrical connections for wear and loose connections,30-000,2019-07-21 17:31
Check panel and verify proper identification and labels are present,30-000,2019-07-21 17:31
Check vents for dirt and clean as required,30-000,2019-07-21 17:31
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-21 17:31
Clean strainers,30-000,2019-07-21 17:31
Clean connections and tighten all,30-000,2019-07-21 17:31
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-21 17:31
End lock-out and power up unit,30-000,2019-07-21 17:31
Observe any improper noise or vibration,30-000,2019-07-21 17:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-21 17:31
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-21 17:31
Clean up any water and remove refule,30-000,2019-07-21 17:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-21 17:31
Schedule outage with operating personnel if necessary,30-000,2019-07-21 17:31
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:31
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-21 17:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-21 17:31
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-21 17:31
Inspect slab or pit for any obstruction and remove,30-000,2019-07-21 17:31
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-21 17:31
Check pump coupling for wear and replace as needed,30-000,2019-07-21 17:31
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-21 17:31
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-21 17:31
Check shaft sleeves for wear,30-000,2019-07-21 17:31
Check pump flow and ensure proper directional flow,30-000,2019-07-21 17:31
Check electrical connections for wear and loose connections,30-000,2019-07-21 17:31
Check panel and verify proper identification and labels are present,30-000,2019-07-21 17:31
Check vents for dirt and clean as required,30-000,2019-07-21 17:31
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-21 17:31
Clean strainers,30-000,2019-07-21 17:31
Clean connections and tighten all,30-000,2019-07-21 17:31
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-21 17:31
End lock-out and power up unit,30-000,2019-07-21 17:31
Observe any improper noise or vibration,30-000,2019-07-21 17:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-21 17:31
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-21 17:31
Clean up any water and remove refule,30-000,2019-07-21 17:31
"Fan, Exhaust - Quarterly",30-000,2019-07-21 17:32
"Fan, Exhaust - Quarterly",30-ROOF,2019-07-21 17:32
Fan coil - Quarterly,30-000,2019-07-21 17:32
Schedule outage with operating personnel,30-000,2019-07-21 17:32
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:32
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-07-21 17:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-07-21 17:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-07-21 17:32
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-07-21 17:32
Safety Guards:  ensure they are in place and secure,30-000,2019-07-21 17:32
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-07-21 17:32
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-07-21 17:32
Electrical connections:  for wear,30-000,2019-07-21 17:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-07-21 17:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-07-21 17:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-07-21 17:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-07-21 17:32
Clean any ductwork reachable as well as any grates or covers,30-000,2019-07-21 17:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-07-21 17:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-07-21 17:32
End lock-out and power up unit.,30-000,2019-07-21 17:32
"Check for proper operation, unusual noise or vibration",30-000,2019-07-21 17:32
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-07-21 17:32
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-07-21 17:32
Remove materials and waste products,30-000,2019-07-21 17:32
Schedule outage with operating personnel,30-ROOF,2019-07-21 17:32
"De-energize, tag and lock out circuit",30-ROOF,2019-07-21 17:32
"INSPECT:  motor, check temperature and vibration of bearings",30-ROOF,2019-07-21 17:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-ROOF,2019-07-21 17:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-ROOF,2019-07-21 17:32
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-07-21 17:32
Safety Guards:  ensure they are in place and secure,30-ROOF,2019-07-21 17:32
"Heating Element:  if applicable, check for signs of breakage and heat",30-ROOF,2019-07-21 17:32
"Coils and piping:  if applicable, check for signs of leakage",30-ROOF,2019-07-21 17:32
Electrical connections:  for wear,30-ROOF,2019-07-21 17:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-ROOF,2019-07-21 17:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-ROOF,2019-07-21 17:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-ROOF,2019-07-21 17:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-ROOF,2019-07-21 17:32
Clean any ductwork reachable as well as any grates or covers,30-ROOF,2019-07-21 17:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-ROOF,2019-07-21 17:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-ROOF,2019-07-21 17:32
End lock-out and power up unit.,30-ROOF,2019-07-21 17:32
"Check for proper operation, unusual noise or vibration",30-ROOF,2019-07-21 17:32
"Check that drive safety guards are in place, check thermostat for proper operation",30-ROOF,2019-07-21 17:32
"Visually inspect piping and ductwork supports, if applicable",30-ROOF,2019-07-21 17:32
Remove materials and waste products,30-ROOF,2019-07-21 17:32
Fan coil - Quarterly,30-000,2019-07-21 17:33
Heater - Quarterly,43-000,2019-07-21 17:33
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 17:33
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 17:33
Inspect drain pan,30-000,2019-07-21 17:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 17:33
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 17:33
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 17:33
Ensure switch is set in correct season,30-000,2019-07-21 17:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 17:33
"If unit is a space heater, lubricate motor",30-000,2019-07-21 17:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 17:33
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 17:33
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 17:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 17:33
Check thermostat for proper operation,30-000,2019-07-21 17:33
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 17:33
Inspect control valve operation,30-000,2019-07-21 17:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 17:33
Remove materials and waste products,30-000,2019-07-21 17:33
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 17:33
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 17:33
Inspect drain pan,30-000,2019-07-21 17:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 17:33
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 17:33
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 17:33
Ensure switch is set in correct season,30-000,2019-07-21 17:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 17:33
"If unit is a space heater, lubricate motor",30-000,2019-07-21 17:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 17:33
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 17:33
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 17:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 17:33
Check thermostat for proper operation,30-000,2019-07-21 17:33
