Operator comments,Building ID,Report Time
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 17:33
Inspect control valve operation,30-000,2019-07-21 17:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 17:33
Remove materials and waste products,30-000,2019-07-21 17:33
"Schedule outage with operating personnel, if necessary",43-000,2019-07-21 17:33
"De-energize, tag and lock out circuit",43-000,2019-07-21 17:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",43-000,2019-07-21 17:33
Inspect drain pan,43-000,2019-07-21 17:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",43-000,2019-07-21 17:33
Check motor:  check temperature and vibration of bearings,43-000,2019-07-21 17:33
"Check flow valve, if present, for calibration, leaks and proper operation",43-000,2019-07-21 17:33
Ensure switch is set in correct season,43-000,2019-07-21 17:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",43-000,2019-07-21 17:33
"If unit is a space heater, lubricate motor",43-000,2019-07-21 17:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",43-000,2019-07-21 17:33
"Change filter and ensure proper flow direction, date filter",43-000,2019-07-21 17:33
"If permanent filter, wash, if worn, replace",43-000,2019-07-21 17:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",43-000,2019-07-21 17:33
Check thermostat for proper operation,43-000,2019-07-21 17:33
"If electric, check operation, ensure it runs and is secure to the wall",43-000,2019-07-21 17:33
Inspect control valve operation,43-000,2019-07-21 17:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",43-000,2019-07-21 17:33
Remove materials and waste products,43-000,2019-07-21 17:33
Heater - Quarterly,43-000,2019-07-21 17:34
Fan coil - Quarterly,30-000,2019-07-21 17:34
"Cabinet, Heater - Quarterly",30-000,2019-07-21 17:34
"Schedule outage with operating personnel, if necessary",43-000,2019-07-21 17:34
"De-energize, tag and lock out circuit",43-000,2019-07-21 17:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",43-000,2019-07-21 17:34
Inspect drain pan,43-000,2019-07-21 17:34
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",43-000,2019-07-21 17:34
Check motor:  check temperature and vibration of bearings,43-000,2019-07-21 17:34
"Check flow valve, if present, for calibration, leaks and proper operation",43-000,2019-07-21 17:34
Ensure switch is set in correct season,43-000,2019-07-21 17:34
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",43-000,2019-07-21 17:34
"If unit is a space heater, lubricate motor",43-000,2019-07-21 17:34
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",43-000,2019-07-21 17:34
"Change filter and ensure proper flow direction, date filter",43-000,2019-07-21 17:34
"If permanent filter, wash, if worn, replace",43-000,2019-07-21 17:34
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",43-000,2019-07-21 17:34
Check thermostat for proper operation,43-000,2019-07-21 17:34
"If electric, check operation, ensure it runs and is secure to the wall",43-000,2019-07-21 17:34
Inspect control valve operation,43-000,2019-07-21 17:34
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",43-000,2019-07-21 17:34
Remove materials and waste products,43-000,2019-07-21 17:34
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 17:34
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 17:34
Inspect drain pan,30-000,2019-07-21 17:34
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 17:34
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 17:34
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 17:34
Ensure switch is set in correct season,30-000,2019-07-21 17:34
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 17:34
"If unit is a space heater, lubricate motor",30-000,2019-07-21 17:34
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 17:34
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 17:34
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 17:34
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 17:34
Check thermostat for proper operation,30-000,2019-07-21 17:34
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 17:34
Inspect control valve operation,30-000,2019-07-21 17:34
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 17:34
Remove materials and waste products,30-000,2019-07-21 17:34
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 17:34
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 17:34
Inspect drain pan,30-000,2019-07-21 17:34
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 17:34
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 17:34
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 17:34
Ensure switch is set in correct season,30-000,2019-07-21 17:34
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 17:34
"If unit is a space heater, lubricate motor",30-000,2019-07-21 17:34
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 17:34
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 17:34
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 17:34
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 17:34
Check thermostat for proper operation,30-000,2019-07-21 17:34
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 17:34
Inspect control valve operation,30-000,2019-07-21 17:34
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 17:34
Remove materials and waste products,30-000,2019-07-21 17:34
Heater - Quarterly,43-000,2019-07-21 17:35
Pump - Quarterly,30-000,2019-07-21 17:35
Tank - Quarterly,30-000,2019-07-21 17:35
Tank - Quarterly,30-000,2019-07-21 17:35
"Schedule outage with operating personnel, if necessary",43-000,2019-07-21 17:35
"De-energize, tag and lock out circuit",43-000,2019-07-21 17:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",43-000,2019-07-21 17:35
Inspect drain pan,43-000,2019-07-21 17:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",43-000,2019-07-21 17:35
Check motor:  check temperature and vibration of bearings,43-000,2019-07-21 17:35
"Check flow valve, if present, for calibration, leaks and proper operation",43-000,2019-07-21 17:35
Ensure switch is set in correct season,43-000,2019-07-21 17:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",43-000,2019-07-21 17:35
"If unit is a space heater, lubricate motor",43-000,2019-07-21 17:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",43-000,2019-07-21 17:35
"Change filter and ensure proper flow direction, date filter",43-000,2019-07-21 17:35
"If permanent filter, wash, if worn, replace",43-000,2019-07-21 17:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",43-000,2019-07-21 17:35
Check thermostat for proper operation,43-000,2019-07-21 17:35
"If electric, check operation, ensure it runs and is secure to the wall",43-000,2019-07-21 17:35
Inspect control valve operation,43-000,2019-07-21 17:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",43-000,2019-07-21 17:35
Remove materials and waste products,43-000,2019-07-21 17:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-07-21 17:35
Schedule outage with operating personnel if necessary,30-000,2019-07-21 17:35
"De-energize, tag and lock out circuit",30-000,2019-07-21 17:35
Follow Confined Space Entry Procedure's as applicable,30-000,2019-07-21 17:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-07-21 17:35
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-07-21 17:35
Inspect slab or pit for any obstruction and remove,30-000,2019-07-21 17:35
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-07-21 17:35
Check pump coupling for wear and replace as needed,30-000,2019-07-21 17:35
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-07-21 17:35
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-07-21 17:35
Check shaft sleeves for wear,30-000,2019-07-21 17:35
Check pump flow and ensure proper directional flow,30-000,2019-07-21 17:35
Check electrical connections for wear and loose connections,30-000,2019-07-21 17:35
Check panel and verify proper identification and labels are present,30-000,2019-07-21 17:35
Check vents for dirt and clean as required,30-000,2019-07-21 17:35
"Clean exterior including all casing, shaft and nipples",30-000,2019-07-21 17:35
Clean strainers,30-000,2019-07-21 17:35
Clean connections and tighten all,30-000,2019-07-21 17:35
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-07-21 17:35
End lock-out and power up unit,30-000,2019-07-21 17:35
Observe any improper noise or vibration,30-000,2019-07-21 17:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-07-21 17:35
Contact FMP Service Desk and inform unit back in operation,30-000,2019-07-21 17:35
Clean up any water and remove refule,30-000,2019-07-21 17:35
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 17:35
Charge system to mid point,30-000,2019-07-21 17:35
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 17:35
Blowdown sight glass,30-000,2019-07-21 17:35
Follow confined Space Entry Procedure's as applicable,30-000,2019-07-21 17:35
Charge system to mid point,30-000,2019-07-21 17:35
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-07-21 17:35
Blowdown sight glass,30-000,2019-07-21 17:35
Fan Coil - Quarterly,31-000,2019-07-21 17:36
"Schedule outage with operating personnel, if necessary",31-000,2019-07-21 17:36
"De-energize, tag and lock out circuit",31-000,2019-07-21 17:36
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-07-21 17:36
Inspect drain pan,31-000,2019-07-21 17:36
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-07-21 17:36
Check motor:  check temperature and vibration of bearings,31-000,2019-07-21 17:36
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-07-21 17:36
Ensure switch is set in correct season,31-000,2019-07-21 17:36
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-07-21 17:36
"If unit is a space heater, lubricate motor",31-000,2019-07-21 17:36
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-07-21 17:36
"Change filter and ensure proper flow direction, date filter",31-000,2019-07-21 17:36
"If permanent filter, wash, if worn, replace",31-000,2019-07-21 17:36
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-07-21 17:36
Check thermostat for proper operation,31-000,2019-07-21 17:36
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-07-21 17:36
Inspect control valve operation,31-000,2019-07-21 17:36
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-07-21 17:36
Remove materials and waste products,31-000,2019-07-21 17:36
"Fan, Exhaust - Quarterly",36-ROOF,2019-07-21 17:37
"Fan, Exhaust - Quarterly",09-000,2019-07-21 17:37
"Fan, Exhaust - Quarterly",09-000,2019-07-21 17:37
Schedule outage with operating personnel,36-ROOF,2019-07-21 17:37
"De-energize, tag and lock out circuit",36-ROOF,2019-07-21 17:37
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-07-21 17:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-07-21 17:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-07-21 17:37
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-07-21 17:37
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-07-21 17:37
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-07-21 17:37
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-07-21 17:37
Electrical connections:  for wear,36-ROOF,2019-07-21 17:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-07-21 17:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-07-21 17:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-07-21 17:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-07-21 17:37
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-07-21 17:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-07-21 17:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-07-21 17:37
End lock-out and power up unit.,36-ROOF,2019-07-21 17:37
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-07-21 17:37
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-07-21 17:37
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-07-21 17:37
Remove materials and waste products,36-ROOF,2019-07-21 17:37
Schedule outage with operating personnel,09-000,2019-07-21 17:37
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:37
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:37
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:37
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:37
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:37
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:37
Electrical connections:  for wear,09-000,2019-07-21 17:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:37
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:37
End lock-out and power up unit.,09-000,2019-07-21 17:37
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:37
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:37
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:37
Remove materials and waste products,09-000,2019-07-21 17:37
Schedule outage with operating personnel,09-000,2019-07-21 17:37
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:37
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:37
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:37
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:37
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:37
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:37
Electrical connections:  for wear,09-000,2019-07-21 17:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:37
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:37
End lock-out and power up unit.,09-000,2019-07-21 17:37
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:38
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:38
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:38
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:38
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:38
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:38
Remove materials and waste products,09-000,2019-07-21 17:38
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:38
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:38
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:38
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:38
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:38
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:38
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:38
Electrical connections:  for wear,09-ROOF,2019-07-21 17:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:38
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:38
End lock-out and power up unit.,09-ROOF,2019-07-21 17:38
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:38
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:38
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:38
Remove materials and waste products,09-ROOF,2019-07-21 17:38
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:38
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:38
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:38
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:38
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:38
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:38
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:38
Electrical connections:  for wear,09-ROOF,2019-07-21 17:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:38
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:38
End lock-out and power up unit.,09-ROOF,2019-07-21 17:38
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:38
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:38
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:38
Remove materials and waste products,09-ROOF,2019-07-21 17:38
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:39
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:39
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:39
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:39
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:39
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:39
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:39
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:39
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:39
Electrical connections:  for wear,09-ROOF,2019-07-21 17:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:39
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:39
End lock-out and power up unit.,09-ROOF,2019-07-21 17:39
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:39
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:39
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:39
Remove materials and waste products,09-ROOF,2019-07-21 17:39
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:39
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:39
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:39
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:39
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:39
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:39
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:39
Electrical connections:  for wear,09-ROOF,2019-07-21 17:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:39
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:39
End lock-out and power up unit.,09-ROOF,2019-07-21 17:39
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:39
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:39
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:39
Remove materials and waste products,09-ROOF,2019-07-21 17:39
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:39
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:39
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:39
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:39
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:39
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:39
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:39
Electrical connections:  for wear,09-ROOF,2019-07-21 17:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:39
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:39
End lock-out and power up unit.,09-ROOF,2019-07-21 17:39
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:39
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:39
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:39
Remove materials and waste products,09-ROOF,2019-07-21 17:39
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:40
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:40
"Fan, Exhaust - Quarterly",09-ROOF,2019-07-21 17:40
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:40
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:40
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:40
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:40
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:40
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:40
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:40
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:40
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:40
Electrical connections:  for wear,09-ROOF,2019-07-21 17:40
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:40
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:40
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:40
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:40
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:40
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:40
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:40
End lock-out and power up unit.,09-ROOF,2019-07-21 17:40
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:40
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:40
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:40
Remove materials and waste products,09-ROOF,2019-07-21 17:40
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:40
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:40
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:40
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:40
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:40
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:40
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:40
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:40
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:40
Electrical connections:  for wear,09-ROOF,2019-07-21 17:40
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:40
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:40
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:40
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:40
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:40
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:40
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:40
End lock-out and power up unit.,09-ROOF,2019-07-21 17:40
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:40
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:40
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:40
Remove materials and waste products,09-ROOF,2019-07-21 17:40
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:40
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:40
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:40
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:40
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:40
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:40
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:40
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:40
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:40
Electrical connections:  for wear,09-ROOF,2019-07-21 17:40
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:40
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:40
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:40
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:40
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:40
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:40
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:40
End lock-out and power up unit.,09-ROOF,2019-07-21 17:40
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:40
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:40
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:40
Remove materials and waste products,09-ROOF,2019-07-21 17:40
Heat Pump - Quarterly,09-ROOF,2019-07-21 17:41
Heat Pump - Quarterly,09-ROOF,2019-07-21 17:41
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:41
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:41
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:41
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:41
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:41
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:41
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:41
Electrical connections:  for wear,09-ROOF,2019-07-21 17:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:41
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:41
End lock-out and power up unit.,09-ROOF,2019-07-21 17:41
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:41
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:41
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:41
Remove materials and waste products,09-ROOF,2019-07-21 17:41
Schedule outage with operating personnel,09-ROOF,2019-07-21 17:41
"De-energize, tag and lock out circuit",09-ROOF,2019-07-21 17:41
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-07-21 17:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-07-21 17:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-07-21 17:41
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-07-21 17:41
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-07-21 17:41
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-07-21 17:41
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-07-21 17:41
Electrical connections:  for wear,09-ROOF,2019-07-21 17:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-07-21 17:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-07-21 17:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-07-21 17:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-07-21 17:41
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-07-21 17:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-07-21 17:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-07-21 17:41
End lock-out and power up unit.,09-ROOF,2019-07-21 17:41
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-07-21 17:41
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-07-21 17:41
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-07-21 17:41
Remove materials and waste products,09-ROOF,2019-07-21 17:41
Fan - Quarterly,09-000,2019-07-21 17:42
Fan - Quarterly,09-000,2019-07-21 17:42
Heater - Quarterly,35-000,2019-07-21 17:42
Schedule outage with operating personnel,09-000,2019-07-21 17:42
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:42
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:42
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:42
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:42
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:42
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:42
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:42
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:42
Electrical connections:  for wear,09-000,2019-07-21 17:42
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:42
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:42
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:42
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:42
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:42
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:42
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:42
End lock-out and power up unit.,09-000,2019-07-21 17:42
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:42
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:42
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:42
Remove materials and waste products,09-000,2019-07-21 17:42
Schedule outage with operating personnel,09-000,2019-07-21 17:42
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:42
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:42
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:42
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:42
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:42
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:42
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:42
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:42
Electrical connections:  for wear,09-000,2019-07-21 17:42
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:42
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:42
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:42
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:42
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:42
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:42
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:42
End lock-out and power up unit.,09-000,2019-07-21 17:42
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:42
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:42
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:42
Remove materials and waste products,09-000,2019-07-21 17:42
Heater - Quarterly,09-000,2019-07-21 17:43
Fan - Quarterly,09-000,2019-07-21 17:43
"Schedule outage with operating personnel, if necessary",35-000,2019-07-21 17:43
"De-energize, tag and lock out circuit",35-000,2019-07-21 17:43
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",35-000,2019-07-21 17:43
Inspect drain pan,35-000,2019-07-21 17:43
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",35-000,2019-07-21 17:43
Check motor:  check temperature and vibration of bearings,35-000,2019-07-21 17:43
"Check flow valve, if present, for calibration, leaks and proper operation",35-000,2019-07-21 17:43
Ensure switch is set in correct season,35-000,2019-07-21 17:43
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",35-000,2019-07-21 17:43
"If unit is a space heater, lubricate motor",35-000,2019-07-21 17:43
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",35-000,2019-07-21 17:43
"Change filter and ensure proper flow direction, date filter",35-000,2019-07-21 17:43
"If permanent filter, wash, if worn, replace",35-000,2019-07-21 17:43
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",35-000,2019-07-21 17:43
Check thermostat for proper operation,35-000,2019-07-21 17:43
"If electric, check operation, ensure it runs and is secure to the wall",35-000,2019-07-21 17:43
Inspect control valve operation,35-000,2019-07-21 17:43
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",35-000,2019-07-21 17:43
Remove materials and waste products,35-000,2019-07-21 17:43
"Schedule outage with operating personnel, if necessary",09-000,2019-07-21 17:43
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:43
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-07-21 17:43
Inspect drain pan,09-000,2019-07-21 17:43
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-07-21 17:43
Check motor:  check temperature and vibration of bearings,09-000,2019-07-21 17:43
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-07-21 17:43
Ensure switch is set in correct season,09-000,2019-07-21 17:43
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-07-21 17:43
"If unit is a space heater, lubricate motor",09-000,2019-07-21 17:43
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-07-21 17:43
"Change filter and ensure proper flow direction, date filter",09-000,2019-07-21 17:43
"If permanent filter, wash, if worn, replace",09-000,2019-07-21 17:43
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-07-21 17:43
Check thermostat for proper operation,09-000,2019-07-21 17:43
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-07-21 17:43
Inspect control valve operation,09-000,2019-07-21 17:43
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-07-21 17:43
Remove materials and waste products,09-000,2019-07-21 17:43
Schedule outage with operating personnel,09-000,2019-07-21 17:43
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:43
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:43
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:43
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:43
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:43
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:43
