Operator comments,Building ID,Report Time
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:43
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:43
Electrical connections:  for wear,09-000,2019-07-21 17:43
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:43
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:43
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:43
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:43
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:43
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:43
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:43
End lock-out and power up unit.,09-000,2019-07-21 17:43
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:43
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:43
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:43
Remove materials and waste products,09-000,2019-07-21 17:43
"Fan, Exhaust - Quarterly",36-ROOF,2019-07-21 17:44
"Fan, Exhaust - Quarterly",09-000,2019-07-21 17:44
Schedule outage with operating personnel,36-ROOF,2019-07-21 17:44
"De-energize, tag and lock out circuit",36-ROOF,2019-07-21 17:44
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-07-21 17:44
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-07-21 17:44
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-07-21 17:44
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-07-21 17:44
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-07-21 17:44
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-07-21 17:44
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-07-21 17:44
Electrical connections:  for wear,36-ROOF,2019-07-21 17:44
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-07-21 17:44
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-07-21 17:44
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-07-21 17:44
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-07-21 17:44
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-07-21 17:44
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-07-21 17:44
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-07-21 17:44
End lock-out and power up unit.,36-ROOF,2019-07-21 17:44
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-07-21 17:44
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-07-21 17:44
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-07-21 17:44
Remove materials and waste products,36-ROOF,2019-07-21 17:44
Schedule outage with operating personnel,09-000,2019-07-21 17:44
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:44
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:44
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:44
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:44
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:44
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:44
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:44
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:44
Electrical connections:  for wear,09-000,2019-07-21 17:44
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:44
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:44
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:44
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:44
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:44
Pump - Quarterly,09-000,2019-07-21 17:45
Pump - Quarterly,09-000,2019-07-21 17:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:45
End lock-out and power up unit.,09-000,2019-07-21 17:45
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:45
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:45
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:45
Remove materials and waste products,09-000,2019-07-21 17:45
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 17:45
Schedule outage with operating personnel if necessary,09-000,2019-07-21 17:45
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:45
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:45
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 17:45
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 17:45
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 17:45
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 17:45
Check pump coupling for wear and replace as needed,09-000,2019-07-21 17:45
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 17:45
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 17:45
Check shaft sleeves for wear,09-000,2019-07-21 17:45
Check pump flow and ensure proper directional flow,09-000,2019-07-21 17:45
Check electrical connections for wear and loose connections,09-000,2019-07-21 17:45
Check panel and verify proper identification and labels are present,09-000,2019-07-21 17:45
Check vents for dirt and clean as required,09-000,2019-07-21 17:45
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 17:45
Clean strainers,09-000,2019-07-21 17:45
Clean connections and tighten all,09-000,2019-07-21 17:45
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 17:45
End lock-out and power up unit,09-000,2019-07-21 17:45
Observe any improper noise or vibration,09-000,2019-07-21 17:45
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 17:45
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 17:45
Clean up any water and remove refule,09-000,2019-07-21 17:45
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 17:45
Schedule outage with operating personnel if necessary,09-000,2019-07-21 17:45
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:45
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:45
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 17:45
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 17:45
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 17:45
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 17:45
Check pump coupling for wear and replace as needed,09-000,2019-07-21 17:45
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 17:45
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 17:45
Check shaft sleeves for wear,09-000,2019-07-21 17:45
Check pump flow and ensure proper directional flow,09-000,2019-07-21 17:45
Check electrical connections for wear and loose connections,09-000,2019-07-21 17:45
Check panel and verify proper identification and labels are present,09-000,2019-07-21 17:45
Check vents for dirt and clean as required,09-000,2019-07-21 17:45
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 17:45
Clean strainers,09-000,2019-07-21 17:45
Clean connections and tighten all,09-000,2019-07-21 17:45
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 17:45
End lock-out and power up unit,09-000,2019-07-21 17:45
Observe any improper noise or vibration,09-000,2019-07-21 17:45
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 17:45
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 17:45
Clean up any water and remove refule,09-000,2019-07-21 17:45
Pump - Quarterly,09-000,2019-07-21 17:46
Pump - Quarterly,09-000,2019-07-21 17:46
Pump - Quarterly,09-000,2019-07-21 17:46
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 17:46
Schedule outage with operating personnel if necessary,09-000,2019-07-21 17:46
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:46
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:46
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 17:46
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 17:46
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 17:46
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 17:46
Check pump coupling for wear and replace as needed,09-000,2019-07-21 17:46
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 17:46
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 17:46
Check shaft sleeves for wear,09-000,2019-07-21 17:46
Check pump flow and ensure proper directional flow,09-000,2019-07-21 17:46
Check electrical connections for wear and loose connections,09-000,2019-07-21 17:46
Check panel and verify proper identification and labels are present,09-000,2019-07-21 17:46
Check vents for dirt and clean as required,09-000,2019-07-21 17:46
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 17:46
Clean strainers,09-000,2019-07-21 17:46
Clean connections and tighten all,09-000,2019-07-21 17:46
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 17:46
End lock-out and power up unit,09-000,2019-07-21 17:46
Observe any improper noise or vibration,09-000,2019-07-21 17:46
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 17:46
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 17:46
Clean up any water and remove refule,09-000,2019-07-21 17:46
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 17:46
Schedule outage with operating personnel if necessary,09-000,2019-07-21 17:46
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:46
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:46
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 17:46
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 17:46
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 17:46
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 17:46
Check pump coupling for wear and replace as needed,09-000,2019-07-21 17:46
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 17:46
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 17:46
Check shaft sleeves for wear,09-000,2019-07-21 17:46
Check pump flow and ensure proper directional flow,09-000,2019-07-21 17:46
Check electrical connections for wear and loose connections,09-000,2019-07-21 17:46
Check panel and verify proper identification and labels are present,09-000,2019-07-21 17:46
Check vents for dirt and clean as required,09-000,2019-07-21 17:46
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 17:46
Clean strainers,09-000,2019-07-21 17:46
Clean connections and tighten all,09-000,2019-07-21 17:46
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 17:46
End lock-out and power up unit,09-000,2019-07-21 17:46
Observe any improper noise or vibration,09-000,2019-07-21 17:46
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 17:46
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 17:46
Clean up any water and remove refule,09-000,2019-07-21 17:46
Pump - Quarterly,09-000,2019-07-21 17:47
Boiler - Quarterly,39-000,2019-07-21 17:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 17:47
Schedule outage with operating personnel if necessary,09-000,2019-07-21 17:47
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:47
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 17:47
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 17:47
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 17:47
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 17:47
Check pump coupling for wear and replace as needed,09-000,2019-07-21 17:47
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 17:47
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 17:47
Check shaft sleeves for wear,09-000,2019-07-21 17:47
Check pump flow and ensure proper directional flow,09-000,2019-07-21 17:47
Check electrical connections for wear and loose connections,09-000,2019-07-21 17:47
Check panel and verify proper identification and labels are present,09-000,2019-07-21 17:47
Check vents for dirt and clean as required,09-000,2019-07-21 17:47
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 17:47
Clean strainers,09-000,2019-07-21 17:47
Clean connections and tighten all,09-000,2019-07-21 17:47
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 17:47
End lock-out and power up unit,09-000,2019-07-21 17:47
Observe any improper noise or vibration,09-000,2019-07-21 17:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 17:47
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 17:47
Clean up any water and remove refule,09-000,2019-07-21 17:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 17:47
Schedule outage with operating personnel if necessary,09-000,2019-07-21 17:47
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:47
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 17:47
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 17:47
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 17:47
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 17:47
Check pump coupling for wear and replace as needed,09-000,2019-07-21 17:47
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 17:47
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 17:47
Check shaft sleeves for wear,09-000,2019-07-21 17:47
Check pump flow and ensure proper directional flow,09-000,2019-07-21 17:47
Check electrical connections for wear and loose connections,09-000,2019-07-21 17:47
Check panel and verify proper identification and labels are present,09-000,2019-07-21 17:47
Check vents for dirt and clean as required,09-000,2019-07-21 17:47
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 17:47
Clean strainers,09-000,2019-07-21 17:47
Clean connections and tighten all,09-000,2019-07-21 17:47
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 17:47
End lock-out and power up unit,09-000,2019-07-21 17:47
Observe any improper noise or vibration,09-000,2019-07-21 17:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 17:47
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 17:47
Clean up any water and remove refule,09-000,2019-07-21 17:47
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-07-21 17:47
Check the following Safety Interlocks:,39-000,2019-07-21 17:47
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-07-21 17:47
"Inspect boiler and burner operation, adjust as required",39-000,2019-07-21 17:47
Test low water cutoff and pressure relief operation,39-000,2019-07-21 17:47
Blow down and test low water cutoff and feed controls,39-000,2019-07-21 17:47
Inspect system for water or fuel leaks,39-000,2019-07-21 17:47
Check sequence and operation of flame safeguard control,39-000,2019-07-21 17:47
Check setting and test operating and limit controls,39-000,2019-07-21 17:47
Check operation of modulating motor,39-000,2019-07-21 17:47
Check and test boiler Blowdown valve,39-000,2019-07-21 17:47
Lubricate motor and shaft bearings as required,39-000,2019-07-21 17:47
Check for proper supply of outside air,39-000,2019-07-21 17:47
Inspect system expansion tank for proper level and charge,39-000,2019-07-21 17:47
Boiler - Quarterly,39-000,2019-07-21 17:48
"Fan, Exhaust - Quarterly",39-ROOF,2019-07-21 17:48
"Fan, Exhaust - Quarterly",39-ROOF,2019-07-21 17:48
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-07-21 17:48
Check the following Safety Interlocks:,39-000,2019-07-21 17:48
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-07-21 17:48
"Inspect boiler and burner operation, adjust as required",39-000,2019-07-21 17:48
Test low water cutoff and pressure relief operation,39-000,2019-07-21 17:48
Blow down and test low water cutoff and feed controls,39-000,2019-07-21 17:48
Inspect system for water or fuel leaks,39-000,2019-07-21 17:48
Check sequence and operation of flame safeguard control,39-000,2019-07-21 17:48
Check setting and test operating and limit controls,39-000,2019-07-21 17:48
Check operation of modulating motor,39-000,2019-07-21 17:48
Check and test boiler Blowdown valve,39-000,2019-07-21 17:48
Lubricate motor and shaft bearings as required,39-000,2019-07-21 17:48
Check for proper supply of outside air,39-000,2019-07-21 17:48
Inspect system expansion tank for proper level and charge,39-000,2019-07-21 17:48
Schedule outage with operating personnel,39-ROOF,2019-07-21 17:48
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 17:48
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 17:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 17:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 17:48
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 17:48
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 17:48
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 17:48
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 17:48
Electrical connections:  for wear,39-ROOF,2019-07-21 17:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 17:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 17:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 17:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 17:48
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 17:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 17:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 17:48
End lock-out and power up unit.,39-ROOF,2019-07-21 17:48
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 17:48
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 17:48
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 17:48
Remove materials and waste products,39-ROOF,2019-07-21 17:48
Schedule outage with operating personnel,39-ROOF,2019-07-21 17:48
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 17:48
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 17:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 17:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 17:48
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 17:48
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 17:48
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 17:48
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 17:48
Electrical connections:  for wear,39-ROOF,2019-07-21 17:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 17:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 17:48
"Fan, Exhaust - Quarterly",39-ROOF,2019-07-21 17:49
"Fan, Exhaust - Quarterly",39-000,2019-07-21 17:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 17:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 17:49
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 17:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 17:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 17:49
End lock-out and power up unit.,39-ROOF,2019-07-21 17:49
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 17:49
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 17:49
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 17:49
Remove materials and waste products,39-ROOF,2019-07-21 17:49
Schedule outage with operating personnel,39-ROOF,2019-07-21 17:49
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 17:49
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 17:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 17:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 17:49
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 17:49
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 17:49
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 17:49
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 17:49
Electrical connections:  for wear,39-ROOF,2019-07-21 17:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 17:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 17:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 17:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 17:49
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 17:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 17:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 17:49
End lock-out and power up unit.,39-ROOF,2019-07-21 17:49
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 17:49
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 17:49
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 17:49
Remove materials and waste products,39-ROOF,2019-07-21 17:49
Schedule outage with operating personnel,39-000,2019-07-21 17:49
"De-energize, tag and lock out circuit",39-000,2019-07-21 17:49
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-07-21 17:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-07-21 17:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-07-21 17:49
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-07-21 17:49
Safety Guards:  ensure they are in place and secure,39-000,2019-07-21 17:49
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-07-21 17:49
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-07-21 17:49
Electrical connections:  for wear,39-000,2019-07-21 17:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-07-21 17:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-07-21 17:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-07-21 17:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-07-21 17:49
Clean any ductwork reachable as well as any grates or covers,39-000,2019-07-21 17:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-07-21 17:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-07-21 17:49
End lock-out and power up unit.,39-000,2019-07-21 17:49
"Check for proper operation, unusual noise or vibration",39-000,2019-07-21 17:49
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-07-21 17:49
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-07-21 17:49
Remove materials and waste products,39-000,2019-07-21 17:49
"Fan, Exhaust - Quarterly",39-000,2019-07-21 17:50
Tank - Quarterly,36-000,2019-07-21 17:50
Tank - Quarterly,39-000,2019-07-21 17:50
Tank - Quarterly,09-000,2019-07-21 17:50
Tank - Quarterly,09-000,2019-07-21 17:50
Schedule outage with operating personnel,39-000,2019-07-21 17:50
"De-energize, tag and lock out circuit",39-000,2019-07-21 17:50
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-07-21 17:50
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-07-21 17:50
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-07-21 17:50
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-07-21 17:50
Safety Guards:  ensure they are in place and secure,39-000,2019-07-21 17:50
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-07-21 17:50
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-07-21 17:50
Electrical connections:  for wear,39-000,2019-07-21 17:50
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-07-21 17:50
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-07-21 17:50
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-07-21 17:50
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-07-21 17:50
Clean any ductwork reachable as well as any grates or covers,39-000,2019-07-21 17:50
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-07-21 17:50
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-07-21 17:50
End lock-out and power up unit.,39-000,2019-07-21 17:50
"Check for proper operation, unusual noise or vibration",39-000,2019-07-21 17:50
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-07-21 17:50
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-07-21 17:50
Remove materials and waste products,39-000,2019-07-21 17:50
Follow confined Space Entry Procedure's as applicable,36-000,2019-07-21 17:50
Charge system to mid point,36-000,2019-07-21 17:50
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-07-21 17:50
Blowdown sight glass,36-000,2019-07-21 17:50
Follow confined Space Entry Procedure's as applicable,39-000,2019-07-21 17:50
Charge system to mid point,39-000,2019-07-21 17:50
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-07-21 17:50
Blowdown sight glass,39-000,2019-07-21 17:50
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:50
Charge system to mid point,09-000,2019-07-21 17:50
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-21 17:50
Blowdown sight glass,09-000,2019-07-21 17:50
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:50
Charge system to mid point,09-000,2019-07-21 17:50
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-21 17:50
Blowdown sight glass,09-000,2019-07-21 17:50
Tank - Quarterly,39-000,2019-07-21 17:51
Tank - Quarterly,36-000,2019-07-21 17:51
"Fan, Exhaust - Quarterly",36-000,2019-07-21 17:51
Follow confined Space Entry Procedure's as applicable,39-000,2019-07-21 17:51
Charge system to mid point,39-000,2019-07-21 17:51
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-07-21 17:51
Blowdown sight glass,39-000,2019-07-21 17:51
Follow confined Space Entry Procedure's as applicable,36-000,2019-07-21 17:51
Charge system to mid point,36-000,2019-07-21 17:51
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-07-21 17:51
Blowdown sight glass,36-000,2019-07-21 17:51
Schedule outage with operating personnel,36-000,2019-07-21 17:51
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:51
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 17:51
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 17:51
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 17:51
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 17:51
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 17:51
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 17:51
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 17:51
Electrical connections:  for wear,36-000,2019-07-21 17:51
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 17:51
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 17:51
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 17:51
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 17:51
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 17:51
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 17:51
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 17:51
End lock-out and power up unit.,36-000,2019-07-21 17:51
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 17:51
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 17:51
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 17:51
Remove materials and waste products,36-000,2019-07-21 17:51
"Fan, Exhaust - Quarterly",36-000,2019-07-21 17:52
"Fan, Exhaust - Quarterly",36-000,2019-07-21 17:52
"Fan, Exhaust - Quarterly",36-000,2019-07-21 17:52
Schedule outage with operating personnel,36-000,2019-07-21 17:52
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:52
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 17:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 17:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 17:52
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 17:52
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 17:52
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 17:52
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 17:52
Electrical connections:  for wear,36-000,2019-07-21 17:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 17:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 17:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 17:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 17:52
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 17:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 17:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 17:52
End lock-out and power up unit.,36-000,2019-07-21 17:52
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 17:52
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 17:52
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 17:52
Remove materials and waste products,36-000,2019-07-21 17:52
Schedule outage with operating personnel,36-000,2019-07-21 17:52
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:52
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 17:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 17:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 17:52
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 17:52
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 17:52
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 17:52
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 17:52
Electrical connections:  for wear,36-000,2019-07-21 17:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 17:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 17:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 17:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 17:52
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 17:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 17:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 17:52
End lock-out and power up unit.,36-000,2019-07-21 17:52
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 17:52
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 17:52
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 17:52
Remove materials and waste products,36-000,2019-07-21 17:52
Schedule outage with operating personnel,36-000,2019-07-21 17:52
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:52
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 17:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 17:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 17:52
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 17:52
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 17:52
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 17:52
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 17:52
Electrical connections:  for wear,36-000,2019-07-21 17:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 17:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 17:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 17:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 17:52
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 17:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 17:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 17:52
End lock-out and power up unit.,36-000,2019-07-21 17:52
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 17:52
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 17:52
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 17:52
Remove materials and waste products,36-000,2019-07-21 17:52
"Fan, Exhaust - Quarterly",36-000,2019-07-21 17:53
Fan - Quarterly,09-000,2019-07-21 17:53
Tank - Quarterly,09-000,2019-07-21 17:53
Schedule outage with operating personnel,36-000,2019-07-21 17:53
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:53
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 17:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 17:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 17:53
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 17:53
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 17:53
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 17:53
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 17:53
Electrical connections:  for wear,36-000,2019-07-21 17:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 17:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 17:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 17:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 17:53
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 17:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 17:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 17:53
End lock-out and power up unit.,36-000,2019-07-21 17:53
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 17:53
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 17:53
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 17:53
Remove materials and waste products,36-000,2019-07-21 17:53
Schedule outage with operating personnel,09-000,2019-07-21 17:53
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:53
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:53
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:53
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:53
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:53
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:53
Electrical connections:  for wear,09-000,2019-07-21 17:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:53
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:53
End lock-out and power up unit.,09-000,2019-07-21 17:53
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:53
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:53
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:53
Remove materials and waste products,09-000,2019-07-21 17:53
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:53
Charge system to mid point,09-000,2019-07-21 17:53
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-21 17:53
Blowdown sight glass,09-000,2019-07-21 17:53
"Fan, Exhaust - Quarterly",09-000,2019-07-21 17:54
"Fan, Exhaust - Quarterly",09-000,2019-07-21 17:54
Schedule outage with operating personnel,09-000,2019-07-21 17:54
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:54
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:54
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:54
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:54
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:54
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:54
Electrical connections:  for wear,09-000,2019-07-21 17:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:54
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:54
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:54
End lock-out and power up unit.,09-000,2019-07-21 17:54
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:54
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:54
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:54
Remove materials and waste products,09-000,2019-07-21 17:54
Schedule outage with operating personnel,09-000,2019-07-21 17:54
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:54
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:54
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:54
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:54
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:54
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:54
Electrical connections:  for wear,09-000,2019-07-21 17:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:54
