Operator comments,Building ID,Report Time
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:54
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:54
End lock-out and power up unit.,09-000,2019-07-21 17:54
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:54
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:54
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:54
Remove materials and waste products,09-000,2019-07-21 17:54
Coil - Quarterly,09-000,2019-07-21 17:55
Coil - Quarterly,09-000,2019-07-21 17:55
Tank - Quarterly,09-000,2019-07-21 17:55
Schedule outage with operating personnel,09-000,2019-07-21 17:55
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:55
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:55
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:55
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:55
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:55
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:55
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:55
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:55
Electrical connections:  for wear,09-000,2019-07-21 17:55
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:55
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:55
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:55
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:55
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:55
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:55
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:55
End lock-out and power up unit.,09-000,2019-07-21 17:55
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:55
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:55
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:55
Remove materials and waste products,09-000,2019-07-21 17:55
"Schedule outage with operating personnel, if necessary",09-000,2019-07-21 17:55
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:55
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-07-21 17:55
Inspect drain pan,09-000,2019-07-21 17:55
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-07-21 17:55
Check motor:  check temperature and vibration of bearings,09-000,2019-07-21 17:55
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-07-21 17:55
Ensure switch is set in correct season,09-000,2019-07-21 17:55
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-07-21 17:55
"If unit is a space heater, lubricate motor",09-000,2019-07-21 17:55
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-07-21 17:55
"Change filter and ensure proper flow direction, date filter",09-000,2019-07-21 17:55
"If permanent filter, wash, if worn, replace",09-000,2019-07-21 17:55
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-07-21 17:55
Check thermostat for proper operation,09-000,2019-07-21 17:55
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-07-21 17:55
Inspect control valve operation,09-000,2019-07-21 17:55
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-07-21 17:55
Remove materials and waste products,09-000,2019-07-21 17:55
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:55
Charge system to mid point,09-000,2019-07-21 17:55
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-21 17:55
Blowdown sight glass,09-000,2019-07-21 17:55
Tank - Quarterly,09-000,2019-07-21 17:56
Tank - Quarterly,09-000,2019-07-21 17:56
"Fan, Exhaust - Quarterly",09-000,2019-07-21 17:56
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 17:56
Schedule outage with operating personnel if necessary,09-000,2019-07-21 17:56
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:56
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:56
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 17:56
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 17:56
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 17:56
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 17:56
Check pump coupling for wear and replace as needed,09-000,2019-07-21 17:56
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 17:56
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 17:56
Check shaft sleeves for wear,09-000,2019-07-21 17:56
Check pump flow and ensure proper directional flow,09-000,2019-07-21 17:56
Check electrical connections for wear and loose connections,09-000,2019-07-21 17:56
Check panel and verify proper identification and labels are present,09-000,2019-07-21 17:56
Check vents for dirt and clean as required,09-000,2019-07-21 17:56
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 17:56
Clean strainers,09-000,2019-07-21 17:56
Clean connections and tighten all,09-000,2019-07-21 17:56
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 17:56
End lock-out and power up unit,09-000,2019-07-21 17:56
Observe any improper noise or vibration,09-000,2019-07-21 17:56
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 17:56
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 17:56
Clean up any water and remove refule,09-000,2019-07-21 17:56
Follow confined Space Entry Procedure's as applicable,09-000,2019-07-21 17:56
Charge system to mid point,09-000,2019-07-21 17:56
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-07-21 17:56
Blowdown sight glass,09-000,2019-07-21 17:56
Schedule outage with operating personnel,09-000,2019-07-21 17:56
"De-energize, tag and lock out circuit",09-000,2019-07-21 17:56
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 17:56
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 17:56
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 17:56
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 17:56
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 17:56
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 17:56
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 17:56
Electrical connections:  for wear,09-000,2019-07-21 17:56
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 17:56
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 17:56
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 17:56
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 17:56
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 17:56
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 17:56
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 17:56
End lock-out and power up unit.,09-000,2019-07-21 17:56
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 17:56
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 17:56
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 17:56
Remove materials and waste products,09-000,2019-07-21 17:56
"Fan, Exhaust - Quarterly",36-000,2019-07-21 17:57
Tank - Quarterly,36-000,2019-07-21 17:57
Schedule outage with operating personnel,36-000,2019-07-21 17:57
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:57
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 17:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 17:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 17:57
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 17:57
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 17:57
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 17:57
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 17:57
Electrical connections:  for wear,36-000,2019-07-21 17:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 17:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 17:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 17:57
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 17:57
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 17:57
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 17:57
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 17:57
End lock-out and power up unit.,36-000,2019-07-21 17:57
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 17:57
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 17:57
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 17:57
Remove materials and waste products,36-000,2019-07-21 17:57
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",36-000,2019-07-21 17:57
Check the following Safety Interlocks:,36-000,2019-07-21 17:57
"Check operation of boiler, confirm temperatures and pressures against design",36-000,2019-07-21 17:57
"Inspect boiler and burner operation, adjust as required",36-000,2019-07-21 17:57
Test low water cutoff and pressure relief operation,36-000,2019-07-21 17:57
Blow down and test low water cutoff and feed controls,36-000,2019-07-21 17:57
Inspect system for water or fuel leaks,36-000,2019-07-21 17:57
Check sequence and operation of flame safeguard control,36-000,2019-07-21 17:57
Check setting and test operating and limit controls,36-000,2019-07-21 17:57
Check operation of modulating motor,36-000,2019-07-21 17:57
Check and test boiler Blowdown valve,36-000,2019-07-21 17:57
Lubricate motor and shaft bearings as required,36-000,2019-07-21 17:57
Check for proper supply of outside air,36-000,2019-07-21 17:57
Inspect system expansion tank for proper level and charge,36-000,2019-07-21 17:57
"Fan, Exhaust - Quarterly",36-000,2019-07-21 17:58
Coil - Quarterly,36-000,2019-07-21 17:58
Coil - Quarterly,36-000,2019-07-21 17:58
Schedule outage with operating personnel,36-000,2019-07-21 17:58
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:58
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 17:58
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 17:58
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 17:58
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 17:58
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 17:58
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 17:58
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 17:58
Electrical connections:  for wear,36-000,2019-07-21 17:58
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 17:58
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 17:58
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 17:58
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 17:58
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 17:58
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 17:58
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 17:58
End lock-out and power up unit.,36-000,2019-07-21 17:58
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 17:58
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 17:58
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 17:58
Remove materials and waste products,36-000,2019-07-21 17:58
"Schedule outage with operating personnel, if necessary",36-000,2019-07-21 17:58
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:58
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-07-21 17:58
Inspect drain pan,36-000,2019-07-21 17:58
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-07-21 17:58
Check motor:  check temperature and vibration of bearings,36-000,2019-07-21 17:58
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-07-21 17:58
Ensure switch is set in correct season,36-000,2019-07-21 17:58
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-07-21 17:58
"If unit is a space heater, lubricate motor",36-000,2019-07-21 17:58
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-07-21 17:58
"Change filter and ensure proper flow direction, date filter",36-000,2019-07-21 17:58
"If permanent filter, wash, if worn, replace",36-000,2019-07-21 17:58
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-07-21 17:58
Check thermostat for proper operation,36-000,2019-07-21 17:58
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-07-21 17:58
Inspect control valve operation,36-000,2019-07-21 17:58
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-07-21 17:58
Remove materials and waste products,36-000,2019-07-21 17:58
"Schedule outage with operating personnel, if necessary",36-000,2019-07-21 17:58
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:58
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-07-21 17:58
Inspect drain pan,36-000,2019-07-21 17:58
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-07-21 17:58
Check motor:  check temperature and vibration of bearings,36-000,2019-07-21 17:58
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-07-21 17:58
Ensure switch is set in correct season,36-000,2019-07-21 17:58
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-07-21 17:58
"If unit is a space heater, lubricate motor",36-000,2019-07-21 17:58
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-07-21 17:58
"Change filter and ensure proper flow direction, date filter",36-000,2019-07-21 17:58
"If permanent filter, wash, if worn, replace",36-000,2019-07-21 17:58
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-07-21 17:58
Check thermostat for proper operation,36-000,2019-07-21 17:58
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-07-21 17:58
Inspect control valve operation,36-000,2019-07-21 17:58
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-07-21 17:58
Remove materials and waste products,36-000,2019-07-21 17:58
Coil - Quarterly,36-000,2019-07-21 17:59
Coil - Quarterly,36-000,2019-07-21 17:59
Coil - Quarterly,36-000,2019-07-21 17:59
"Schedule outage with operating personnel, if necessary",36-000,2019-07-21 17:59
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:59
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-07-21 17:59
Inspect drain pan,36-000,2019-07-21 17:59
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-07-21 17:59
Check motor:  check temperature and vibration of bearings,36-000,2019-07-21 17:59
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-07-21 17:59
Ensure switch is set in correct season,36-000,2019-07-21 17:59
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-07-21 17:59
"If unit is a space heater, lubricate motor",36-000,2019-07-21 17:59
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-07-21 17:59
"Change filter and ensure proper flow direction, date filter",36-000,2019-07-21 17:59
"If permanent filter, wash, if worn, replace",36-000,2019-07-21 17:59
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-07-21 17:59
Check thermostat for proper operation,36-000,2019-07-21 17:59
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-07-21 17:59
Inspect control valve operation,36-000,2019-07-21 17:59
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-07-21 17:59
Remove materials and waste products,36-000,2019-07-21 17:59
"Schedule outage with operating personnel, if necessary",36-000,2019-07-21 17:59
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:59
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-07-21 17:59
Inspect drain pan,36-000,2019-07-21 17:59
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-07-21 17:59
Check motor:  check temperature and vibration of bearings,36-000,2019-07-21 17:59
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-07-21 17:59
Ensure switch is set in correct season,36-000,2019-07-21 17:59
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-07-21 17:59
"If unit is a space heater, lubricate motor",36-000,2019-07-21 17:59
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-07-21 17:59
"Change filter and ensure proper flow direction, date filter",36-000,2019-07-21 17:59
"If permanent filter, wash, if worn, replace",36-000,2019-07-21 17:59
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-07-21 17:59
Check thermostat for proper operation,36-000,2019-07-21 17:59
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-07-21 17:59
Inspect control valve operation,36-000,2019-07-21 17:59
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-07-21 17:59
Remove materials and waste products,36-000,2019-07-21 17:59
"Schedule outage with operating personnel, if necessary",36-000,2019-07-21 17:59
"De-energize, tag and lock out circuit",36-000,2019-07-21 17:59
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-07-21 17:59
Inspect drain pan,36-000,2019-07-21 17:59
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-07-21 17:59
Check motor:  check temperature and vibration of bearings,36-000,2019-07-21 17:59
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-07-21 17:59
Ensure switch is set in correct season,36-000,2019-07-21 17:59
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-07-21 17:59
"If unit is a space heater, lubricate motor",36-000,2019-07-21 17:59
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-07-21 17:59
"Change filter and ensure proper flow direction, date filter",36-000,2019-07-21 17:59
"If permanent filter, wash, if worn, replace",36-000,2019-07-21 17:59
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-07-21 17:59
Check thermostat for proper operation,36-000,2019-07-21 17:59
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-07-21 17:59
Inspect control valve operation,36-000,2019-07-21 17:59
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-07-21 17:59
Remove materials and waste products,36-000,2019-07-21 17:59
"Fan, Exhaust - Quarterly",36-000,2019-07-21 18:00
Tank - Quarterly,36-000,2019-07-21 18:00
Schedule outage with operating personnel,36-000,2019-07-21 18:00
"De-energize, tag and lock out circuit",36-000,2019-07-21 18:00
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-07-21 18:00
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-07-21 18:00
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-07-21 18:00
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-07-21 18:00
Safety Guards:  ensure they are in place and secure,36-000,2019-07-21 18:00
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-07-21 18:00
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-07-21 18:00
Electrical connections:  for wear,36-000,2019-07-21 18:00
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-07-21 18:00
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-07-21 18:00
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-07-21 18:00
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-07-21 18:00
Clean any ductwork reachable as well as any grates or covers,36-000,2019-07-21 18:00
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-07-21 18:00
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-07-21 18:00
End lock-out and power up unit.,36-000,2019-07-21 18:00
"Check for proper operation, unusual noise or vibration",36-000,2019-07-21 18:00
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-07-21 18:00
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-07-21 18:00
Remove materials and waste products,36-000,2019-07-21 18:00
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-07-21 18:00
Schedule outage with operating personnel if necessary,36-000,2019-07-21 18:00
"De-energize, tag and lock out circuit",36-000,2019-07-21 18:00
Follow Confined Space Entry Procedure's as applicable,36-000,2019-07-21 18:00
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-07-21 18:00
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-07-21 18:00
Inspect slab or pit for any obstruction and remove,36-000,2019-07-21 18:00
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-07-21 18:00
Check pump coupling for wear and replace as needed,36-000,2019-07-21 18:00
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-07-21 18:00
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-07-21 18:00
Check shaft sleeves for wear,36-000,2019-07-21 18:00
Check pump flow and ensure proper directional flow,36-000,2019-07-21 18:00
Check electrical connections for wear and loose connections,36-000,2019-07-21 18:00
Check panel and verify proper identification and labels are present,36-000,2019-07-21 18:00
Check vents for dirt and clean as required,36-000,2019-07-21 18:00
"Clean exterior including all casing, shaft and nipples",36-000,2019-07-21 18:00
Clean strainers,36-000,2019-07-21 18:00
Clean connections and tighten all,36-000,2019-07-21 18:00
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-07-21 18:00
End lock-out and power up unit,36-000,2019-07-21 18:00
Observe any improper noise or vibration,36-000,2019-07-21 18:00
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-07-21 18:00
Contact FMP Service Desk and inform unit back in operation,36-000,2019-07-21 18:00
Clean up any water and remove refule,36-000,2019-07-21 18:00
Tank - Quarterly,36-000,2019-07-21 18:01
Tank - Quarterly,36-000,2019-07-21 18:01
Tank - Quarterly,36-000,2019-07-21 18:01
"Fan, Exhaust - Quarterly",08-000,2019-07-21 18:01
"Fan, Exhaust - Quarterly",08-000,2019-07-21 18:01
Follow confined Space Entry Procedure's as applicable,36-000,2019-07-21 18:01
Charge system to mid point,36-000,2019-07-21 18:01
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-07-21 18:01
Blowdown sight glass,36-000,2019-07-21 18:01
Follow confined Space Entry Procedure's as applicable,36-000,2019-07-21 18:01
Charge system to mid point,36-000,2019-07-21 18:01
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-07-21 18:01
Blowdown sight glass,36-000,2019-07-21 18:01
Follow confined Space Entry Procedure's as applicable,36-000,2019-07-21 18:01
Charge system to mid point,36-000,2019-07-21 18:01
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-07-21 18:01
Blowdown sight glass,36-000,2019-07-21 18:01
Schedule outage with operating personnel,08-000,2019-07-21 18:01
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:01
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-07-21 18:01
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-07-21 18:01
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-07-21 18:01
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-07-21 18:01
Safety Guards:  ensure they are in place and secure,08-000,2019-07-21 18:01
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-07-21 18:01
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-07-21 18:01
Electrical connections:  for wear,08-000,2019-07-21 18:01
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-07-21 18:01
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-07-21 18:01
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-07-21 18:01
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-07-21 18:01
Clean any ductwork reachable as well as any grates or covers,08-000,2019-07-21 18:01
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-07-21 18:01
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-07-21 18:01
End lock-out and power up unit.,08-000,2019-07-21 18:01
"Check for proper operation, unusual noise or vibration",08-000,2019-07-21 18:01
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-07-21 18:01
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-07-21 18:01
Remove materials and waste products,08-000,2019-07-21 18:01
Schedule outage with operating personnel,08-000,2019-07-21 18:01
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:01
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-07-21 18:01
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-07-21 18:01
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-07-21 18:01
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-07-21 18:01
Safety Guards:  ensure they are in place and secure,08-000,2019-07-21 18:01
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-07-21 18:01
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-07-21 18:01
Electrical connections:  for wear,08-000,2019-07-21 18:01
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-07-21 18:01
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-07-21 18:01
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-07-21 18:01
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-07-21 18:01
Clean any ductwork reachable as well as any grates or covers,08-000,2019-07-21 18:01
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-07-21 18:01
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-07-21 18:01
End lock-out and power up unit.,08-000,2019-07-21 18:01
"Check for proper operation, unusual noise or vibration",08-000,2019-07-21 18:01
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-07-21 18:01
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-07-21 18:01
Remove materials and waste products,08-000,2019-07-21 18:01
"Fan, Exhaust - Quarterly",08-000,2019-07-21 18:02
"Fan, Exhaust - Quarterly",08-000,2019-07-21 18:02
"Fan, Exhaust - Quarterly",08-000,2019-07-21 18:02
Schedule outage with operating personnel,08-000,2019-07-21 18:02
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:02
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-07-21 18:02
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-07-21 18:02
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-07-21 18:02
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-07-21 18:02
Safety Guards:  ensure they are in place and secure,08-000,2019-07-21 18:02
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-07-21 18:02
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-07-21 18:02
Electrical connections:  for wear,08-000,2019-07-21 18:02
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-07-21 18:02
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-07-21 18:02
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-07-21 18:02
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-07-21 18:02
Clean any ductwork reachable as well as any grates or covers,08-000,2019-07-21 18:02
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-07-21 18:02
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-07-21 18:02
End lock-out and power up unit.,08-000,2019-07-21 18:02
"Check for proper operation, unusual noise or vibration",08-000,2019-07-21 18:02
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-07-21 18:02
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-07-21 18:02
Remove materials and waste products,08-000,2019-07-21 18:02
Schedule outage with operating personnel,08-000,2019-07-21 18:02
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:02
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-07-21 18:02
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-07-21 18:02
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-07-21 18:02
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-07-21 18:02
Safety Guards:  ensure they are in place and secure,08-000,2019-07-21 18:02
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-07-21 18:02
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-07-21 18:02
Electrical connections:  for wear,08-000,2019-07-21 18:02
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-07-21 18:02
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-07-21 18:02
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-07-21 18:02
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-07-21 18:02
Clean any ductwork reachable as well as any grates or covers,08-000,2019-07-21 18:02
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-07-21 18:02
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-07-21 18:02
End lock-out and power up unit.,08-000,2019-07-21 18:02
"Check for proper operation, unusual noise or vibration",08-000,2019-07-21 18:02
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-07-21 18:02
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-07-21 18:02
Remove materials and waste products,08-000,2019-07-21 18:02
Schedule outage with operating personnel,08-000,2019-07-21 18:02
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:02
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-07-21 18:02
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-07-21 18:02
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-07-21 18:02
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-07-21 18:02
Safety Guards:  ensure they are in place and secure,08-000,2019-07-21 18:02
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-07-21 18:02
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-07-21 18:02
Electrical connections:  for wear,08-000,2019-07-21 18:02
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-07-21 18:02
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-07-21 18:02
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-07-21 18:02
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-07-21 18:02
Clean any ductwork reachable as well as any grates or covers,08-000,2019-07-21 18:02
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-07-21 18:02
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-07-21 18:02
End lock-out and power up unit.,08-000,2019-07-21 18:02
"Check for proper operation, unusual noise or vibration",08-000,2019-07-21 18:02
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-07-21 18:02
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-07-21 18:02
Remove materials and waste products,08-000,2019-07-21 18:02
"Fan, Exhaust - Quarterly",08-000,2019-07-21 18:03
Condensor - Quarterly,08-ROOF,2019-07-21 18:03
Schedule outage with operating personnel,08-000,2019-07-21 18:03
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:03
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-07-21 18:03
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-07-21 18:03
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-07-21 18:03
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-07-21 18:03
Safety Guards:  ensure they are in place and secure,08-000,2019-07-21 18:03
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-07-21 18:03
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-07-21 18:03
Electrical connections:  for wear,08-000,2019-07-21 18:03
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-07-21 18:03
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-07-21 18:03
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-07-21 18:03
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-07-21 18:03
Clean any ductwork reachable as well as any grates or covers,08-000,2019-07-21 18:03
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-07-21 18:03
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-07-21 18:03
End lock-out and power up unit.,08-000,2019-07-21 18:03
"Check for proper operation, unusual noise or vibration",08-000,2019-07-21 18:03
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-07-21 18:03
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-07-21 18:03
Remove materials and waste products,08-000,2019-07-21 18:03
Schedule outage with operating personnel,08-ROOF,2019-07-21 18:03
"De-energize, tag and lock out circuit.",08-ROOF,2019-07-21 18:03
Dry Cooler CHECK POINTS:  Remove debris from air screen and clean underneath unit.,08-ROOF,2019-07-21 18:03
Pressure wash coil with coil cleaning solution.,08-ROOF,2019-07-21 18:03
Straighten fin tubes with fin comb.,08-ROOF,2019-07-21 18:03
Check electrical connections for tightness.,08-ROOF,2019-07-21 18:03
Check mounting for tightness.,08-ROOF,2019-07-21 18:03
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,08-ROOF,2019-07-21 18:03
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",08-ROOF,2019-07-21 18:03
Perform required lubrication and remove old or excess lubricant.,08-ROOF,2019-07-21 18:03
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,08-ROOF,2019-07-21 18:03
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",08-ROOF,2019-07-21 18:03
Check antifreeze level with hydrometer and add glycol base antifreeze as required,08-ROOF,2019-07-21 18:03
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",08-ROOF,2019-07-21 18:03
Check motor name plate for current rating and controller manufacturer's recommended,08-ROOF,2019-07-21 18:03
Review asset information provided and add or correct information on workorder where necessary,08-ROOF,2019-07-21 18:03
Heater - Quarterly,08-000,2019-07-21 18:04
Tank - Quarterly,08-000,2019-07-21 18:04
Fan - Quarterly,08-000,2019-07-21 18:04
Coil - Quarterly,39-000,2019-07-21 18:04
"Schedule outage with operating personnel, if necessary",08-000,2019-07-21 18:04
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",08-000,2019-07-21 18:04
Inspect drain pan,08-000,2019-07-21 18:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",08-000,2019-07-21 18:04
Check motor:  check temperature and vibration of bearings,08-000,2019-07-21 18:04
"Check flow valve, if present, for calibration, leaks and proper operation",08-000,2019-07-21 18:04
Ensure switch is set in correct season,08-000,2019-07-21 18:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",08-000,2019-07-21 18:04
"If unit is a space heater, lubricate motor",08-000,2019-07-21 18:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",08-000,2019-07-21 18:04
"Change filter and ensure proper flow direction, date filter",08-000,2019-07-21 18:04
"If permanent filter, wash, if worn, replace",08-000,2019-07-21 18:04
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",08-000,2019-07-21 18:04
Check thermostat for proper operation,08-000,2019-07-21 18:04
"If electric, check operation, ensure it runs and is secure to the wall",08-000,2019-07-21 18:04
Inspect control valve operation,08-000,2019-07-21 18:04
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",08-000,2019-07-21 18:04
Remove materials and waste products,08-000,2019-07-21 18:04
Follow confined Space Entry Procedure's as applicable,08-000,2019-07-21 18:04
Charge system to mid point,08-000,2019-07-21 18:04
Blow down tank using bottom blowdown valve (a change in water level should be seen),08-000,2019-07-21 18:04
Blowdown sight glass,08-000,2019-07-21 18:04
Schedule outage with operating personnel,08-000,2019-07-21 18:04
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:04
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-07-21 18:04
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-07-21 18:04
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-07-21 18:04
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-07-21 18:04
Safety Guards:  ensure they are in place and secure,08-000,2019-07-21 18:04
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-07-21 18:04
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-07-21 18:04
Electrical connections:  for wear,08-000,2019-07-21 18:04
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-07-21 18:04
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-07-21 18:04
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-07-21 18:04
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-07-21 18:04
Clean any ductwork reachable as well as any grates or covers,08-000,2019-07-21 18:04
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-07-21 18:04
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-07-21 18:04
End lock-out and power up unit.,08-000,2019-07-21 18:04
"Check for proper operation, unusual noise or vibration",08-000,2019-07-21 18:04
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-07-21 18:04
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-07-21 18:04
Remove materials and waste products,08-000,2019-07-21 18:04
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:04
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:04
Inspect drain pan,39-000,2019-07-21 18:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:04
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:04
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:04
Ensure switch is set in correct season,39-000,2019-07-21 18:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:04
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:04
Coil - Quarterly,39-000,2019-07-21 18:05
Coil - Quarterly,39-000,2019-07-21 18:05
Coil - Quarterly,39-000,2019-07-21 18:05
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:05
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:05
Check thermostat for proper operation,39-000,2019-07-21 18:05
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:05
Inspect control valve operation,39-000,2019-07-21 18:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:05
Remove materials and waste products,39-000,2019-07-21 18:05
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:05
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:05
Inspect drain pan,39-000,2019-07-21 18:05
