Operator comments,Building ID,Report Time
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:05
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:05
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:05
Ensure switch is set in correct season,39-000,2019-07-21 18:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:05
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:05
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:05
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:05
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:05
Check thermostat for proper operation,39-000,2019-07-21 18:05
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:05
Inspect control valve operation,39-000,2019-07-21 18:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:05
Remove materials and waste products,39-000,2019-07-21 18:05
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:05
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:05
Inspect drain pan,39-000,2019-07-21 18:05
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:05
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:05
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:05
Ensure switch is set in correct season,39-000,2019-07-21 18:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:05
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:05
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:05
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:05
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:05
Check thermostat for proper operation,39-000,2019-07-21 18:05
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:05
Inspect control valve operation,39-000,2019-07-21 18:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:05
Remove materials and waste products,39-000,2019-07-21 18:05
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:05
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:05
Inspect drain pan,39-000,2019-07-21 18:05
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:05
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:05
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:05
Ensure switch is set in correct season,39-000,2019-07-21 18:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:05
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:05
"Fan, Exhaust - Quarterly",39-000,2019-07-21 18:06
Tank - Quarterly,08-000,2019-07-21 18:06
Pump - Quarterly,08-000,2019-07-21 18:06
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:06
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:06
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:06
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:06
Check thermostat for proper operation,39-000,2019-07-21 18:06
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:06
Inspect control valve operation,39-000,2019-07-21 18:06
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:06
Remove materials and waste products,39-000,2019-07-21 18:06
Schedule outage with operating personnel,39-000,2019-07-21 18:06
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:06
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-07-21 18:06
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-07-21 18:06
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-07-21 18:06
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-07-21 18:06
Safety Guards:  ensure they are in place and secure,39-000,2019-07-21 18:06
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-07-21 18:06
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-07-21 18:06
Electrical connections:  for wear,39-000,2019-07-21 18:06
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-07-21 18:06
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-07-21 18:06
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-07-21 18:06
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-07-21 18:06
Clean any ductwork reachable as well as any grates or covers,39-000,2019-07-21 18:06
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-07-21 18:06
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-07-21 18:06
End lock-out and power up unit.,39-000,2019-07-21 18:06
"Check for proper operation, unusual noise or vibration",39-000,2019-07-21 18:06
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-07-21 18:06
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-07-21 18:06
Remove materials and waste products,39-000,2019-07-21 18:06
Follow confined Space Entry Procedure's as applicable,08-000,2019-07-21 18:06
Charge system to mid point,08-000,2019-07-21 18:06
Blow down tank using bottom blowdown valve (a change in water level should be seen),08-000,2019-07-21 18:06
Blowdown sight glass,08-000,2019-07-21 18:06
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-07-21 18:06
Schedule outage with operating personnel if necessary,08-000,2019-07-21 18:06
"De-energize, tag and lock out circuit",08-000,2019-07-21 18:06
Follow Confined Space Entry Procedure's as applicable,08-000,2019-07-21 18:06
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-07-21 18:06
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-07-21 18:06
Inspect slab or pit for any obstruction and remove,08-000,2019-07-21 18:06
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-07-21 18:06
Check pump coupling for wear and replace as needed,08-000,2019-07-21 18:06
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-07-21 18:06
Coil  - Quarterly,39-000,2019-07-21 18:07
Coil  - Quarterly,39-000,2019-07-21 18:07
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-07-21 18:07
Check shaft sleeves for wear,08-000,2019-07-21 18:07
Check pump flow and ensure proper directional flow,08-000,2019-07-21 18:07
Check electrical connections for wear and loose connections,08-000,2019-07-21 18:07
Check panel and verify proper identification and labels are present,08-000,2019-07-21 18:07
Check vents for dirt and clean as required,08-000,2019-07-21 18:07
"Clean exterior including all casing, shaft and nipples",08-000,2019-07-21 18:07
Clean strainers,08-000,2019-07-21 18:07
Clean connections and tighten all,08-000,2019-07-21 18:07
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-07-21 18:07
End lock-out and power up unit,08-000,2019-07-21 18:07
Observe any improper noise or vibration,08-000,2019-07-21 18:07
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-07-21 18:07
Contact FMP Service Desk and inform unit back in operation,08-000,2019-07-21 18:07
Clean up any water and remove refule,08-000,2019-07-21 18:07
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:07
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:07
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:07
Inspect drain pan,39-000,2019-07-21 18:07
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:07
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:07
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:07
Ensure switch is set in correct season,39-000,2019-07-21 18:07
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:07
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:07
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:07
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:07
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:07
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:07
Check thermostat for proper operation,39-000,2019-07-21 18:07
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:07
Inspect control valve operation,39-000,2019-07-21 18:07
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:07
Remove materials and waste products,39-000,2019-07-21 18:07
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:07
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:07
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:07
Inspect drain pan,39-000,2019-07-21 18:07
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:07
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:07
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:07
Ensure switch is set in correct season,39-000,2019-07-21 18:07
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:07
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:07
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:07
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:07
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:07
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:07
Check thermostat for proper operation,39-000,2019-07-21 18:07
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:07
Inspect control valve operation,39-000,2019-07-21 18:07
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:07
Remove materials and waste products,39-000,2019-07-21 18:07
Coil  - Quarterly,39-000,2019-07-21 18:08
Coil  - Quarterly,39-000,2019-07-21 18:08
Coil  - Quarterly,39-000,2019-07-21 18:08
"Fan, Exhaust - Quarterly",39-000,2019-07-21 18:08
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:08
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:08
Inspect drain pan,39-000,2019-07-21 18:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:08
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:08
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:08
Ensure switch is set in correct season,39-000,2019-07-21 18:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:08
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:08
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:08
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:08
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:08
Check thermostat for proper operation,39-000,2019-07-21 18:08
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:08
Inspect control valve operation,39-000,2019-07-21 18:08
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:08
Remove materials and waste products,39-000,2019-07-21 18:08
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:08
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:08
Inspect drain pan,39-000,2019-07-21 18:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:08
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:08
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:08
Ensure switch is set in correct season,39-000,2019-07-21 18:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:08
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:08
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:08
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:08
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:08
Check thermostat for proper operation,39-000,2019-07-21 18:08
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:08
Inspect control valve operation,39-000,2019-07-21 18:08
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:08
Remove materials and waste products,39-000,2019-07-21 18:08
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:08
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:08
Inspect drain pan,39-000,2019-07-21 18:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:08
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:08
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:08
Ensure switch is set in correct season,39-000,2019-07-21 18:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:08
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:08
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:08
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:08
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:08
Check thermostat for proper operation,39-000,2019-07-21 18:08
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:08
Inspect control valve operation,39-000,2019-07-21 18:08
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:08
Remove materials and waste products,39-000,2019-07-21 18:08
Schedule outage with operating personnel,39-000,2019-07-21 18:08
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:08
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-07-21 18:08
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-07-21 18:08
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-07-21 18:08
Coil - Quarterly,39-000,2019-07-21 18:09
Pump - Quarterly,39-000,2019-07-21 18:09
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-07-21 18:09
Safety Guards:  ensure they are in place and secure,39-000,2019-07-21 18:09
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-07-21 18:09
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-07-21 18:09
Electrical connections:  for wear,39-000,2019-07-21 18:09
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-07-21 18:09
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-07-21 18:09
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-07-21 18:09
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-07-21 18:09
Clean any ductwork reachable as well as any grates or covers,39-000,2019-07-21 18:09
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-07-21 18:09
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-07-21 18:09
End lock-out and power up unit.,39-000,2019-07-21 18:09
"Check for proper operation, unusual noise or vibration",39-000,2019-07-21 18:09
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-07-21 18:09
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-07-21 18:09
Remove materials and waste products,39-000,2019-07-21 18:09
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:09
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:09
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:09
Inspect drain pan,39-000,2019-07-21 18:09
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:09
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:09
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:09
Ensure switch is set in correct season,39-000,2019-07-21 18:09
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:09
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:09
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:09
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:09
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:09
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:09
Check thermostat for proper operation,39-000,2019-07-21 18:09
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:09
Inspect control valve operation,39-000,2019-07-21 18:09
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:09
Remove materials and waste products,39-000,2019-07-21 18:09
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-21 18:09
Schedule outage with operating personnel if necessary,39-000,2019-07-21 18:09
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:09
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-21 18:09
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-21 18:09
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-21 18:09
Inspect slab or pit for any obstruction and remove,39-000,2019-07-21 18:09
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-21 18:09
Check pump coupling for wear and replace as needed,39-000,2019-07-21 18:09
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-21 18:09
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-21 18:09
Check shaft sleeves for wear,39-000,2019-07-21 18:09
Check pump flow and ensure proper directional flow,39-000,2019-07-21 18:09
Check electrical connections for wear and loose connections,39-000,2019-07-21 18:09
Check panel and verify proper identification and labels are present,39-000,2019-07-21 18:09
Check vents for dirt and clean as required,39-000,2019-07-21 18:09
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-21 18:09
Clean strainers,39-000,2019-07-21 18:09
Pump - Quarterly,39-000,2019-07-21 18:10
Coil - Quarterly,39-000,2019-07-21 18:10
Clean connections and tighten all,39-000,2019-07-21 18:10
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-21 18:10
End lock-out and power up unit,39-000,2019-07-21 18:10
Observe any improper noise or vibration,39-000,2019-07-21 18:10
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-21 18:10
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-21 18:10
Clean up any water and remove refule,39-000,2019-07-21 18:10
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-07-21 18:10
Schedule outage with operating personnel if necessary,39-000,2019-07-21 18:10
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:10
Follow Confined Space Entry Procedure's as applicable,39-000,2019-07-21 18:10
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-07-21 18:10
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-07-21 18:10
Inspect slab or pit for any obstruction and remove,39-000,2019-07-21 18:10
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-07-21 18:10
Check pump coupling for wear and replace as needed,39-000,2019-07-21 18:10
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-07-21 18:10
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-07-21 18:10
Check shaft sleeves for wear,39-000,2019-07-21 18:10
Check pump flow and ensure proper directional flow,39-000,2019-07-21 18:10
Check electrical connections for wear and loose connections,39-000,2019-07-21 18:10
Check panel and verify proper identification and labels are present,39-000,2019-07-21 18:10
Check vents for dirt and clean as required,39-000,2019-07-21 18:10
"Clean exterior including all casing, shaft and nipples",39-000,2019-07-21 18:10
Clean strainers,39-000,2019-07-21 18:10
Clean connections and tighten all,39-000,2019-07-21 18:10
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-07-21 18:10
End lock-out and power up unit,39-000,2019-07-21 18:10
Observe any improper noise or vibration,39-000,2019-07-21 18:10
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-07-21 18:10
Contact FMP Service Desk and inform unit back in operation,39-000,2019-07-21 18:10
Clean up any water and remove refule,39-000,2019-07-21 18:10
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:10
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:10
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:10
Inspect drain pan,39-000,2019-07-21 18:10
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:10
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:10
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:10
Ensure switch is set in correct season,39-000,2019-07-21 18:10
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:10
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:10
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:10
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:10
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:10
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:10
Check thermostat for proper operation,39-000,2019-07-21 18:10
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:10
Inspect control valve operation,39-000,2019-07-21 18:10
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:10
Remove materials and waste products,39-000,2019-07-21 18:10
Tank - Quarterly,39-000,2019-07-21 18:11
Tank - Quarterly,39-000,2019-07-21 18:11
Tank - Quarterly,39-000,2019-07-21 18:11
Coil - Quarterly,39-000,2019-07-21 18:11
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-07-21 18:11
Check the following Safety Interlocks:,39-000,2019-07-21 18:11
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-07-21 18:11
"Inspect boiler and burner operation, adjust as required",39-000,2019-07-21 18:11
Test low water cutoff and pressure relief operation,39-000,2019-07-21 18:11
Blow down and test low water cutoff and feed controls,39-000,2019-07-21 18:11
Inspect system for water or fuel leaks,39-000,2019-07-21 18:11
Check sequence and operation of flame safeguard control,39-000,2019-07-21 18:11
Check setting and test operating and limit controls,39-000,2019-07-21 18:11
Check operation of modulating motor,39-000,2019-07-21 18:11
Check and test boiler Blowdown valve,39-000,2019-07-21 18:11
Lubricate motor and shaft bearings as required,39-000,2019-07-21 18:11
Check for proper supply of outside air,39-000,2019-07-21 18:11
Inspect system expansion tank for proper level and charge,39-000,2019-07-21 18:11
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-07-21 18:11
Check the following Safety Interlocks:,39-000,2019-07-21 18:11
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-07-21 18:11
"Inspect boiler and burner operation, adjust as required",39-000,2019-07-21 18:11
Test low water cutoff and pressure relief operation,39-000,2019-07-21 18:11
Blow down and test low water cutoff and feed controls,39-000,2019-07-21 18:11
Inspect system for water or fuel leaks,39-000,2019-07-21 18:11
Check sequence and operation of flame safeguard control,39-000,2019-07-21 18:11
Check setting and test operating and limit controls,39-000,2019-07-21 18:11
Check operation of modulating motor,39-000,2019-07-21 18:11
Check and test boiler Blowdown valve,39-000,2019-07-21 18:11
Lubricate motor and shaft bearings as required,39-000,2019-07-21 18:11
Check for proper supply of outside air,39-000,2019-07-21 18:11
Inspect system expansion tank for proper level and charge,39-000,2019-07-21 18:11
Follow confined Space Entry Procedure's as applicable,39-000,2019-07-21 18:11
Charge system to mid point,39-000,2019-07-21 18:11
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-07-21 18:11
Blowdown sight glass,39-000,2019-07-21 18:11
"Schedule outage with operating personnel, if necessary",39-000,2019-07-21 18:11
"De-energize, tag and lock out circuit",39-000,2019-07-21 18:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-07-21 18:11
Inspect drain pan,39-000,2019-07-21 18:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-07-21 18:11
Check motor:  check temperature and vibration of bearings,39-000,2019-07-21 18:11
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-07-21 18:11
Ensure switch is set in correct season,39-000,2019-07-21 18:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-07-21 18:11
"If unit is a space heater, lubricate motor",39-000,2019-07-21 18:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-07-21 18:11
"Change filter and ensure proper flow direction, date filter",39-000,2019-07-21 18:11
"If permanent filter, wash, if worn, replace",39-000,2019-07-21 18:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-07-21 18:11
Check thermostat for proper operation,39-000,2019-07-21 18:11
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-07-21 18:11
Inspect control valve operation,39-000,2019-07-21 18:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-07-21 18:11
Remove materials and waste products,39-000,2019-07-21 18:11
"Fan, Exhaust - Quarterly",39-ROOF,2019-07-21 18:12
Louvers - Quarterly,39-ROOF,2019-07-21 18:12
"Fan, Exhaust - Quarterly",39-ROOF,2019-07-21 18:12
Schedule outage with operating personnel,39-ROOF,2019-07-21 18:12
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 18:12
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 18:12
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 18:12
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 18:12
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 18:12
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 18:12
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 18:12
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 18:12
Electrical connections:  for wear,39-ROOF,2019-07-21 18:12
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 18:12
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 18:12
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 18:12
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 18:12
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 18:12
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 18:12
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 18:12
End lock-out and power up unit.,39-ROOF,2019-07-21 18:12
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 18:12
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 18:12
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 18:12
Remove materials and waste products,39-ROOF,2019-07-21 18:12
Schedule outage with operating personnel,39-ROOF,2019-07-21 18:12
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 18:12
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 18:12
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 18:12
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 18:12
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 18:12
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 18:12
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 18:12
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 18:12
Electrical connections:  for wear,39-ROOF,2019-07-21 18:12
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 18:12
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 18:12
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 18:12
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 18:12
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 18:12
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 18:12
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 18:12
End lock-out and power up unit.,39-ROOF,2019-07-21 18:12
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 18:12
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 18:12
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 18:12
Remove materials and waste products,39-ROOF,2019-07-21 18:12
Schedule outage with operating personnel,39-ROOF,2019-07-21 18:12
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 18:12
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 18:12
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 18:12
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 18:12
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 18:12
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 18:12
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 18:12
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 18:12
Coil - Quarterly,39-ROOF,2019-07-21 18:13
Louvers - Quarterly,39-ROOF,2019-07-21 18:13
Electrical connections:  for wear,39-ROOF,2019-07-21 18:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 18:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 18:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 18:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 18:13
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 18:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 18:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 18:13
End lock-out and power up unit.,39-ROOF,2019-07-21 18:13
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 18:13
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 18:13
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 18:13
Remove materials and waste products,39-ROOF,2019-07-21 18:13
Schedule outage with operating personnel,39-ROOF,2019-07-21 18:13
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 18:13
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 18:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 18:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 18:13
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 18:13
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 18:13
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 18:13
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 18:13
Electrical connections:  for wear,39-ROOF,2019-07-21 18:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 18:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 18:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 18:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 18:13
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 18:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 18:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 18:13
End lock-out and power up unit.,39-ROOF,2019-07-21 18:13
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 18:13
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 18:13
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 18:13
Remove materials and waste products,39-ROOF,2019-07-21 18:13
Schedule outage with operating personnel,39-ROOF,2019-07-21 18:13
"De-energize, tag and lock out circuit",39-ROOF,2019-07-21 18:13
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-07-21 18:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-07-21 18:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-07-21 18:13
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-07-21 18:13
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-07-21 18:13
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-07-21 18:13
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-07-21 18:13
Electrical connections:  for wear,39-ROOF,2019-07-21 18:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-07-21 18:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-07-21 18:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-07-21 18:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-07-21 18:13
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-07-21 18:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-07-21 18:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-07-21 18:13
End lock-out and power up unit.,39-ROOF,2019-07-21 18:13
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-07-21 18:13
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-07-21 18:13
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-07-21 18:13
Remove materials and waste products,39-ROOF,2019-07-21 18:13
Filter - Quarterly,09-000,2019-07-21 18:14
Filter - Quarterly,09-000,2019-07-21 18:14
Coil - Quarterly,09-000,2019-07-21 18:14
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 18:14
Schedule outage with operating personnel if necessary,09-000,2019-07-21 18:14
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:14
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 18:14
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 18:14
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 18:14
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 18:14
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 18:14
Check pump coupling for wear and replace as needed,09-000,2019-07-21 18:14
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 18:14
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 18:14
Check shaft sleeves for wear,09-000,2019-07-21 18:14
Check pump flow and ensure proper directional flow,09-000,2019-07-21 18:14
Check electrical connections for wear and loose connections,09-000,2019-07-21 18:14
Check panel and verify proper identification and labels are present,09-000,2019-07-21 18:14
Check vents for dirt and clean as required,09-000,2019-07-21 18:14
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 18:14
Clean strainers,09-000,2019-07-21 18:14
Clean connections and tighten all,09-000,2019-07-21 18:14
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 18:14
End lock-out and power up unit,09-000,2019-07-21 18:14
Observe any improper noise or vibration,09-000,2019-07-21 18:14
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 18:14
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 18:14
Clean up any water and remove refule,09-000,2019-07-21 18:14
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 18:14
Schedule outage with operating personnel if necessary,09-000,2019-07-21 18:14
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:14
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 18:14
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 18:14
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 18:14
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 18:14
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 18:14
Check pump coupling for wear and replace as needed,09-000,2019-07-21 18:14
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 18:14
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 18:14
Check shaft sleeves for wear,09-000,2019-07-21 18:14
Check pump flow and ensure proper directional flow,09-000,2019-07-21 18:14
Check electrical connections for wear and loose connections,09-000,2019-07-21 18:14
Check panel and verify proper identification and labels are present,09-000,2019-07-21 18:14
Check vents for dirt and clean as required,09-000,2019-07-21 18:14
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 18:14
Clean strainers,09-000,2019-07-21 18:14
Clean connections and tighten all,09-000,2019-07-21 18:14
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 18:14
End lock-out and power up unit,09-000,2019-07-21 18:14
Observe any improper noise or vibration,09-000,2019-07-21 18:14
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 18:14
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 18:14
Clean up any water and remove refule,09-000,2019-07-21 18:14
"Schedule outage with operating personnel, if necessary",09-000,2019-07-21 18:14
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:14
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-07-21 18:14
Inspect drain pan,09-000,2019-07-21 18:14
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-07-21 18:14
Check motor:  check temperature and vibration of bearings,09-000,2019-07-21 18:14
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-07-21 18:14
Ensure switch is set in correct season,09-000,2019-07-21 18:14
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-07-21 18:14
"If unit is a space heater, lubricate motor",09-000,2019-07-21 18:14
Coil - Quarterly,09-000,2019-07-21 18:15
Coil - Quarterly,09-000,2019-07-21 18:15
"Fan, Exhaust - Quarterly",09-000,2019-07-21 18:15
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-07-21 18:15
"Change filter and ensure proper flow direction, date filter",09-000,2019-07-21 18:15
"If permanent filter, wash, if worn, replace",09-000,2019-07-21 18:15
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-07-21 18:15
Check thermostat for proper operation,09-000,2019-07-21 18:15
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-07-21 18:15
Inspect control valve operation,09-000,2019-07-21 18:15
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-07-21 18:15
Remove materials and waste products,09-000,2019-07-21 18:15
"Schedule outage with operating personnel, if necessary",09-000,2019-07-21 18:15
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:15
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-07-21 18:15
Inspect drain pan,09-000,2019-07-21 18:15
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-07-21 18:15
