Operator comments,Building ID,Report Time
Check motor:  check temperature and vibration of bearings,09-000,2019-07-21 18:15
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-07-21 18:15
Ensure switch is set in correct season,09-000,2019-07-21 18:15
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-07-21 18:15
"If unit is a space heater, lubricate motor",09-000,2019-07-21 18:15
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-07-21 18:15
"Change filter and ensure proper flow direction, date filter",09-000,2019-07-21 18:15
"If permanent filter, wash, if worn, replace",09-000,2019-07-21 18:15
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-07-21 18:15
Check thermostat for proper operation,09-000,2019-07-21 18:15
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-07-21 18:15
Inspect control valve operation,09-000,2019-07-21 18:15
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-07-21 18:15
Remove materials and waste products,09-000,2019-07-21 18:15
"Schedule outage with operating personnel, if necessary",09-000,2019-07-21 18:15
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:15
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-07-21 18:15
Inspect drain pan,09-000,2019-07-21 18:15
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-07-21 18:15
Check motor:  check temperature and vibration of bearings,09-000,2019-07-21 18:15
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-07-21 18:15
Ensure switch is set in correct season,09-000,2019-07-21 18:15
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-07-21 18:15
"If unit is a space heater, lubricate motor",09-000,2019-07-21 18:15
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-07-21 18:15
"Change filter and ensure proper flow direction, date filter",09-000,2019-07-21 18:15
"If permanent filter, wash, if worn, replace",09-000,2019-07-21 18:15
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-07-21 18:15
Check thermostat for proper operation,09-000,2019-07-21 18:15
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-07-21 18:15
Inspect control valve operation,09-000,2019-07-21 18:15
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-07-21 18:15
Remove materials and waste products,09-000,2019-07-21 18:15
Schedule outage with operating personnel,09-000,2019-07-21 18:15
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:15
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 18:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 18:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 18:15
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 18:15
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 18:15
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 18:15
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 18:15
Electrical connections:  for wear,09-000,2019-07-21 18:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 18:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 18:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 18:15
"Fan, Exhaust - Quarterly",09-000,2019-07-21 18:16
"Fan, Exhaust - Quarterly",09-000,2019-07-21 18:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 18:16
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 18:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 18:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 18:16
End lock-out and power up unit.,09-000,2019-07-21 18:16
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 18:16
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 18:16
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 18:16
Remove materials and waste products,09-000,2019-07-21 18:16
Schedule outage with operating personnel,09-000,2019-07-21 18:16
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:16
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 18:16
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 18:16
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 18:16
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 18:16
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 18:16
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 18:16
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 18:16
Electrical connections:  for wear,09-000,2019-07-21 18:16
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 18:16
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 18:16
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 18:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 18:16
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 18:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 18:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 18:16
End lock-out and power up unit.,09-000,2019-07-21 18:16
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 18:16
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 18:16
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 18:16
Remove materials and waste products,09-000,2019-07-21 18:16
Schedule outage with operating personnel,09-000,2019-07-21 18:16
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:16
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 18:16
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 18:16
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 18:16
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 18:16
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 18:16
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 18:16
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 18:16
Electrical connections:  for wear,09-000,2019-07-21 18:16
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 18:16
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 18:16
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 18:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 18:16
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 18:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 18:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 18:16
End lock-out and power up unit.,09-000,2019-07-21 18:16
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 18:16
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 18:16
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 18:16
Remove materials and waste products,09-000,2019-07-21 18:16
Coil - Quarterly,09-000,2019-07-21 18:17
Pump - Quarterly,09-000,2019-07-21 18:17
Pump - Quarterly,09-000,2019-07-21 18:17
Schedule outage with operating personnel,09-000,2019-07-21 18:17
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:17
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 18:17
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 18:17
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 18:17
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 18:17
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 18:17
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 18:17
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 18:17
Electrical connections:  for wear,09-000,2019-07-21 18:17
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 18:17
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 18:17
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 18:17
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 18:17
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 18:17
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 18:17
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 18:17
End lock-out and power up unit.,09-000,2019-07-21 18:17
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 18:17
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 18:17
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 18:17
Remove materials and waste products,09-000,2019-07-21 18:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 18:17
Schedule outage with operating personnel if necessary,09-000,2019-07-21 18:17
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:17
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 18:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 18:17
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 18:17
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 18:17
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 18:17
Check pump coupling for wear and replace as needed,09-000,2019-07-21 18:17
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 18:17
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 18:17
Check shaft sleeves for wear,09-000,2019-07-21 18:17
Check pump flow and ensure proper directional flow,09-000,2019-07-21 18:17
Check electrical connections for wear and loose connections,09-000,2019-07-21 18:17
Check panel and verify proper identification and labels are present,09-000,2019-07-21 18:17
Check vents for dirt and clean as required,09-000,2019-07-21 18:17
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 18:17
Clean strainers,09-000,2019-07-21 18:17
Clean connections and tighten all,09-000,2019-07-21 18:17
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 18:17
End lock-out and power up unit,09-000,2019-07-21 18:17
Observe any improper noise or vibration,09-000,2019-07-21 18:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 18:17
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 18:17
Clean up any water and remove refule,09-000,2019-07-21 18:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-07-21 18:17
Schedule outage with operating personnel if necessary,09-000,2019-07-21 18:17
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:17
Follow Confined Space Entry Procedure's as applicable,09-000,2019-07-21 18:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-07-21 18:17
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-07-21 18:17
Inspect slab or pit for any obstruction and remove,09-000,2019-07-21 18:17
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-07-21 18:17
Check pump coupling for wear and replace as needed,09-000,2019-07-21 18:17
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-07-21 18:17
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-07-21 18:17
Check shaft sleeves for wear,09-000,2019-07-21 18:17
Check pump flow and ensure proper directional flow,09-000,2019-07-21 18:17
Check electrical connections for wear and loose connections,09-000,2019-07-21 18:17
Check panel and verify proper identification and labels are present,09-000,2019-07-21 18:17
Check vents for dirt and clean as required,09-000,2019-07-21 18:17
"Clean exterior including all casing, shaft and nipples",09-000,2019-07-21 18:17
Clean strainers,09-000,2019-07-21 18:17
Clean connections and tighten all,09-000,2019-07-21 18:17
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-07-21 18:17
End lock-out and power up unit,09-000,2019-07-21 18:17
Observe any improper noise or vibration,09-000,2019-07-21 18:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-07-21 18:17
Contact FMP Service Desk and inform unit back in operation,09-000,2019-07-21 18:17
Clean up any water and remove refule,09-000,2019-07-21 18:17
"Fan, Exhaust - Quarterly",09-000,2019-07-21 18:18
Pump - Quarterly,36-000,2019-07-21 18:18
Pump - Quarterly,36-000,2019-07-21 18:18
Schedule outage with operating personnel,09-000,2019-07-21 18:18
"De-energize, tag and lock out circuit",09-000,2019-07-21 18:18
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-07-21 18:18
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-07-21 18:18
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-07-21 18:18
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-07-21 18:18
Safety Guards:  ensure they are in place and secure,09-000,2019-07-21 18:18
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-07-21 18:18
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-07-21 18:18
Electrical connections:  for wear,09-000,2019-07-21 18:18
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-07-21 18:18
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-07-21 18:18
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-07-21 18:18
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-07-21 18:18
Clean any ductwork reachable as well as any grates or covers,09-000,2019-07-21 18:18
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-07-21 18:18
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-07-21 18:18
End lock-out and power up unit.,09-000,2019-07-21 18:18
"Check for proper operation, unusual noise or vibration",09-000,2019-07-21 18:18
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-07-21 18:18
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-07-21 18:18
Remove materials and waste products,09-000,2019-07-21 18:18
"Deenergize, tag, and lock out circuit.",36-000,2019-07-21 18:18
Inspect piping for evidence of leaks and vibration.,36-000,2019-07-21 18:18
Report any leaks to supervisor.,36-000,2019-07-21 18:18
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-07-21 18:18
Check mounting bolts and tighten if needed.,36-000,2019-07-21 18:18
Check crankcase heater.,36-000,2019-07-21 18:18
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-07-21 18:18
Check temperature drop across condensing coil.,36-000,2019-07-21 18:18
Check temperature drop across condensing coil.,36-000,2019-07-21 18:18
Check that reversing valve is operating properly.,36-000,2019-07-21 18:18
Check oil if compressor is equipped with a sight glass.,36-000,2019-07-21 18:18
Clean air intake and screens; change filters as necessary.,36-000,2019-07-21 18:18
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-07-21 18:18
"Re-energize unit, end lock-out",36-000,2019-07-21 18:18
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-07-21 18:18
Check that reversing valve is operating properly.,36-000,2019-07-21 18:18
Clean up work area.,36-000,2019-07-21 18:18
"Deenergize, tag, and lock out circuit.",36-000,2019-07-21 18:18
Inspect piping for evidence of leaks and vibration.,36-000,2019-07-21 18:18
Report any leaks to supervisor.,36-000,2019-07-21 18:18
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-07-21 18:18
Check mounting bolts and tighten if needed.,36-000,2019-07-21 18:18
Check crankcase heater.,36-000,2019-07-21 18:18
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-07-21 18:18
Check temperature drop across condensing coil.,36-000,2019-07-21 18:18
Check temperature drop across condensing coil.,36-000,2019-07-21 18:18
Check that reversing valve is operating properly.,36-000,2019-07-21 18:18
Check oil if compressor is equipped with a sight glass.,36-000,2019-07-21 18:18
Clean air intake and screens; change filters as necessary.,36-000,2019-07-21 18:18
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-07-21 18:18
"Re-energize unit, end lock-out",36-000,2019-07-21 18:18
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-07-21 18:18
Check that reversing valve is operating properly.,36-000,2019-07-21 18:18
Clean up work area.,36-000,2019-07-21 18:18
Pump - Quarterly,36-000,2019-07-21 18:19
Pump - Quarterly,36-000,2019-07-21 18:19
Fan Coil - Quarterly,30-000,2019-07-21 18:19
"Deenergize, tag, and lock out circuit.",36-000,2019-07-21 18:19
Inspect piping for evidence of leaks and vibration.,36-000,2019-07-21 18:19
Report any leaks to supervisor.,36-000,2019-07-21 18:19
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-07-21 18:19
Check mounting bolts and tighten if needed.,36-000,2019-07-21 18:19
Check crankcase heater.,36-000,2019-07-21 18:19
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-07-21 18:19
Check temperature drop across condensing coil.,36-000,2019-07-21 18:19
Check temperature drop across condensing coil.,36-000,2019-07-21 18:19
Check that reversing valve is operating properly.,36-000,2019-07-21 18:19
Check oil if compressor is equipped with a sight glass.,36-000,2019-07-21 18:19
Clean air intake and screens; change filters as necessary.,36-000,2019-07-21 18:19
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-07-21 18:19
"Re-energize unit, end lock-out",36-000,2019-07-21 18:19
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-07-21 18:19
Check that reversing valve is operating properly.,36-000,2019-07-21 18:19
Clean up work area.,36-000,2019-07-21 18:19
"Deenergize, tag, and lock out circuit.",36-000,2019-07-21 18:19
Inspect piping for evidence of leaks and vibration.,36-000,2019-07-21 18:19
Report any leaks to supervisor.,36-000,2019-07-21 18:19
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-07-21 18:19
Check mounting bolts and tighten if needed.,36-000,2019-07-21 18:19
Check crankcase heater.,36-000,2019-07-21 18:19
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-07-21 18:19
Check temperature drop across condensing coil.,36-000,2019-07-21 18:19
Check temperature drop across condensing coil.,36-000,2019-07-21 18:19
Check that reversing valve is operating properly.,36-000,2019-07-21 18:19
Check oil if compressor is equipped with a sight glass.,36-000,2019-07-21 18:19
Clean air intake and screens; change filters as necessary.,36-000,2019-07-21 18:19
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-07-21 18:19
"Re-energize unit, end lock-out",36-000,2019-07-21 18:19
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-07-21 18:19
Check that reversing valve is operating properly.,36-000,2019-07-21 18:19
Clean up work area.,36-000,2019-07-21 18:19
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:19
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:19
Inspect drain pan,30-000,2019-07-21 18:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:19
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:19
Ensure switch is set in correct season,30-000,2019-07-21 18:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:19
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:19
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:19
Check thermostat for proper operation,30-000,2019-07-21 18:19
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:19
Inspect control valve operation,30-000,2019-07-21 18:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:19
Remove materials and waste products,30-000,2019-07-21 18:19
Fan Coil - Quarterly,30-000,2019-07-21 18:20
Fan Coil - Quarterly,30-000,2019-07-21 18:20
Fan Coil - Quarterly,30-000,2019-07-21 18:20
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:20
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:20
Inspect drain pan,30-000,2019-07-21 18:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:20
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:20
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:20
Ensure switch is set in correct season,30-000,2019-07-21 18:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:20
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:20
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:20
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:20
Check thermostat for proper operation,30-000,2019-07-21 18:20
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:20
Inspect control valve operation,30-000,2019-07-21 18:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:20
Remove materials and waste products,30-000,2019-07-21 18:20
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:20
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:20
Inspect drain pan,30-000,2019-07-21 18:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:20
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:20
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:20
Ensure switch is set in correct season,30-000,2019-07-21 18:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:20
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:20
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:20
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:20
Check thermostat for proper operation,30-000,2019-07-21 18:20
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:20
Inspect control valve operation,30-000,2019-07-21 18:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:20
Remove materials and waste products,30-000,2019-07-21 18:20
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:20
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:20
Inspect drain pan,30-000,2019-07-21 18:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:20
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:20
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:20
Ensure switch is set in correct season,30-000,2019-07-21 18:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:20
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:20
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:20
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:20
Check thermostat for proper operation,30-000,2019-07-21 18:20
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:20
Inspect control valve operation,30-000,2019-07-21 18:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:20
Remove materials and waste products,30-000,2019-07-21 18:20
Fan Coil - Quarterly,30-000,2019-07-21 18:21
Fan Coil - Quarterly,30-000,2019-07-21 18:21
Fan Coil - Quarterly,30-000,2019-07-21 18:21
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:21
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:21
Inspect drain pan,30-000,2019-07-21 18:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:21
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:21
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:21
Ensure switch is set in correct season,30-000,2019-07-21 18:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:21
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:21
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:21
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:21
Check thermostat for proper operation,30-000,2019-07-21 18:21
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:21
Inspect control valve operation,30-000,2019-07-21 18:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:21
Remove materials and waste products,30-000,2019-07-21 18:21
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:21
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:21
Inspect drain pan,30-000,2019-07-21 18:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:21
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:21
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:21
Ensure switch is set in correct season,30-000,2019-07-21 18:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:21
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:21
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:21
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:21
Check thermostat for proper operation,30-000,2019-07-21 18:21
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:21
Inspect control valve operation,30-000,2019-07-21 18:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:21
Remove materials and waste products,30-000,2019-07-21 18:21
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:21
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:21
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:21
Inspect drain pan,30-000,2019-07-21 18:21
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:21
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:21
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:21
Ensure switch is set in correct season,30-000,2019-07-21 18:21
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:21
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:21
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:21
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:21
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:21
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:21
Check thermostat for proper operation,30-000,2019-07-21 18:21
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:21
Inspect control valve operation,30-000,2019-07-21 18:21
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:21
Remove materials and waste products,30-000,2019-07-21 18:21
Fan Coil - Quarterly,30-000,2019-07-21 18:22
Fan coil - Quarterly,30-000,2019-07-21 18:22
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:22
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:22
Inspect drain pan,30-000,2019-07-21 18:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:22
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:22
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:22
Ensure switch is set in correct season,30-000,2019-07-21 18:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:22
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:22
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:22
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:22
Check thermostat for proper operation,30-000,2019-07-21 18:22
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:22
Inspect control valve operation,30-000,2019-07-21 18:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:22
Remove materials and waste products,30-000,2019-07-21 18:22
"Schedule outage with operating personnel, if necessary",30-000,2019-07-21 18:22
"De-energize, tag and lock out circuit",30-000,2019-07-21 18:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-07-21 18:22
Inspect drain pan,30-000,2019-07-21 18:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-07-21 18:22
Check motor:  check temperature and vibration of bearings,30-000,2019-07-21 18:22
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-07-21 18:22
Ensure switch is set in correct season,30-000,2019-07-21 18:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-07-21 18:22
"If unit is a space heater, lubricate motor",30-000,2019-07-21 18:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-07-21 18:22
"Change filter and ensure proper flow direction, date filter",30-000,2019-07-21 18:22
"If permanent filter, wash, if worn, replace",30-000,2019-07-21 18:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-07-21 18:22
Check thermostat for proper operation,30-000,2019-07-21 18:22
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-07-21 18:22
Inspect control valve operation,30-000,2019-07-21 18:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-07-21 18:22
Remove materials and waste products,30-000,2019-07-21 18:22
Fan Coil - Quarterly,44-000,2019-07-21 18:23
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:23
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:23
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:23
Inspect drain pan,44-000,2019-07-21 18:23
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:23
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:23
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:23
Ensure switch is set in correct season,44-000,2019-07-21 18:23
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:23
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:23
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:23
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:23
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:23
Fan Coil - Quarterly,44-000,2019-07-21 18:24
Fan Coil - Quarterly,44-000,2019-07-21 18:24
Fan Coil - Quarterly,44-000,2019-07-21 18:24
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:24
Check thermostat for proper operation,44-000,2019-07-21 18:24
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:24
Inspect control valve operation,44-000,2019-07-21 18:24
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:24
Remove materials and waste products,44-000,2019-07-21 18:24
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:24
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:24
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:24
Inspect drain pan,44-000,2019-07-21 18:24
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:24
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:24
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:24
Ensure switch is set in correct season,44-000,2019-07-21 18:24
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:24
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:24
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:24
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:24
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:24
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:24
Check thermostat for proper operation,44-000,2019-07-21 18:24
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:24
Inspect control valve operation,44-000,2019-07-21 18:24
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:24
Remove materials and waste products,44-000,2019-07-21 18:24
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:24
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:24
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:24
Inspect drain pan,44-000,2019-07-21 18:24
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:24
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:24
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:24
Ensure switch is set in correct season,44-000,2019-07-21 18:24
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:24
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:24
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:24
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:24
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:24
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:24
Check thermostat for proper operation,44-000,2019-07-21 18:24
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:24
Inspect control valve operation,44-000,2019-07-21 18:24
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:24
Remove materials and waste products,44-000,2019-07-21 18:24
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:24
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:24
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:24
Inspect drain pan,44-000,2019-07-21 18:24
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:24
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:24
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:24
Ensure switch is set in correct season,44-000,2019-07-21 18:24
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:24
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:24
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:24
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:24
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:24
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:24
Check thermostat for proper operation,44-000,2019-07-21 18:24
Pump - Quarterly,44-000,2019-07-21 18:25
Pump - Quarterly,44-000,2019-07-21 18:25
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:25
Inspect control valve operation,44-000,2019-07-21 18:25
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:25
Remove materials and waste products,44-000,2019-07-21 18:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-07-21 18:25
Schedule outage with operating personnel if necessary,44-000,2019-07-21 18:25
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:25
Follow Confined Space Entry Procedure's as applicable,44-000,2019-07-21 18:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-07-21 18:25
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-07-21 18:25
Inspect slab or pit for any obstruction and remove,44-000,2019-07-21 18:25
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-07-21 18:25
Check pump coupling for wear and replace as needed,44-000,2019-07-21 18:25
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-07-21 18:25
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-07-21 18:25
Check shaft sleeves for wear,44-000,2019-07-21 18:25
Check pump flow and ensure proper directional flow,44-000,2019-07-21 18:25
Check electrical connections for wear and loose connections,44-000,2019-07-21 18:25
Check panel and verify proper identification and labels are present,44-000,2019-07-21 18:25
Check vents for dirt and clean as required,44-000,2019-07-21 18:25
"Clean exterior including all casing, shaft and nipples",44-000,2019-07-21 18:25
Clean strainers,44-000,2019-07-21 18:25
Clean connections and tighten all,44-000,2019-07-21 18:25
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-07-21 18:25
End lock-out and power up unit,44-000,2019-07-21 18:25
Observe any improper noise or vibration,44-000,2019-07-21 18:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-07-21 18:25
Contact FMP Service Desk and inform unit back in operation,44-000,2019-07-21 18:25
Clean up any water and remove refule,44-000,2019-07-21 18:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-07-21 18:25
Schedule outage with operating personnel if necessary,44-000,2019-07-21 18:25
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:25
Follow Confined Space Entry Procedure's as applicable,44-000,2019-07-21 18:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-07-21 18:25
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-07-21 18:25
Inspect slab or pit for any obstruction and remove,44-000,2019-07-21 18:25
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-07-21 18:25
Check pump coupling for wear and replace as needed,44-000,2019-07-21 18:25
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-07-21 18:25
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-07-21 18:25
Check shaft sleeves for wear,44-000,2019-07-21 18:25
Check pump flow and ensure proper directional flow,44-000,2019-07-21 18:25
Check electrical connections for wear and loose connections,44-000,2019-07-21 18:25
Check panel and verify proper identification and labels are present,44-000,2019-07-21 18:25
Check vents for dirt and clean as required,44-000,2019-07-21 18:25
