Operator comments,Building ID,Report Time
"Clean exterior including all casing, shaft and nipples",44-000,2019-07-21 18:25
Clean strainers,44-000,2019-07-21 18:25
Clean connections and tighten all,44-000,2019-07-21 18:25
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-07-21 18:25
End lock-out and power up unit,44-000,2019-07-21 18:25
Observe any improper noise or vibration,44-000,2019-07-21 18:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-07-21 18:25
Contact FMP Service Desk and inform unit back in operation,44-000,2019-07-21 18:25
Clean up any water and remove refule,44-000,2019-07-21 18:25
Pump - Quarterly,44-000,2019-07-21 18:26
"Fan, Exhaust - Quarterly",44-000,2019-07-21 18:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-07-21 18:26
Schedule outage with operating personnel if necessary,44-000,2019-07-21 18:26
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:26
Follow Confined Space Entry Procedure's as applicable,44-000,2019-07-21 18:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-07-21 18:26
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-07-21 18:26
Inspect slab or pit for any obstruction and remove,44-000,2019-07-21 18:26
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-07-21 18:26
Check pump coupling for wear and replace as needed,44-000,2019-07-21 18:26
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-07-21 18:26
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-07-21 18:26
Check shaft sleeves for wear,44-000,2019-07-21 18:26
Check pump flow and ensure proper directional flow,44-000,2019-07-21 18:26
Check electrical connections for wear and loose connections,44-000,2019-07-21 18:26
Check panel and verify proper identification and labels are present,44-000,2019-07-21 18:26
Check vents for dirt and clean as required,44-000,2019-07-21 18:26
"Clean exterior including all casing, shaft and nipples",44-000,2019-07-21 18:26
Clean strainers,44-000,2019-07-21 18:26
Clean connections and tighten all,44-000,2019-07-21 18:26
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-07-21 18:26
End lock-out and power up unit,44-000,2019-07-21 18:26
Observe any improper noise or vibration,44-000,2019-07-21 18:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-07-21 18:26
Contact FMP Service Desk and inform unit back in operation,44-000,2019-07-21 18:26
Clean up any water and remove refule,44-000,2019-07-21 18:26
Schedule outage with operating personnel,44-000,2019-07-21 18:26
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:26
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-07-21 18:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-07-21 18:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-07-21 18:26
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-07-21 18:26
Safety Guards:  ensure they are in place and secure,44-000,2019-07-21 18:26
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-07-21 18:26
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-07-21 18:26
Electrical connections:  for wear,44-000,2019-07-21 18:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-07-21 18:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-07-21 18:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-07-21 18:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-07-21 18:26
Clean any ductwork reachable as well as any grates or covers,44-000,2019-07-21 18:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-07-21 18:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-07-21 18:26
End lock-out and power up unit.,44-000,2019-07-21 18:26
"Check for proper operation, unusual noise or vibration",44-000,2019-07-21 18:26
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-07-21 18:26
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-07-21 18:26
Remove materials and waste products,44-000,2019-07-21 18:26
"Fan, Exhaust - Quarterly",44-000,2019-07-21 18:27
Tank - Quarterly,44-000,2019-07-21 18:27
Tank - Quarterly,44-000,2019-07-21 18:27
Tank - Quarterly,44-000,2019-07-21 18:27
Tank - Quarterly,44-000,2019-07-21 18:27
Fan Coil - Quarterly,44-000,2019-07-21 18:27
Schedule outage with operating personnel,44-000,2019-07-21 18:27
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:27
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-07-21 18:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-07-21 18:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-07-21 18:27
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-07-21 18:27
Safety Guards:  ensure they are in place and secure,44-000,2019-07-21 18:27
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-07-21 18:27
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-07-21 18:27
Electrical connections:  for wear,44-000,2019-07-21 18:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-07-21 18:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-07-21 18:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-07-21 18:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-07-21 18:27
Clean any ductwork reachable as well as any grates or covers,44-000,2019-07-21 18:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-07-21 18:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-07-21 18:27
End lock-out and power up unit.,44-000,2019-07-21 18:27
"Check for proper operation, unusual noise or vibration",44-000,2019-07-21 18:27
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-07-21 18:27
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-07-21 18:27
Remove materials and waste products,44-000,2019-07-21 18:27
Follow confined Space Entry Procedure's as applicable,44-000,2019-07-21 18:27
Charge system to mid point,44-000,2019-07-21 18:27
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-07-21 18:27
Blowdown sight glass,44-000,2019-07-21 18:27
Follow confined Space Entry Procedure's as applicable,44-000,2019-07-21 18:27
Charge system to mid point,44-000,2019-07-21 18:27
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-07-21 18:27
Blowdown sight glass,44-000,2019-07-21 18:27
Follow confined Space Entry Procedure's as applicable,44-000,2019-07-21 18:27
Charge system to mid point,44-000,2019-07-21 18:27
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-07-21 18:27
Blowdown sight glass,44-000,2019-07-21 18:27
Follow confined Space Entry Procedure's as applicable,44-000,2019-07-21 18:27
Charge system to mid point,44-000,2019-07-21 18:27
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-07-21 18:27
Blowdown sight glass,44-000,2019-07-21 18:27
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:27
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:27
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:27
Inspect drain pan,44-000,2019-07-21 18:27
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:27
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:27
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:27
Ensure switch is set in correct season,44-000,2019-07-21 18:27
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:27
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:27
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:27
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:27
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:27
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:27
Check thermostat for proper operation,44-000,2019-07-21 18:27
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:27
Inspect control valve operation,44-000,2019-07-21 18:27
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:27
Remove materials and waste products,44-000,2019-07-21 18:27
Fan Coil - Quarterly,44-000,2019-07-21 18:28
Fan Coil - Quarterly,44-000,2019-07-21 18:28
Fan Coil - Quarterly,44-000,2019-07-21 18:28
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:28
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:28
Inspect drain pan,44-000,2019-07-21 18:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:28
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:28
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:28
Ensure switch is set in correct season,44-000,2019-07-21 18:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:28
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:28
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:28
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:28
Check thermostat for proper operation,44-000,2019-07-21 18:28
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:28
Inspect control valve operation,44-000,2019-07-21 18:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:28
Remove materials and waste products,44-000,2019-07-21 18:28
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:28
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:28
Inspect drain pan,44-000,2019-07-21 18:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:28
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:28
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:28
Ensure switch is set in correct season,44-000,2019-07-21 18:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:28
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:28
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:28
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:28
Check thermostat for proper operation,44-000,2019-07-21 18:28
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:28
Inspect control valve operation,44-000,2019-07-21 18:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:28
Remove materials and waste products,44-000,2019-07-21 18:28
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:28
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:28
Inspect drain pan,44-000,2019-07-21 18:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:28
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:28
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:28
Ensure switch is set in correct season,44-000,2019-07-21 18:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:28
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:28
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:28
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:28
Check thermostat for proper operation,44-000,2019-07-21 18:28
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:28
Inspect control valve operation,44-000,2019-07-21 18:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:28
Remove materials and waste products,44-000,2019-07-21 18:28
Fan Coil - Quarterly,44-000,2019-07-21 18:29
Fan Coil - Quarterly,44-000,2019-07-21 18:29
Heater- Quarterly,44-000,2019-07-21 18:29
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:29
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:29
Inspect drain pan,44-000,2019-07-21 18:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:29
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:29
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:29
Ensure switch is set in correct season,44-000,2019-07-21 18:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:29
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:29
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:29
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:29
Check thermostat for proper operation,44-000,2019-07-21 18:29
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:29
Inspect control valve operation,44-000,2019-07-21 18:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:29
Remove materials and waste products,44-000,2019-07-21 18:29
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:29
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:29
Inspect drain pan,44-000,2019-07-21 18:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:29
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:29
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:29
Ensure switch is set in correct season,44-000,2019-07-21 18:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:29
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:29
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:29
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:29
Check thermostat for proper operation,44-000,2019-07-21 18:29
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:29
Inspect control valve operation,44-000,2019-07-21 18:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:29
Remove materials and waste products,44-000,2019-07-21 18:29
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:29
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:29
Inspect drain pan,44-000,2019-07-21 18:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:29
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:29
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:29
Ensure switch is set in correct season,44-000,2019-07-21 18:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:29
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:29
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:29
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:29
Check thermostat for proper operation,44-000,2019-07-21 18:29
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:29
Inspect control valve operation,44-000,2019-07-21 18:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:29
Remove materials and waste products,44-000,2019-07-21 18:29
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:30
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:30
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:30
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:30
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:30
Inspect drain pan,44-000,2019-07-21 18:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:30
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:30
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:30
Ensure switch is set in correct season,44-000,2019-07-21 18:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:30
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:30
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:30
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:30
Check thermostat for proper operation,44-000,2019-07-21 18:30
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:30
Inspect control valve operation,44-000,2019-07-21 18:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:30
Remove materials and waste products,44-000,2019-07-21 18:30
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:30
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:30
Inspect drain pan,44-000,2019-07-21 18:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:30
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:30
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:30
Ensure switch is set in correct season,44-000,2019-07-21 18:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:30
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:30
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:30
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:30
Check thermostat for proper operation,44-000,2019-07-21 18:30
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:30
Inspect control valve operation,44-000,2019-07-21 18:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:30
Remove materials and waste products,44-000,2019-07-21 18:30
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:30
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:30
Inspect drain pan,44-000,2019-07-21 18:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:30
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:30
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:30
Ensure switch is set in correct season,44-000,2019-07-21 18:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:30
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:30
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:30
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:30
Check thermostat for proper operation,44-000,2019-07-21 18:30
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:30
Inspect control valve operation,44-000,2019-07-21 18:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:30
Remove materials and waste products,44-000,2019-07-21 18:30
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:31
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:31
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:31
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:31
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:31
Inspect drain pan,44-000,2019-07-21 18:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:31
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:31
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:31
Ensure switch is set in correct season,44-000,2019-07-21 18:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:31
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:31
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:31
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:31
Check thermostat for proper operation,44-000,2019-07-21 18:31
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:31
Inspect control valve operation,44-000,2019-07-21 18:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:31
Remove materials and waste products,44-000,2019-07-21 18:31
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:31
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:31
Inspect drain pan,44-000,2019-07-21 18:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:31
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:31
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:31
Ensure switch is set in correct season,44-000,2019-07-21 18:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:31
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:31
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:31
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:31
Check thermostat for proper operation,44-000,2019-07-21 18:31
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:31
Inspect control valve operation,44-000,2019-07-21 18:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:31
Remove materials and waste products,44-000,2019-07-21 18:31
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:31
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:31
Inspect drain pan,44-000,2019-07-21 18:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:31
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:31
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:31
Ensure switch is set in correct season,44-000,2019-07-21 18:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:31
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:31
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:31
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:31
Check thermostat for proper operation,44-000,2019-07-21 18:31
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:31
Inspect control valve operation,44-000,2019-07-21 18:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:31
Remove materials and waste products,44-000,2019-07-21 18:31
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:32
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:32
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:32
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:32
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:32
Inspect drain pan,44-000,2019-07-21 18:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:32
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:32
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:32
Ensure switch is set in correct season,44-000,2019-07-21 18:32
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:32
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:32
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:32
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:32
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:32
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:32
Check thermostat for proper operation,44-000,2019-07-21 18:32
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:32
Inspect control valve operation,44-000,2019-07-21 18:32
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:32
Remove materials and waste products,44-000,2019-07-21 18:32
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:32
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:32
Inspect drain pan,44-000,2019-07-21 18:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:32
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:32
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:32
Ensure switch is set in correct season,44-000,2019-07-21 18:32
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:32
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:32
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:32
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:32
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:32
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:32
Check thermostat for proper operation,44-000,2019-07-21 18:32
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:32
Inspect control valve operation,44-000,2019-07-21 18:32
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:32
Remove materials and waste products,44-000,2019-07-21 18:32
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:32
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:32
Inspect drain pan,44-000,2019-07-21 18:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:32
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:32
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:33
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:33
Heater- Quarterly,44-000,2019-07-21 18:33
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:33
Ensure switch is set in correct season,44-000,2019-07-21 18:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:33
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:33
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:33
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:33
Check thermostat for proper operation,44-000,2019-07-21 18:33
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:33
Inspect control valve operation,44-000,2019-07-21 18:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:33
Remove materials and waste products,44-000,2019-07-21 18:33
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:33
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:33
Inspect drain pan,44-000,2019-07-21 18:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:33
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:33
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:33
Ensure switch is set in correct season,44-000,2019-07-21 18:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:33
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:33
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:33
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:33
Check thermostat for proper operation,44-000,2019-07-21 18:33
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:33
Inspect control valve operation,44-000,2019-07-21 18:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:33
Remove materials and waste products,44-000,2019-07-21 18:33
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:33
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:33
Inspect drain pan,44-000,2019-07-21 18:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:33
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:33
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:33
Ensure switch is set in correct season,44-000,2019-07-21 18:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:33
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:33
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:33
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:33
Check thermostat for proper operation,44-000,2019-07-21 18:33
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:33
Inspect control valve operation,44-000,2019-07-21 18:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:33
Remove materials and waste products,44-000,2019-07-21 18:33
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:33
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:33
Heater- Quarterly,44-000,2019-07-21 18:34
Heater- Quarterly,44-000,2019-07-21 18:34
Heater- Quarterly,44-000,2019-07-21 18:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:34
Inspect drain pan,44-000,2019-07-21 18:34
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:34
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:34
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:34
Ensure switch is set in correct season,44-000,2019-07-21 18:34
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:34
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:34
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:34
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:34
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:34
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:34
Check thermostat for proper operation,44-000,2019-07-21 18:34
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:34
Inspect control valve operation,44-000,2019-07-21 18:34
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:34
Remove materials and waste products,44-000,2019-07-21 18:34
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:34
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:34
Inspect drain pan,44-000,2019-07-21 18:34
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:34
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:34
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:34
Ensure switch is set in correct season,44-000,2019-07-21 18:34
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:34
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:34
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:34
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:34
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:34
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:34
Check thermostat for proper operation,44-000,2019-07-21 18:34
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:34
Inspect control valve operation,44-000,2019-07-21 18:34
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:34
Remove materials and waste products,44-000,2019-07-21 18:34
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:34
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:34
Inspect drain pan,44-000,2019-07-21 18:34
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:34
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:34
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:34
Ensure switch is set in correct season,44-000,2019-07-21 18:34
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:34
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:34
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:34
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:34
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:34
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:34
Check thermostat for proper operation,44-000,2019-07-21 18:34
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:34
Inspect control valve operation,44-000,2019-07-21 18:34
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:34
Remove materials and waste products,44-000,2019-07-21 18:34
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:34
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:34
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:34
Inspect drain pan,44-000,2019-07-21 18:34
Heater- Quarterly,44-000,2019-07-21 18:35
Heater- Quarterly,44-000,2019-07-21 18:35
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:35
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:35
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:35
Ensure switch is set in correct season,44-000,2019-07-21 18:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:35
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:35
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:35
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:35
Check thermostat for proper operation,44-000,2019-07-21 18:35
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:35
Inspect control valve operation,44-000,2019-07-21 18:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:35
Remove materials and waste products,44-000,2019-07-21 18:35
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:35
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:35
Inspect drain pan,44-000,2019-07-21 18:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:35
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:35
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:35
Ensure switch is set in correct season,44-000,2019-07-21 18:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:35
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:35
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:35
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:35
Check thermostat for proper operation,44-000,2019-07-21 18:35
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:35
Inspect control valve operation,44-000,2019-07-21 18:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:35
Remove materials and waste products,44-000,2019-07-21 18:35
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:35
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:35
Inspect drain pan,44-000,2019-07-21 18:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:35
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:35
