Operator comments,Building ID,Report Time
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:35
Ensure switch is set in correct season,44-000,2019-07-21 18:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:35
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:35
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:35
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:35
Check thermostat for proper operation,44-000,2019-07-21 18:35
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:35
Inspect control valve operation,44-000,2019-07-21 18:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:35
Remove materials and waste products,44-000,2019-07-21 18:35
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:35
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:35
Inspect drain pan,44-000,2019-07-21 18:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:35
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:35
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:35
Ensure switch is set in correct season,44-000,2019-07-21 18:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:35
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:35
"Cabinet, Heater- Quarterly",44-000,2019-07-21 18:36
Heater- Quarterly,44-000,2019-07-21 18:36
Heater- Quarterly,44-000,2019-07-21 18:36
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:36
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:36
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:36
Check thermostat for proper operation,44-000,2019-07-21 18:36
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:36
Inspect control valve operation,44-000,2019-07-21 18:36
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:36
Remove materials and waste products,44-000,2019-07-21 18:36
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:36
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:36
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:36
Inspect drain pan,44-000,2019-07-21 18:36
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:36
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:36
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:36
Ensure switch is set in correct season,44-000,2019-07-21 18:36
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:36
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:36
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:36
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:36
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:36
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:36
Check thermostat for proper operation,44-000,2019-07-21 18:36
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:36
Inspect control valve operation,44-000,2019-07-21 18:36
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:36
Remove materials and waste products,44-000,2019-07-21 18:36
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:36
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:36
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:36
Inspect drain pan,44-000,2019-07-21 18:36
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:36
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:36
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:36
Ensure switch is set in correct season,44-000,2019-07-21 18:36
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:36
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:36
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:36
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:36
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:36
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:36
Check thermostat for proper operation,44-000,2019-07-21 18:36
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:36
Inspect control valve operation,44-000,2019-07-21 18:36
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:36
Remove materials and waste products,44-000,2019-07-21 18:36
"Schedule outage with operating personnel, if necessary",44-000,2019-07-21 18:36
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:36
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-07-21 18:36
Inspect drain pan,44-000,2019-07-21 18:36
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-07-21 18:36
Check motor:  check temperature and vibration of bearings,44-000,2019-07-21 18:36
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-07-21 18:36
Ensure switch is set in correct season,44-000,2019-07-21 18:36
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-07-21 18:36
"If unit is a space heater, lubricate motor",44-000,2019-07-21 18:36
Fan - Quarterly,44-000,2019-07-21 18:37
Fan - Quarterly,44-000,2019-07-21 18:37
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-07-21 18:37
"Change filter and ensure proper flow direction, date filter",44-000,2019-07-21 18:37
"If permanent filter, wash, if worn, replace",44-000,2019-07-21 18:37
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-07-21 18:37
Check thermostat for proper operation,44-000,2019-07-21 18:37
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-07-21 18:37
Inspect control valve operation,44-000,2019-07-21 18:37
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-07-21 18:37
Remove materials and waste products,44-000,2019-07-21 18:37
Schedule outage with operating personnel,44-000,2019-07-21 18:37
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:37
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-07-21 18:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-07-21 18:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-07-21 18:37
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-07-21 18:37
Safety Guards:  ensure they are in place and secure,44-000,2019-07-21 18:37
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-07-21 18:37
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-07-21 18:37
Electrical connections:  for wear,44-000,2019-07-21 18:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-07-21 18:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-07-21 18:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-07-21 18:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-07-21 18:37
Clean any ductwork reachable as well as any grates or covers,44-000,2019-07-21 18:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-07-21 18:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-07-21 18:37
End lock-out and power up unit.,44-000,2019-07-21 18:37
"Check for proper operation, unusual noise or vibration",44-000,2019-07-21 18:37
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-07-21 18:37
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-07-21 18:37
Remove materials and waste products,44-000,2019-07-21 18:37
Schedule outage with operating personnel,44-000,2019-07-21 18:37
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:37
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-07-21 18:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-07-21 18:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-07-21 18:37
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-07-21 18:37
Safety Guards:  ensure they are in place and secure,44-000,2019-07-21 18:37
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-07-21 18:37
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-07-21 18:37
Electrical connections:  for wear,44-000,2019-07-21 18:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-07-21 18:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-07-21 18:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-07-21 18:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-07-21 18:37
Clean any ductwork reachable as well as any grates or covers,44-000,2019-07-21 18:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-07-21 18:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-07-21 18:37
End lock-out and power up unit.,44-000,2019-07-21 18:37
"Check for proper operation, unusual noise or vibration",44-000,2019-07-21 18:37
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-07-21 18:37
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-07-21 18:37
Remove materials and waste products,44-000,2019-07-21 18:37
Fan - Quarterly,44-000,2019-07-21 18:38
Fan - Quarterly,44-000,2019-07-21 18:38
Fan - Quarterly,44-000,2019-07-21 18:38
Schedule outage with operating personnel,44-000,2019-07-21 18:38
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:38
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-07-21 18:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-07-21 18:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-07-21 18:38
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-07-21 18:38
Safety Guards:  ensure they are in place and secure,44-000,2019-07-21 18:38
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-07-21 18:38
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-07-21 18:38
Electrical connections:  for wear,44-000,2019-07-21 18:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-07-21 18:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-07-21 18:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-07-21 18:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-07-21 18:38
Clean any ductwork reachable as well as any grates or covers,44-000,2019-07-21 18:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-07-21 18:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-07-21 18:38
End lock-out and power up unit.,44-000,2019-07-21 18:38
"Check for proper operation, unusual noise or vibration",44-000,2019-07-21 18:38
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-07-21 18:38
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-07-21 18:38
Remove materials and waste products,44-000,2019-07-21 18:38
Schedule outage with operating personnel,44-000,2019-07-21 18:38
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:38
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-07-21 18:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-07-21 18:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-07-21 18:38
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-07-21 18:38
Safety Guards:  ensure they are in place and secure,44-000,2019-07-21 18:38
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-07-21 18:38
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-07-21 18:38
Electrical connections:  for wear,44-000,2019-07-21 18:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-07-21 18:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-07-21 18:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-07-21 18:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-07-21 18:38
Clean any ductwork reachable as well as any grates or covers,44-000,2019-07-21 18:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-07-21 18:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-07-21 18:38
End lock-out and power up unit.,44-000,2019-07-21 18:38
"Check for proper operation, unusual noise or vibration",44-000,2019-07-21 18:38
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-07-21 18:38
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-07-21 18:38
Remove materials and waste products,44-000,2019-07-21 18:38
Schedule outage with operating personnel,44-000,2019-07-21 18:38
"De-energize, tag and lock out circuit",44-000,2019-07-21 18:38
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-07-21 18:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-07-21 18:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-07-21 18:38
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-07-21 18:38
Safety Guards:  ensure they are in place and secure,44-000,2019-07-21 18:38
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-07-21 18:38
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-07-21 18:38
Electrical connections:  for wear,44-000,2019-07-21 18:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-07-21 18:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-07-21 18:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-07-21 18:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-07-21 18:39
Clean any ductwork reachable as well as any grates or covers,44-000,2019-07-21 18:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-07-21 18:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-07-21 18:39
End lock-out and power up unit.,44-000,2019-07-21 18:39
"Check for proper operation, unusual noise or vibration",44-000,2019-07-21 18:39
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-07-21 18:39
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-07-21 18:39
Remove materials and waste products,44-000,2019-07-21 18:39
FP - Isolate fire alarms Aug 6 to Aug 9 from 8 AM to 4 PM in Page Break,02-000,2019-07-22 7:11
"ICB - Please move 9 desks from Dunton Tower, School of Indigenous and Canadian Studies to the",21-000,2019-07-22 7:19
ICB - Signage for Summer Orientation program. I?m looking to replicate what was done in previous,00-000,2019-07-22 8:15
ICB - Signage for Summer Orientation program. I?m looking to replicate what was done in previous,00-000,2019-07-22 8:17
Replace broken key (HQ-17) on Key CW Key Set 45,11-000,2019-07-22 8:27
something wrong with cylinder for SA 301. FM keys are not working anymore,04-000,2019-07-22 8:34
Door frame mullion next to lot 5 entrance - plate broken,09-000,2019-07-22 8:35
MC 4082 equipment cooling water loop switched to city - Please Re-set,27-000,2019-07-22 8:38
ICB - Signage change request - 421 Tory Please have the signage in Tory for TB 421 changed from:,01-000,2019-07-22 8:46
Key Bak for Security Set S 15,11-000,2019-07-22 9:00
ICB - Door sign.. for office MC 2036 Please add the full name i.e. Hamzeh Hajiloo,27-000,2019-07-22 9:27
ICB - Require a wire locate by the ARISE Building by University Drive as urgently as possible.,00-000,2019-07-22 9:30
ICB - Kindly wax the entire floor in D299 LA (lab and offices) in preparation for holding a CUOL,15-000,2019-07-22 9:44
"FP - Isolate fire alarms Tues, July 23 on first floor open area from 10 AM to 3 PM",02-000,2019-07-22 9:48
ME B172 - investigate 2 pumps in sump pit needs to be looked at one is tripping on over load and the,10-000,2019-07-22 9:58
"FP - Drain/refill sprinkler system Tue, July 23 on first floor open area of ML from 10 AM to 3 PM",02-000,2019-07-22 10:01
In 3600 CTTC there is a cabinet located at the reception desk that was mysteriously locked. Client,29-000,2019-07-22 10:07
. Install in the entry ceiling of TB to 263 so wiring of sprinkler valve can be completed safely.,01-000,2019-07-22 10:32
Please turn off HVAC in ME 4390 July 22 at 5 pm. We are doing more ACM removals tonight,10-000,2019-07-22 11:25
ICB - HCI 4104: Frame to be hung in an office on the wall,37-000,2019-07-22 11:32
ICB - HCI 4104: Height adjustment of Sit/Stand desks,37-000,2019-07-22 11:35
replace 2 broken keys for the Ice House dressing room #4; JHBA64-1 & JHBA64-2,39-000,2019-07-22 12:01
Electrical vault on first floor - exhaust an is down again (for 3rd time),21-000,2019-07-22 12:03
A/C in toddler room doesn’t seem to be working,28-000,2019-07-22 12:16
#1) UC 182K2: check rusting occurring in EE panel. #2) UC 314B: open electrical box,07-000,2019-07-22 12:22
ICB - HS 7102: I would like 2 white boards installed into dry wall. I have the screw for this I also,49-000,2019-07-22 12:37
signs installed for the washrooms within the Ravens Roost 004 in Stormont. We would like both,26-000,2019-07-22 12:47
investigate if it is possible to use 3 dedicated 15 amp circuits at the gazebo in the Alumni Park,00-000,2019-07-22 13:34
door is falling off in Men's shower stall (regular men's change room),09-000,2019-07-22 13:36
ME B172 - Replace one pump,10-000,2019-07-22 13:41
FP - Isolate fire alarms July 26 in ME 5180 from 8 AM to 3 PM,10-000,2019-07-22 14:12
the door 1449 does not latch closed in the ice house.,39-000,2019-07-22 15:00
ICB - EngFrosh is looking for a 40 foot dumpster (for waste following the boat building competition),00-000,2019-07-22 15:02
"ICB - We have 14 old, heavy wooden desks/carrels in 1215 and 1215A that we need removed and",21-000,2019-07-22 15:10
"ICB - KX # 6080 Event date: July 27, 2019 Location: Alumni Park Set up date and time: July 26 at",00-000,2019-07-22 15:12
"ICB - KX # 6080 Picnic tables / Event date: Jul 27, 2019 Location: Alumni Park Set up date and time:",00-000,2019-07-22 15:14
"ICB - KX # 5763 Event date: July 29, 2019 Location: CO 270-272-274 Set up date and time: July 29 at",19-000,2019-07-22 15:17
ICB - Jazz asked me to pass along the details for the work required in the below rooms. In order to,15-000,2019-07-22 15:19
Investigate lock to AA 202. Several people have complained their key isn’t working well.,22-000,2019-07-22 15:31
ICB - screens located in 308 SA will need to be moved to other floors -- will not fit in elevator.,04-000,2019-07-22 15:33
FP - Isolate fire alarms Aug 8 - Aug 9 in RB 4301A & 4301B from 7 AM to 4 PM,43-000,2019-07-22 15:51
FP - drain & refill sprinkler system in RB 4301A & 4301B Aug 8 & Aug 9 from 7 AM to 4 PM,43-000,2019-07-22 15:54
*ESTIMATE* Special cleaning of Athletics/Alumni Hall for FIRST Robotics Competition to be completed,36-000,2019-07-22 16:03
UC 149: Please make sure eye wash is valid. UC 626: Review eye wash station to make sure its in,07-000,2019-07-22 16:16
ME 3390: The thermostat in the room doesn't seem to work; the thermostat adjusts the temperature for,10-000,2019-07-23 6:56
ICB - This is a request for the priming of the wall in the tunnel for our mural. The location is,XT-000,2019-07-23 7:11
Work order # 164937 - Russell 1st floor hallway door: Door is not closing all the way and very hard,14-000,2019-07-23 7:42
ICB - Attached are the two orders from event rentals plus a table drop order. There has been a,09-000,2019-07-23 8:06
"install plywood on floor for new GR Caravan (pick up Friday, July 26)",11-000,2019-07-23 8:57
CO 223E - re-key as per Chad M,19-000,2019-07-23 9:39
"DT lighting: Third floor elevator lobby, one 2 tube Ft-40 fixture bad ballast Second floor lobby one",21-000,2019-07-23 10:26
Investigate fountain on the 4th floor Unicentre by CUSA. Has not been working since Power outage,07-000,2019-07-23 10:30
remove metal post in parking lot R1 back of Southam Hall,PK-000,2019-07-23 10:31
"Door to MC 2030 off the lobby: leaver handle is “droopy”. Also, when unlocking/locking, you have to",27-000,2019-07-23 10:42
replace the motor/clutch assembly on the exterior door of 19(Commons) facing Campus Ave. It is,19-000,2019-07-23 10:50
Investigate fountain on the 4th floor Unicentre by CUSA. Has not been working since Power outage,07-000,2019-07-23 11:00
RB Tim Horton: change locks to exterior doors before noon any day this week,43-000,2019-07-23 11:06
ICB - Moving office contents between offices in prep for painting of specific offices. Ann Anderson,03-000,2019-07-23 11:23
ICB - Moving office contents between offices in prep for painting of specific offices. Ann Anderson,03-000,2019-07-23 11:25
door does not latch when closing on rear patio entrance/exit,33-000,2019-07-23 11:28
Lock for ME 2455 main door is not working properly and sometimes does not open,10-000,2019-07-23 11:43
SP 201S - Dripping again (urine) approx. 12” diameter. Dripping is close to window (where it has,23-000,2019-07-23 11:48
emergency phone sign install in hallway 2481B of Norm Fenn by the red phone,09-000,2019-07-23 12:19
CU electrician on site for a building shutdown for Friday 4am to 6am,22-000,2019-07-23 12:21
Require CT for 6am to make sure that all HVAC systems are turned back on and operating after,22-000,2019-07-23 12:21
"ICB - RO 401: Removal of one round table (36""?) and one two-drawer filing cabinet - not needed.",17-000,2019-07-23 12:43
ICB - Move furniture from Robertson Suite 510-501 to Tory 502 (see attachment for details; desks,01-000,2019-07-23 13:09
AA 102 – fabricate and install guards on pump,22-000,2019-07-23 13:12
AA 102 – build stand for water heater,22-000,2019-07-23 13:12
replace leaking door closure by room 2022,27-000,2019-07-23 13:17
Strip and Wax RO 115 for Barb Steel,17-000,2019-07-23 13:37
movers to have a desk from 3330 of alumni hall relocated to 3102B.,09-000,2019-07-23 13:38
Fabricate something in Stores to hold 10' threaded rods (on the side of shelf 03B) See Donna for,11-000,2019-07-23 13:58
ICB - Cut Misc keys for UC,07-000,2019-07-23 14:09
Loeb C lighting: Look at the fixture outside C266,15-000,2019-07-23 14:33
FP - Isolate fire alarms July 30 to Aug 2 in TB 206 & 300 from 7 AM to 3 PM,01-000,2019-07-23 14:47
Panel shut down in TB 368 (P3-4) July 29 from 6 AM to 8 AM,01-000,2019-07-23 14:51
Remove and reinstall door in NB 226 for FM,16-000,2019-07-23 15:12
Student services reported Tory 3rd floor mens washroom toilet overflowing no CU plumbers,01-000,2019-07-24 6:57
FP - Isolate fire alarms from 9 AM to 4 PM in Solar House Basement July 26,47-000,2019-07-24 6:59
CW Report: Herzberg 4th floor locker slop sink is plugged,13-000,2019-07-24 7:04
"ICB - Please come to the main office, 5302HP (contact Sharmi or Mylien), please process this move",13-000,2019-07-24 7:08
301 RO - Leak in ceiling,17-000,2019-07-24 7:39
Signage for Daycare parking lot,00-000,2019-07-24 8:00
Remove and fix Exhaust fans for rooms 177 and 178  Uni Center Bldg. 07,07-000,2019-07-24 8:11
disconnect and reconnect Exhaust fans in room 177 and 178 Uni Center Bldg.07,07-000,2019-07-24 8:12
ICB - KX # 5870 Event date: July 26-28 Location: CO 270 Set up date and time: Fri 8 AM Tear down,19-000,2019-07-24 8:18
ICB - KX # 4823 Event date: July 25 Location: CO 270-272-274 Set up date and time: Thur 8 AM Tear,19-000,2019-07-24 8:20
Re-Fasten fixture outside of Loeb C266,15-000,2019-07-24 8:38
Please move desk for PP on 4th floor - Call Dan for details,17-000,2019-07-24 9:13
"FP - Sprinkler drain/Refill 3rd floor Tory on Thurs, Aug 1 (Registrar's office) 7 am to 2 pm",01-000,2019-07-24 9:17
ICB - DT 1317: Hanging pictures and small bulletin board,21-000,2019-07-24 9:33
ICB - Please see the attached floor plans. - The workstation highlighted in yellow from advancement,01-000,2019-07-24 9:40
ICB - Please see the attached floor plans. Workstation highlighted in yellow from advancement,01-000,2019-07-24 9:53
Ladies bathroom 18th floor of DT: 1) first toilet is leaking still and getting worse 2) 3rd stall is,21-000,2019-07-24 9:56
ICB - Office wall sign as per discussion with Richard Cronin. Please see attached email and plan,10-000,2019-07-24 10:02
PA 118 – too cold – please increase temps,03-000,2019-07-24 10:22
ICB - We would like to have 5 coat hooks supplied and installed on the back of the doors for 5 of,29-000,2019-07-24 10:41
Row of offices on 3rd floor of PA that overlook Quad have heat coming out of vents. Temps have risen,03-000,2019-07-24 11:02
4TH floor bathroom SP: 1) 1st urinal on left – change tail piece 2) Last urinal on right is blocked,23-000,2019-07-24 11:08
"FP - Isolate fire alarms Aug 5 to Aug 16 in SA 403, 415, 417, 505, 515 & 517 from 7 AM to 3:30 PM",04-000,2019-07-24 11:15
ICB - Cut 1 key for RO 617 - See Key Req,17-000,2019-07-24 11:24
The door to Tory 240 is slamming shut every time it closes. Is there a way to fix the door closer to,01-000,2019-07-24 12:27
ICB - I require the same signage and barricades as last years move in plan except for the Arise,00-000,2019-07-24 12:46
ICB - deploy same signage and barricades as last years move in plan except for the Arise,00-000,2019-07-24 12:49
ICB - Please move two study carrels from Cdn Studies (Donna Malone contact - DT 1215) to 160 PA,03-000,2019-07-24 13:07
Check manta ray sensor for obstruction and secure fitment in bracket. See Kirby for details.,00-000,2019-07-24 13:38
ICB - RO 507 We have purchased a bulletin board for our printer room and need to have it mounted,17-000,2019-07-24 13:45
receiving complaints about the fan noise in ML  482. Is there any way to diminish the volume? When,02-000,2019-07-24 13:49
Test Work Order for Leslie,11-000,2019-07-24 14:50
ICB - We would like to request a clear name plate with the name as written below: Barb Speckmann,01-000,2019-07-24 14:55
"Turn off the HVAC that serves ME 5190 clean lab from 7 AM to 10 AM for Friday, July 26.",10-000,2019-07-24 15:06
"ICB - Cut keys for VSIM, ME and MC - See Key Req",00-000,2019-07-24 15:19
ICB - DT 1201 July 29: There are two desks in this office. 1. We need one desk completely removed,21-000,2019-07-24 15:27
remove the name plate for room 1352 football and reattach on the opposite side of the door,09-000,2019-07-25 6:58
CW Bathroom Report: Tory 2nd floor m/w both urinals facing the stalls have very little / no water,01-000,2019-07-25 7:03
"CW Bathroom Report: Architecture 2nd floor m/w urinal handle is broken , it stays in flush position",22-000,2019-07-25 7:05
CW Bathroom Report: Unicentre 1st floor by Oliver’s m/w 1 urinal is out of order – no water,07-000,2019-07-25 7:06
ICB - PA 160 on July 25: Please remove furniture as marked from the SLALS Graduate Student Lounge -,03-000,2019-07-25 7:14
ICB - KX # 7145 Event date: 26/07/2019 Location: CB Lobby Set up date and time: 25/07/2019 Tear down,42-000,2019-07-25 7:48
ESA deficiencies - Please sign off when corrected and return report to Kirby,22-000,2019-07-25 7:50
Fab and install S/S panel on wall asper PP in St. Pats Bldg.23,23-000,2019-07-25 7:52
Mechanical Room ML 341A - chilled water condensate pan (drain is blocked),02-000,2019-07-25 8:05
Electrical Vault - Fresh air intake winter cover needs to be repaired,21-000,2019-07-25 8:06
repair HC button at ext door in 43(RB)Tim Hortons.,43-000,2019-07-25 8:10
inspect/repair the floor tiles in 12(SC)Rm 312 as per JHSC.,12-000,2019-07-25 8:26
ICB - change the cylinders on 27(MC)5041 and 5041B as these doors are now on card access.,27-000,2019-07-25 8:43
verify the HVAC units are on re-circulation for Gymnasium building July 25 & July 26,08-000,2019-07-25 9:00
Provide forced air ventilation in SP201L and the back of the Institute (we will probably need to,23-000,2019-07-25 9:29
Verify points for new instantaneous hot water heater (See JP or Gord),29-000,2019-07-25 9:35
FP - Isolate fire alarms Fri July 26 in RO Tunnel from 12 PM to 8 PM,XT-000,2019-07-25 9:41
21st floor of DT – ladies bathroom is flooding – flusher constantly running,21-000,2019-07-25 9:49
Electric motor to be disconnected 2268 ME,10-000,2019-07-25 10:03
"ICB - Cut 10 keys for SC 204, 409, 305 cabinets - See Key req",12-000,2019-07-25 10:08
Work order # 164955 - Prescott 216: Dead lock on the suite door no lights when access card is swiped,34-000,2019-07-25 10:13
Tory 2nd floor m/w both urinals facing the stalls have very little / no water,01-000,2019-07-25 10:39
"FP - Isolate fire alarms, July 30 in CO 160 from 7 AM to 3:30 PM",19-000,2019-07-25 10:45
"FP - Drain/refill sprinkler system in Corridor CO 160 Thurs, July 30 from 7 AM to 3:30 PM",19-000,2019-07-25 10:47
entrance to 610 RO - main entrance door is not latching (getting caught on transition). Please bring,17-000,2019-07-25 11:06
FP - Isolate fire alarms on SA Level 3 on July 30 to Aug 2 from 7 AM to 3:30 PM,04-000,2019-07-25 11:08
FP - Drain/Refill fire protection system July 30 to Aug 2 from 7 AM to 3:30 PM in SA Level 3,04-000,2019-07-25 11:09
Work order #164956 - Dundas 107: cut another key to this apartment. Drop it off with Bob in Housing.,26-000,2019-07-25 11:40
Leak in ladies bathroom in DT 22 (ladies bathroom),21-000,2019-07-25 11:48
ICB - UC 426 H: Installation of device on middle (emergency) ceiling device to stop it from being,07-000,2019-07-25 12:00
ICB - RB 5108: Please dispose of small 2 drawer filing cabinet. (28 deep x 18 wide x 30 high).,43-000,2019-07-25 13:20
Investigate water fountain/bottle filler on the 3rd floor of the Library. It is the fountain beside,02-000,2019-07-25 13:25
"EE to attend/help out with Building-wide Integrated System Test - Thursday, August 1, 2019",49-000,2019-07-25 13:48
"CT to attend/help out with Building-wide Integrated System Test - Thursday, August 1, 2019",49-000,2019-07-25 13:49
"ICB - Room 5107: *Disassemble 3 piece desk (desk, 2 top cabinet and backboard, curved table) and",43-000,2019-07-25 13:51
Please arrange for the following spaces to have air conditioning/air circulation working.,19-000,2019-07-25 14:07
Please arrange for the following spaces to have air conditioning/air circulation working.,19-000,2019-07-25 14:12
"FP - Isolate fire alarms Mon, July 29 in ML 252 from 7:30 AM to 4 PM",02-000,2019-07-25 14:37
"FP - Drain/Refill sprinkler system in ML 252 Mon, July 29 from 7:30 AM to 4 PM",02-000,2019-07-25 14:40
FP - Isolate fire alarms July 29 to Aug 2 on 1st & 2nd floor of ML from 7:30 AM to 4 PM,02-000,2019-07-25 14:54
Squeak sound coming from ventilation in HP 2362,13-000,2019-07-25 15:10
ML lighting: Fifth floor by stair H one 4'x2 T-8 bad ballast. The fixture is in the seating area on,02-000,2019-07-25 15:29
replace a 120 to 24 Transformer in the Patterson Hall extension that powers the room controls.,03-000,2019-07-25 15:31
Verify East and West AHU CCV’s as they are either overcooling or on set point with control signal,12-000,2019-07-25 15:32
"ICB - Hello FMP, We are getting to that time of year again when we are looking to tear down our",01-000,2019-07-25 15:59
ESTIMATE to patch and paint walls in PA 428,03-000,2019-07-25 16:17
"ICB - Prep PA 428 for painting by detaching bookshelves from walls, moving boxes to PA 434, removing",03-000,2019-07-26 6:58
P18 - Roof addition to P18 Parking Garage,PK-18,2019-07-26 7:36
plugged sinks in Herzberg 2301.CW could not unblock,13-000,2019-07-26 7:43
Turn off the HVAC that serves ME 5190 clean lab from 7:30am to 9:30am for Mon July 29,10-000,2019-07-26 8:49
ICB - DT 2017 On Aug 8: Please set up 5 round tables with 7 chairs at each table. We will also,21-000,2019-07-26 9:05
402 Tory (back door handle is not working right – sticking),01-000,2019-07-26 9:43
Replace Key bak on DUS Key Set S17 - Keys at service desk,11-000,2019-07-26 10:15
water filters need to be changed in SC RO system located in the 5th floor mechanical room,12-000,2019-07-26 11:03
hvac shutdown in Mackenzie 4390 from 5pm to 7am on Monday July 29th for more ACM removal,10-000,2019-07-26 11:06
HP 5174 – temps are too cold,13-000,2019-07-26 11:45
ML - 110 - Create New Public Entrance,02-000,2019-07-26 12:09
ICB - DT 1920 Aug 19: Please remove all furniture for disposal with the exception of those items,21-000,2019-07-26 12:14
Shutdown and repair expansion joint (Steam Leak in Tunnel under RO),XT-000,2019-07-26 12:54
"ICB - DT 1812 Aug 12: Anytime after August 12th, there are a number of items to be moved mostly",21-000,2019-07-26 12:55
ICB - Cut 5 keys for ME 2195. Re-key ME 2195 with GMK-M Pattern,10-000,2019-07-26 13:21
ICB - Re-install an existing fence in 2195ME (see attached email: Jesse Buchanan). This needs to be,10-000,2019-07-26 13:24
re-pipe sink & rod in HP 2301,13-000,2019-07-26 14:00
replace flush valve on toilet in ladies bathroom on 22nd floor of DT,21-000,2019-07-26 14:01
Rod pipe on water fountain on 3rd floor to unblock,02-000,2019-07-26 14:03
repair picnic table,11-000,2019-07-26 15:10
Fabricate and fasten to the tunnel roof a pan to cover and protect the emergency power feeder to,25-000,2019-07-29 7:24
Replace the missing glass rod for the pull station in ME 2360.,10-000,2019-07-29 8:02
164985.  4th 6th and 9th floors.  Hallway doors will not close on their own need to be pulled shut.,44-000,2019-07-29 8:24
relocate existing controller in Electrical room,12-000,2019-07-29 8:51
LA 266C running very warm (currently sitting at 26.1°C),15-000,2019-07-29 8:53
5th floor.  5170 area and hallway.  No AC reported.,10-000,2019-07-29 9:02
167986.  208 A.  Dead batteries in the bedroom door lock.,41-000,2019-07-29 9:24
ICB - Create and install a blind for the window in 256 Paterson.,03-000,2019-07-29 9:43
Drain heating system and weld on new nipple on make-up.,22-000,2019-07-29 10:27
HP lighting - Rm 4390 one 4'x2 T-8 bad ballast,13-000,2019-07-29 10:55
"ICB - Desk (just the rounded table, no other parts) moved from 407A to PMC in UC 501G",02-000,2019-07-29 11:10
"ICB - Please provide a 15-20 yard roll-off container for construction waste (primarily concrete,",27-000,2019-07-29 11:22
Work order # 164987 - Frontenac 708: suite door lock with not open at all.,41-000,2019-07-29 11:41
Room 222.  Lab reported warm at 25.4 degrees.,12-000,2019-07-29 12:16
Room D494.  Breaker reset (panel 7?),15-000,2019-07-29 12:17
Room 214.  Vacuum system not working.  No power.,22-000,2019-07-29 12:21
FP - Isolate fire alarms Thurs Aug 1 on 1st & 2nd floors from 8 AM to 7 PM,29-000,2019-07-29 13:13
FP - drain/refill sprinkler system Aug 1 on 1st & 2nd floors from 8 AM to 7 PM,29-000,2019-07-29 13:15
PA rm 135 - One 4'x2 T-8 bad ballast,03-000,2019-07-29 13:46
WIC – running warm in SC 238 or 240. ice build up on compressor,12-000,2019-07-29 14:42
Hanging ceiling light in office (room 304 Arch) flipped over.,22-000,2019-07-29 14:59
4456 ME: Hinge nail is half way out on top and bottom is also coming out.,10-000,2019-07-29 15:49
"ICB - I?d like to make a service request for an event we are holding in Dunton 2017 on Tuesday,",21-000,2019-07-29 16:15
Equipment cooling water has switched over to city water back up,27-000,2019-07-29 16:21
"Call back, Library parking garage emergency phone needs to be disconnected",PK-LIB,2019-07-29 16:34
Grounds Shop.  The water fountain is not producing cold water anymore.,45-000,2019-07-30 7:37
Replace Key Bak on CW Key Set 17 - Keys at SC,11-000,2019-07-30 8:10
FP - Isolate fire alarm on July 31 from 3:30 pm - 7:30 pm in the Lower Mech room.,22-000,2019-07-30 8:16
"FP - Isolate fire alarms Aug 1 to Aug 30 on levels 2, 4, 6 & 6/7 Mech Room from 7 AM to 4 PM",49-000,2019-07-30 8:17
broken price of concrete top step located on the wall way into Southham Hall,00-000,2019-07-30 8:27
FP - Isolate fire alarms Aug 1 ME 5180 from 7:30 AM to 11:30 AM,10-000,2019-07-30 8:53
"1. Please check the keying on rooms 334, 232B as they apparently had no keys to inspect.",32-000,2019-07-30 8:56
Res bike compound located in front of Res Commons.  Clean debris and old bike locks.,19-000,2019-07-30 9:04
2nd Cup.  Key stuck in the gate lock.  Will not be able to lock at the end of the day.,42-000,2019-07-30 9:09
ceiling leaking again 437 SC again,12-000,2019-07-30 9:19
Please vacuum water in Mechanical room above SC 437,12-000,2019-07-30 9:35
Repair return fan motor in 3rd floor mech room .,07-000,2019-07-30 9:52
JHSC report for July (Mackenzie Block 3),10-000,2019-07-30 9:52
JHSC report for July (Mackenzie Block 3),00-000,2019-07-30 9:53
Repair supply fan motor on second level extension mech rom Library Bldg.02,02-000,2019-07-30 10:00
5th floor.  Water fountain leaking by the elevators.,17-000,2019-07-30 10:08
ESA deficiencies - Manufacturer cover plates for switches,22-000,2019-07-30 11:23
FP - Isolate fire alarms on Aug 1 on 1st thru 4th floor washrooms from 7 AM to 3:30 PM,12-000,2019-07-30 11:25
FP - Isolate fire alarms Aug 8 & Aug 9 in RB 300 & 206 from 7 AM to 3 PM,01-000,2019-07-30 11:49
"ICB - Loading Dock.  Remove electronic waste, metal cage, wooden pallets, glass waste bins.",12-000,2019-07-30 12:24
Room 128 J.  Ceiling tile is loose.,07-000,2019-07-30 12:38
Front main entrance.  Doors closest to CSS offices.  Please repair today if possible.,17-000,2019-07-30 12:41
Rm 5041 one 4'x2 T-8 led bad ballast,27-000,2019-07-30 13:32
Panel shut down in TB 300 (P3-4) on August 6th from 7 am to 3 pm.,01-000,2019-07-30 13:38
"Extension, Mechanical room,  2nd floor supply fan.  Replace fuses.",02-000,2019-07-30 13:54
repair two lights in Steam chase off ML parking Garage,PK-LIB,2019-07-30 14:22
ICB - corridor outside room 4250 ME: Please remove two empty metal desks and one empty metal,10-000,2019-07-30 14:45
Room 2002.  Remove the blue thermostat box from Lisa's office.  Client keeps hitting her head.,21-000,2019-07-30 15:11
"Replace broken Key bak on key set # 24, Al McLaren",11-000,2019-07-30 15:15
"Door Lock Repair - Northwest Thumb Turn level 3.  The Thumb Turn does not lock, ldoor insecure.",15-000,2019-07-31 7:15
ICB - KX # 5819 Event date: August 2-8 Location: CO 272-274.,19-000,2019-07-31 7:24
Lower Mechanical room.  Weld 2 fittings for condensate pump.,29-000,2019-07-31 7:58
ICB - Grass area near river side.  Drop off of two 6' rectangle tables.,43-000,2019-07-31 8:00
ESTIMATE: Emergency signage in CO 203- Richard Cronin is aware of this project. $9900,19-000,2019-07-31 8:08
SC 336 door is hard to close – have to slam really hard (sooner than later please!),12-000,2019-07-31 8:25
Room 2002.  Patch wall where Blue Thermostat box was removed.,21-000,2019-07-31 8:32
Room 2002.  Paint wall where Blue Thermostat box was removed.,21-000,2019-07-31 8:35
Change mixing valve for eyewash in plumbing shop.,11-000,2019-07-31 8:45
Assist STC to find a circuit breaker in UC Food Court,07-000,2019-07-31 8:46
ICB - Cut 3 keys for multiple rooms in DT - See Key Req,21-000,2019-07-31 9:11
Work order # 165000 - Res Commons 2nd floor residence desk:,19-000,2019-07-31 9:16
Shovel out the debris in the exterior trough drain outside the Leeds tunnel entrance.,00-000,2019-07-31 9:26
ICB - Please leave 3 tables outside of C264 for our Orientation activities,15-000,2019-07-31 9:34
CT’s to assist with the integrated system testing at Health Sciences on Aug.1,49-000,2019-07-31 9:37
No water coming out of fountain 3rd floor by elevator,17-000,2019-07-31 9:42
replace dirty device 6th floor Stairwell B,01-000,2019-07-31 9:53
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-07-31 10:11
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-07-31 10:11
Order and install OAT sensor on multi stack condenser.,09-000,2019-07-31 10:34
ICB - I need a supplemental sign made up as quickly as possible for the Summer Camps. I just need 2,00-000,2019-07-31 10:35
"ICB - PA 236: Please remove poster picture mounted on wall in Director's office, which is within 236",03-000,2019-07-31 10:37
"Verify panel shut down only effects 5th floor equipment on Tue, Aug 6 from 6:30 AM to 7:30 AM",10-000,2019-07-31 10:41
One of the doors of the double doors from the Ice House to Alumni Hall is missing a handle. The othe,09-000,2019-07-31 10:56
SC stairwell B3 – repair door closure,12-000,2019-07-31 10:58
"ICB - Mount 4 pictures on the instructor (Julie McCarroll) office walls SP 339, as indicated by",23-000,2019-07-31 11:00
AC not working in SP 102D,23-000,2019-07-31 11:32
FP - Isolate fire alarms Aug 13 - 15th  from 7 am - 3:30 pm on,27-000,2019-07-31 11:34
AC seems to be off this week in Oliver's,07-000,2019-07-31 11:56
ICB - Room 407.  White board removed from Blake Henderson's cube.,17-000,2019-07-31 12:16
5th floor.  Water fountain leaking by the elevators.,17-000,2019-07-31 12:42
Broken stand lower field by ice house safety issue,09-000,2019-07-31 12:47
5124 Herzberg - Two drive pulleys are required.(1VP44x7/8) two BX44 belts were replaced (I think),13-000,2019-07-31 12:58
Order and install 1 4rib 4/BX158 for uni center cooling tower bldg.. 07,07-000,2019-07-31 13:03
ICB - Please repair standing coat rack in 212 Paterson - one of the arms has come loose. A screw,03-000,2019-07-31 13:13
Order and install 4-BX128 belts for AHU 105 Library Bldg. 02,02-000,2019-07-31 13:36
please have someone look into the cooling and ventilation system for HP 5115. It is unbearably hot,13-000,2019-07-31 13:39
"ICB - KX #5426 Event date: August 7-8, 2019 Location: RB Atrium-2220-2224-2228",43-000,2019-07-31 13:43
MC 2034 is too cold (20°C)... makes it difficult to stay in the room for long periods. Also there is,27-000,2019-07-31 14:10
Work order # 165002 - Stormont 446: Res desk is requesting 2 more copies of the key for this bedroom,26-000,2019-07-31 14:16
FP - Isolate fire alarms on Aug 5 - 16th in the 1st thru 4th floor washrooms from 7 AM to 3:30 PM,12-000,2019-07-31 14:34
ICB - DT 2202 Cabinet above office desk has a sliding door who's screws have become loose and fall,21-000,2019-07-31 14:48
Unisex bathroom in C Tower of LA (4th floor): Door is not locking and green light is not coming on.,15-000,2019-07-31 15:13
"ICB - Room 2017.  Monday, August 19, 2019 Time of the Event: 3:00 - 5:00.",21-000,2019-07-31 15:13
stairwell 2M - Panic Set not latching,08-000,2019-07-31 15:28
ICB - Cut 8 keys for SC 403 & 4 keys for SC 512 + issue display lock for 2nd floor foyer,12-000,2019-07-31 15:47
Tank - Quarterly,32-000,2019-08-01 4:16
Tank - Quarterly,32-000,2019-08-01 4:16
Tank - Quarterly,32-000,2019-08-01 4:16
Tank - Quarterly,32-000,2019-08-01 4:16
Follow confined Space Entry Procedure's as applicable,32-000,2019-08-01 4:16
Charge system to mid point,32-000,2019-08-01 4:16
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-08-01 4:16
Blowdown sight glass,32-000,2019-08-01 4:16
Follow confined Space Entry Procedure's as applicable,32-000,2019-08-01 4:16
Charge system to mid point,32-000,2019-08-01 4:16
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-08-01 4:16
Blowdown sight glass,32-000,2019-08-01 4:16
Follow confined Space Entry Procedure's as applicable,32-000,2019-08-01 4:16
Charge system to mid point,32-000,2019-08-01 4:16
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-08-01 4:16
Blowdown sight glass,32-000,2019-08-01 4:16
Follow confined Space Entry Procedure's as applicable,32-000,2019-08-01 4:16
Charge system to mid point,32-000,2019-08-01 4:16
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-08-01 4:16
Blowdown sight glass,32-000,2019-08-01 4:16
"Filter, Line - Quarterly",31-000,2019-08-01 4:17
Tank - Quarterly,31-000,2019-08-01 4:17
Isolate pots from the main feed lines,31-000,2019-08-01 4:17
Slowly release the pressure by opening the drain valves,31-000,2019-08-01 4:17
Take samples of the discharge water as it empties from the pot,31-000,2019-08-01 4:17
Run the test on the sample for proper chemical make-up with test kit,31-000,2019-08-01 4:17
Remove the top off of the chemical feeder and inspect,31-000,2019-08-01 4:17
