Operator comments,Building ID,Report Time
Remove the filter from the filter holder and inspect for debris,31-000,2019-08-01 4:17
Clean the filter holder of debris and replace filter or replace with new one,31-000,2019-08-01 4:17
Add any chemicals to the loop as required and replace cap making sure to check,31-000,2019-08-01 4:17
Slowly pressurize the line checking for leaks check pressures.,31-000,2019-08-01 4:17
Tank - Quarterly,31-000,2019-08-01 4:18
Tank - Quarterly,31-000,2019-08-01 4:18
Tank - Quarterly,31-000,2019-08-01 4:18
"Filter, Line - Quarterly",31-000,2019-08-01 4:18
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:18
Charge system to mid point,31-000,2019-08-01 4:18
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:18
Blowdown sight glass,31-000,2019-08-01 4:18
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:18
Charge system to mid point,31-000,2019-08-01 4:18
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:18
Blowdown sight glass,31-000,2019-08-01 4:18
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:18
Charge system to mid point,31-000,2019-08-01 4:18
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:18
Blowdown sight glass,31-000,2019-08-01 4:18
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:18
Charge system to mid point,31-000,2019-08-01 4:18
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:18
Blowdown sight glass,31-000,2019-08-01 4:18
Isolate pots from the main feed lines,31-000,2019-08-01 4:18
Slowly release the pressure by opening the drain valves,31-000,2019-08-01 4:18
Take samples of the discharge water as it empties from the pot,31-000,2019-08-01 4:18
Run the test on the sample for proper chemical make-up with test kit,31-000,2019-08-01 4:18
Remove the top off of the chemical feeder and inspect,31-000,2019-08-01 4:18
Remove the filter from the filter holder and inspect for debris,31-000,2019-08-01 4:18
Clean the filter holder of debris and replace filter or replace with new one,31-000,2019-08-01 4:18
Add any chemicals to the loop as required and replace cap making sure to check,31-000,2019-08-01 4:18
Slowly pressurize the line checking for leaks check pressures.,31-000,2019-08-01 4:18
Tank - Quarterly,31-000,2019-08-01 4:19
Tank - Quarterly,31-000,2019-08-01 4:19
Air Handling Unit - Quarterly,31-000,2019-08-01 4:19
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:19
Charge system to mid point,31-000,2019-08-01 4:19
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:19
Blowdown sight glass,31-000,2019-08-01 4:19
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:19
Charge system to mid point,31-000,2019-08-01 4:19
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:19
Blowdown sight glass,31-000,2019-08-01 4:19
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-08-01 4:19
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-08-01 4:19
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-08-01 4:19
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-08-01 4:19
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-08-01 4:19
Check calibration,31-000,2019-08-01 4:19
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-08-01 4:19
Safety guards:  ensure they are in place and secure,31-000,2019-08-01 4:19
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-08-01 4:19
Electrical components:  for wear,31-000,2019-08-01 4:19
Inspect humidifier if applicable,31-000,2019-08-01 4:19
If Leibert:  Confirm operation of oil heater,31-000,2019-08-01 4:19
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-08-01 4:19
Refrigerant circuit:  for signs of oil leakage,31-000,2019-08-01 4:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-08-01 4:19
Inspect unit cabinet for proper integrity,31-000,2019-08-01 4:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-08-01 4:19
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-08-01 4:19
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-08-01 4:19
"Grease motor, bearings and dampers",31-000,2019-08-01 4:19
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-08-01 4:19
Change all filters,31-000,2019-08-01 4:19
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-08-01 4:19
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-08-01 4:19
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-08-01 4:19
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-08-01 4:19
Ensure proper fan operation.,31-000,2019-08-01 4:19
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-08-01 4:19
If heat wheel incorporated:  clean filter,31-000,2019-08-01 4:19
Remove and properly dispose of work materials and used filters.,31-000,2019-08-01 4:19
Tank - Quarterly,31-000,2019-08-01 4:20
Tank - Quarterly,31-000,2019-08-01 4:20
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:20
Charge system to mid point,31-000,2019-08-01 4:20
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:20
Blowdown sight glass,31-000,2019-08-01 4:20
Follow confined Space Entry Procedure's as applicable,31-000,2019-08-01 4:20
Charge system to mid point,31-000,2019-08-01 4:20
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-08-01 4:20
Blowdown sight glass,31-000,2019-08-01 4:20
"Pump, Booster - Quarterly",30-000,2019-08-01 4:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-08-01 4:21
Schedule outage with operating personnel if necessary,30-000,2019-08-01 4:21
"De-energize, tag and lock out circuit",30-000,2019-08-01 4:21
Follow Confined Space Entry Procedure's as applicable,30-000,2019-08-01 4:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-08-01 4:21
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-08-01 4:21
Inspect slab or pit for any obstruction and remove,30-000,2019-08-01 4:21
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-08-01 4:21
Check pump coupling for wear and replace as needed,30-000,2019-08-01 4:21
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-08-01 4:21
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-08-01 4:21
Check shaft sleeves for wear,30-000,2019-08-01 4:21
Check pump flow and ensure proper directional flow,30-000,2019-08-01 4:21
Check electrical connections for wear and loose connections,30-000,2019-08-01 4:21
Check panel and verify proper identification and labels are present,30-000,2019-08-01 4:21
Check vents for dirt and clean as required,30-000,2019-08-01 4:21
"Clean exterior including all casing, shaft and nipples",30-000,2019-08-01 4:21
Clean strainers,30-000,2019-08-01 4:21
Clean connections and tighten all,30-000,2019-08-01 4:21
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-08-01 4:21
End lock-out and power up unit,30-000,2019-08-01 4:21
Observe any improper noise or vibration,30-000,2019-08-01 4:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-08-01 4:21
Contact FMP Service Desk and inform unit back in operation,30-000,2019-08-01 4:21
Clean up any water and remove refule,30-000,2019-08-01 4:21
Fan Coil - Quarterly,30-000,2019-08-01 4:22
"Schedule outage with operating personnel, if necessary",30-000,2019-08-01 4:22
"De-energize, tag and lock out circuit",30-000,2019-08-01 4:22
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-01 4:22
Inspect drain pan,30-000,2019-08-01 4:22
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-01 4:22
Check motor:  check temperature and vibration of bearings,30-000,2019-08-01 4:22
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-01 4:22
Ensure switch is set in correct season,30-000,2019-08-01 4:22
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-01 4:22
"If unit is a space heater, lubricate motor",30-000,2019-08-01 4:22
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-01 4:22
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-01 4:22
"If permanent filter, wash, if worn, replace",30-000,2019-08-01 4:22
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-01 4:22
Check thermostat for proper operation,30-000,2019-08-01 4:22
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-01 4:22
Inspect control valve operation,30-000,2019-08-01 4:22
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-01 4:22
Remove materials and waste products,30-000,2019-08-01 4:22
Fan Coil - Quarterly,30-000,2019-08-01 4:23
"Schedule outage with operating personnel, if necessary",30-000,2019-08-01 4:23
"De-energize, tag and lock out circuit",30-000,2019-08-01 4:23
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-01 4:23
Inspect drain pan,30-000,2019-08-01 4:23
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-01 4:23
Check motor:  check temperature and vibration of bearings,30-000,2019-08-01 4:23
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-01 4:23
Ensure switch is set in correct season,30-000,2019-08-01 4:23
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-01 4:23
"If unit is a space heater, lubricate motor",30-000,2019-08-01 4:23
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-01 4:23
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-01 4:23
"If permanent filter, wash, if worn, replace",30-000,2019-08-01 4:23
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-01 4:23
Check thermostat for proper operation,30-000,2019-08-01 4:23
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-01 4:23
Inspect control valve operation,30-000,2019-08-01 4:23
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-01 4:23
Remove materials and waste products,30-000,2019-08-01 4:23
Pump - Quarterly,30-000,2019-08-01 4:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-08-01 4:25
Schedule outage with operating personnel if necessary,30-000,2019-08-01 4:25
"De-energize, tag and lock out circuit",30-000,2019-08-01 4:25
Follow Confined Space Entry Procedure's as applicable,30-000,2019-08-01 4:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-08-01 4:25
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-08-01 4:25
Inspect slab or pit for any obstruction and remove,30-000,2019-08-01 4:25
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-08-01 4:25
Check pump coupling for wear and replace as needed,30-000,2019-08-01 4:25
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-08-01 4:25
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-08-01 4:25
Check shaft sleeves for wear,30-000,2019-08-01 4:25
Check pump flow and ensure proper directional flow,30-000,2019-08-01 4:25
Check electrical connections for wear and loose connections,30-000,2019-08-01 4:25
Check panel and verify proper identification and labels are present,30-000,2019-08-01 4:25
Check vents for dirt and clean as required,30-000,2019-08-01 4:25
"Clean exterior including all casing, shaft and nipples",30-000,2019-08-01 4:25
Clean strainers,30-000,2019-08-01 4:25
Clean connections and tighten all,30-000,2019-08-01 4:25
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-08-01 4:25
End lock-out and power up unit,30-000,2019-08-01 4:25
Observe any improper noise or vibration,30-000,2019-08-01 4:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-08-01 4:25
Contact FMP Service Desk and inform unit back in operation,30-000,2019-08-01 4:25
Clean up any water and remove refule,30-000,2019-08-01 4:25
A/C Unit - Quarterly,16-000,2019-08-01 4:26
Controller - Quarterly,16-000,2019-08-01 4:26
"Schedule outage with operating personnel, if necessary",16-000,2019-08-01 4:26
"De-energize, tag and lock out circuit",16-000,2019-08-01 4:26
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-08-01 4:26
Inspect drain pan,16-000,2019-08-01 4:26
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-08-01 4:26
Check motor:  check temperature and vibration of bearings,16-000,2019-08-01 4:26
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-08-01 4:26
Ensure switch is set in correct season,16-000,2019-08-01 4:26
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-08-01 4:26
"If unit is a space heater, lubricate motor",16-000,2019-08-01 4:26
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-08-01 4:26
"Change filter and ensure proper flow direction, date filter",16-000,2019-08-01 4:26
"If permanent filter, wash, if worn, replace",16-000,2019-08-01 4:26
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-08-01 4:26
Check thermostat for proper operation,16-000,2019-08-01 4:26
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-08-01 4:26
Inspect control valve operation,16-000,2019-08-01 4:26
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-08-01 4:26
Remove materials and waste products,16-000,2019-08-01 4:26
Check all tracks for debris,16-000,2019-08-01 4:26
Clean the dampers and control arms,16-000,2019-08-01 4:26
Check all connections and universales,16-000,2019-08-01 4:26
"Have Service Centre open the dampers 25%, 50%, 75% and 100% to check operation",16-000,2019-08-01 4:26
Lubricate the moving parts as the dampers are moving,16-000,2019-08-01 4:26
Have the unit put back in operation and watch for movement and noise (repair if required),16-000,2019-08-01 4:26
Cooler - Quarterly,16-000,2019-08-01 4:27
"Schedule outage with operating personnel, if necessary",16-000,2019-08-01 4:27
"De-energize, tag and lock out circuit",16-000,2019-08-01 4:27
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-08-01 4:27
Inspect drain pan,16-000,2019-08-01 4:27
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-08-01 4:27
Check motor:  check temperature and vibration of bearings,16-000,2019-08-01 4:27
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-08-01 4:27
Ensure switch is set in correct season,16-000,2019-08-01 4:27
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-08-01 4:27
"If unit is a space heater, lubricate motor",16-000,2019-08-01 4:27
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-08-01 4:27
"Change filter and ensure proper flow direction, date filter",16-000,2019-08-01 4:27
"If permanent filter, wash, if worn, replace",16-000,2019-08-01 4:27
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-08-01 4:27
Check thermostat for proper operation,16-000,2019-08-01 4:27
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-08-01 4:27
Inspect control valve operation,16-000,2019-08-01 4:27
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-08-01 4:27
Remove materials and waste products,16-000,2019-08-01 4:27
Pump - Quarterly,16-000,2019-08-01 4:28
A\C Unit - Quarterly,16-000,2019-08-01 4:28
"Deenergize, tag, and lock out circuit.",16-000,2019-08-01 4:28
Inspect piping for evidence of leaks and vibration.,16-000,2019-08-01 4:28
Report any leaks to supervisor.,16-000,2019-08-01 4:28
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,16-000,2019-08-01 4:28
Check mounting bolts and tighten if needed.,16-000,2019-08-01 4:28
Check crankcase heater.,16-000,2019-08-01 4:28
"Check refrigerant levels using sight glass, recharge if necessary.",16-000,2019-08-01 4:28
Check temperature drop across condensing coil.,16-000,2019-08-01 4:28
Check temperature drop across condensing coil.,16-000,2019-08-01 4:28
Check that reversing valve is operating properly.,16-000,2019-08-01 4:28
Check oil if compressor is equipped with a sight glass.,16-000,2019-08-01 4:28
Clean air intake and screens; change filters as necessary.,16-000,2019-08-01 4:28
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,16-000,2019-08-01 4:28
"Re-energize unit, end lock-out",16-000,2019-08-01 4:28
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",16-000,2019-08-01 4:28
Check that reversing valve is operating properly.,16-000,2019-08-01 4:28
Clean up work area.,16-000,2019-08-01 4:28
"Schedule outage with operating personnel, if necessary",16-000,2019-08-01 4:28
"De-energize, tag and lock out circuit",16-000,2019-08-01 4:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-08-01 4:28
Inspect drain pan,16-000,2019-08-01 4:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-08-01 4:28
Check motor:  check temperature and vibration of bearings,16-000,2019-08-01 4:28
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-08-01 4:28
Ensure switch is set in correct season,16-000,2019-08-01 4:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-08-01 4:28
"If unit is a space heater, lubricate motor",16-000,2019-08-01 4:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-08-01 4:28
"Change filter and ensure proper flow direction, date filter",16-000,2019-08-01 4:28
"If permanent filter, wash, if worn, replace",16-000,2019-08-01 4:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-08-01 4:28
Check thermostat for proper operation,16-000,2019-08-01 4:28
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-08-01 4:28
Inspect control valve operation,16-000,2019-08-01 4:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-08-01 4:28
Remove materials and waste products,16-000,2019-08-01 4:28
Pump - Quarterly,33-000,2019-08-01 4:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-08-01 4:29
Schedule outage with operating personnel if necessary,33-000,2019-08-01 4:29
"De-energize, tag and lock out circuit",33-000,2019-08-01 4:29
Follow Confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-08-01 4:29
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-08-01 4:29
Inspect slab or pit for any obstruction and remove,33-000,2019-08-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-08-01 4:29
Check pump coupling for wear and replace as needed,33-000,2019-08-01 4:29
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-08-01 4:29
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-08-01 4:29
Check shaft sleeves for wear,33-000,2019-08-01 4:29
Check pump flow and ensure proper directional flow,33-000,2019-08-01 4:29
Check electrical connections for wear and loose connections,33-000,2019-08-01 4:29
Check panel and verify proper identification and labels are present,33-000,2019-08-01 4:29
Check vents for dirt and clean as required,33-000,2019-08-01 4:29
"Clean exterior including all casing, shaft and nipples",33-000,2019-08-01 4:29
Clean strainers,33-000,2019-08-01 4:29
Clean connections and tighten all,33-000,2019-08-01 4:29
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-08-01 4:29
End lock-out and power up unit,33-000,2019-08-01 4:29
Observe any improper noise or vibration,33-000,2019-08-01 4:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-08-01 4:29
Contact FMP Service Desk and inform unit back in operation,33-000,2019-08-01 4:29
Clean up any water and remove refule,33-000,2019-08-01 4:29
Tank - Quarterly,33-000,2019-08-01 4:30
Tank - Quarterly,33-000,2019-08-01 4:30
Tank - Quarterly,33-000,2019-08-01 4:30
Tank - Quarterly,33-000,2019-08-01 4:30
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:30
Charge system to mid point,33-000,2019-08-01 4:30
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:30
Blowdown sight glass,33-000,2019-08-01 4:30
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:30
Charge system to mid point,33-000,2019-08-01 4:30
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:30
Blowdown sight glass,33-000,2019-08-01 4:30
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:30
Charge system to mid point,33-000,2019-08-01 4:30
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:30
Blowdown sight glass,33-000,2019-08-01 4:30
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:30
Charge system to mid point,33-000,2019-08-01 4:30
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:30
Blowdown sight glass,33-000,2019-08-01 4:30
Humidifier - Quarterly,33-000,2019-08-01 4:31
Humidifier - Quarterly,33-000,2019-08-01 4:31
Isolate unit from water supply,33-000,2019-08-01 4:31
Drain unit down completely,33-000,2019-08-01 4:31
Slowly release locking bolts from gasket seal ring,33-000,2019-08-01 4:31
Remove the sealing ring and gasket from unit,33-000,2019-08-01 4:31
Clean unit of all the scale and debris in unit,33-000,2019-08-01 4:31
Clean the seal faces on the unit and cover plate,33-000,2019-08-01 4:31
Replace the gasket seal with new one,33-000,2019-08-01 4:31
Reassemble the cover plate and seal,33-000,2019-08-01 4:31
Reassemble the water feed piping,33-000,2019-08-01 4:31
Slowly turn on the feed checking for leaks,33-000,2019-08-01 4:31
Isolate unit from water supply,33-000,2019-08-01 4:31
Drain unit down completely,33-000,2019-08-01 4:31
Slowly release locking bolts from gasket seal ring,33-000,2019-08-01 4:31
Remove the sealing ring and gasket from unit,33-000,2019-08-01 4:31
Clean unit of all the scale and debris in unit,33-000,2019-08-01 4:31
Clean the seal faces on the unit and cover plate,33-000,2019-08-01 4:31
Replace the gasket seal with new one,33-000,2019-08-01 4:31
Reassemble the cover plate and seal,33-000,2019-08-01 4:31
Reassemble the water feed piping,33-000,2019-08-01 4:31
Slowly turn on the feed checking for leaks,33-000,2019-08-01 4:31
Tank - Quarterly,33-000,2019-08-01 4:32
Tank - Quarterly,33-000,2019-08-01 4:32
Tank - Quarterly,33-000,2019-08-01 4:32
Tank - Quarterly,33-000,2019-08-01 4:32
Condensing Unit - Semi-Annual,34-000,2019-08-01 4:32
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:32
Charge system to mid point,33-000,2019-08-01 4:32
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:32
Blowdown sight glass,33-000,2019-08-01 4:32
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:32
Charge system to mid point,33-000,2019-08-01 4:32
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:32
Blowdown sight glass,33-000,2019-08-01 4:32
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:32
Charge system to mid point,33-000,2019-08-01 4:32
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:32
Blowdown sight glass,33-000,2019-08-01 4:32
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:32
Charge system to mid point,33-000,2019-08-01 4:32
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:32
Blowdown sight glass,33-000,2019-08-01 4:32
"Deenergize, tag, and lock out circuit.",34-000,2019-08-01 4:32
CHECK POINTS:  Remove debris from air screen and clean underneath unit.,34-000,2019-08-01 4:32
Pressure wash coil with coil cleaning solution.,34-000,2019-08-01 4:32
Straighten fin tubes with fin comb.,34-000,2019-08-01 4:32
Check electrical connections for tightness.,34-000,2019-08-01 4:32
Check mounting for tightness.,34-000,2019-08-01 4:32
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,34-000,2019-08-01 4:32
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",34-000,2019-08-01 4:32
Perform required lubrication and remove old or excess lubricant.,34-000,2019-08-01 4:32
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,34-000,2019-08-01 4:32
"Expansion Tank CHECK POINTS:  Examine exterior of tank, including fittings, manholes, covering.",34-000,2019-08-01 4:32
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",34-000,2019-08-01 4:32
Perform hydrostatic test if required.,34-000,2019-08-01 4:32
Check antifreeze level with hydrometer and add glycol base antifreeze as required,34-000,2019-08-01 4:32
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",34-000,2019-08-01 4:32
Check line and load connections and heater mounting screws for tightness.,34-000,2019-08-01 4:32
End lock-out and power up unit,34-000,2019-08-01 4:32
"Check for proper operation, unusual noice or vibration",34-000,2019-08-01 4:32
Remove materials and waste products,34-000,2019-08-01 4:32
Tank - Quarterly,34-000,2019-08-01 4:36
Follow confined Space Entry Procedure's as applicable,34-000,2019-08-01 4:36
Charge system to mid point,34-000,2019-08-01 4:36
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-08-01 4:36
Blowdown sight glass,34-000,2019-08-01 4:36
Transformer - Quarterly,43-000,2019-08-01 4:39
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:39
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:39
Report any leaks to supervisor.,43-000,2019-08-01 4:39
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:39
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:39
Check crankcase heater.,43-000,2019-08-01 4:39
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:39
Check temperature drop across condensing coil.,43-000,2019-08-01 4:39
Check temperature drop across condensing coil.,43-000,2019-08-01 4:39
Check that reversing valve is operating properly.,43-000,2019-08-01 4:39
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:39
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:39
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:39
"Re-energize unit, end lock-out",43-000,2019-08-01 4:39
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:39
Check that reversing valve is operating properly.,43-000,2019-08-01 4:39
Clean up work area.,43-000,2019-08-01 4:39
Transformer - Quarterly,43-000,2019-08-01 4:40
Transformer - Quarterly,43-000,2019-08-01 4:40
Transformer - Quarterly,43-000,2019-08-01 4:40
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:40
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:40
Report any leaks to supervisor.,43-000,2019-08-01 4:40
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:40
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:40
Check crankcase heater.,43-000,2019-08-01 4:40
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:40
Check temperature drop across condensing coil.,43-000,2019-08-01 4:40
Check temperature drop across condensing coil.,43-000,2019-08-01 4:40
Check that reversing valve is operating properly.,43-000,2019-08-01 4:40
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:40
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:40
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:40
"Re-energize unit, end lock-out",43-000,2019-08-01 4:40
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:40
Check that reversing valve is operating properly.,43-000,2019-08-01 4:40
Clean up work area.,43-000,2019-08-01 4:40
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:40
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:40
Report any leaks to supervisor.,43-000,2019-08-01 4:40
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:40
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:40
Check crankcase heater.,43-000,2019-08-01 4:40
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:40
Check temperature drop across condensing coil.,43-000,2019-08-01 4:40
Check temperature drop across condensing coil.,43-000,2019-08-01 4:40
Check that reversing valve is operating properly.,43-000,2019-08-01 4:40
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:40
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:40
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:40
"Re-energize unit, end lock-out",43-000,2019-08-01 4:40
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:40
Check that reversing valve is operating properly.,43-000,2019-08-01 4:40
Clean up work area.,43-000,2019-08-01 4:40
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:40
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:40
Report any leaks to supervisor.,43-000,2019-08-01 4:40
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:40
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:40
Check crankcase heater.,43-000,2019-08-01 4:40
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:40
Check temperature drop across condensing coil.,43-000,2019-08-01 4:40
Check temperature drop across condensing coil.,43-000,2019-08-01 4:40
Check that reversing valve is operating properly.,43-000,2019-08-01 4:40
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:40
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:40
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:40
"Re-energize unit, end lock-out",43-000,2019-08-01 4:40
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:40
Check that reversing valve is operating properly.,43-000,2019-08-01 4:40
Clean up work area.,43-000,2019-08-01 4:40
Transformer - Quarterly,43-000,2019-08-01 4:41
Transformer - Quarterly,43-000,2019-08-01 4:41
Transformer - Quarterly,43-000,2019-08-01 4:41
Transformer - Quarterly,43-000,2019-08-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:41
Report any leaks to supervisor.,43-000,2019-08-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:41
Check crankcase heater.,43-000,2019-08-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check that reversing valve is operating properly.,43-000,2019-08-01 4:41
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:41
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:41
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:41
"Re-energize unit, end lock-out",43-000,2019-08-01 4:41
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:41
Check that reversing valve is operating properly.,43-000,2019-08-01 4:41
Clean up work area.,43-000,2019-08-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:41
Report any leaks to supervisor.,43-000,2019-08-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:41
Check crankcase heater.,43-000,2019-08-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check that reversing valve is operating properly.,43-000,2019-08-01 4:41
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:41
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:41
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:41
"Re-energize unit, end lock-out",43-000,2019-08-01 4:41
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:41
Check that reversing valve is operating properly.,43-000,2019-08-01 4:41
Clean up work area.,43-000,2019-08-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:41
Report any leaks to supervisor.,43-000,2019-08-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:41
Check crankcase heater.,43-000,2019-08-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check that reversing valve is operating properly.,43-000,2019-08-01 4:41
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:41
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:41
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:41
"Re-energize unit, end lock-out",43-000,2019-08-01 4:41
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:41
Check that reversing valve is operating properly.,43-000,2019-08-01 4:41
Clean up work area.,43-000,2019-08-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:41
Report any leaks to supervisor.,43-000,2019-08-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:41
Check crankcase heater.,43-000,2019-08-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check temperature drop across condensing coil.,43-000,2019-08-01 4:41
Check that reversing valve is operating properly.,43-000,2019-08-01 4:41
Transformer - Quarterly,43-000,2019-08-01 4:42
Transformer - Quarterly,43-000,2019-08-01 4:42
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:42
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:42
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:42
"Re-energize unit, end lock-out",43-000,2019-08-01 4:42
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:42
Check that reversing valve is operating properly.,43-000,2019-08-01 4:42
Clean up work area.,43-000,2019-08-01 4:42
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:42
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:42
Report any leaks to supervisor.,43-000,2019-08-01 4:42
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:42
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:42
Check crankcase heater.,43-000,2019-08-01 4:42
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:42
Check temperature drop across condensing coil.,43-000,2019-08-01 4:42
Check temperature drop across condensing coil.,43-000,2019-08-01 4:42
Check that reversing valve is operating properly.,43-000,2019-08-01 4:42
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:42
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:42
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:42
"Re-energize unit, end lock-out",43-000,2019-08-01 4:42
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:42
Check that reversing valve is operating properly.,43-000,2019-08-01 4:42
Clean up work area.,43-000,2019-08-01 4:42
"Deenergize, tag, and lock out circuit.",43-000,2019-08-01 4:42
Inspect piping for evidence of leaks and vibration.,43-000,2019-08-01 4:42
Report any leaks to supervisor.,43-000,2019-08-01 4:42
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-08-01 4:42
Check mounting bolts and tighten if needed.,43-000,2019-08-01 4:42
Check crankcase heater.,43-000,2019-08-01 4:42
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-08-01 4:42
Check temperature drop across condensing coil.,43-000,2019-08-01 4:42
Check temperature drop across condensing coil.,43-000,2019-08-01 4:42
Check that reversing valve is operating properly.,43-000,2019-08-01 4:42
Check oil if compressor is equipped with a sight glass.,43-000,2019-08-01 4:42
Clean air intake and screens; change filters as necessary.,43-000,2019-08-01 4:42
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-08-01 4:42
"Re-energize unit, end lock-out",43-000,2019-08-01 4:42
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-08-01 4:42
Check that reversing valve is operating properly.,43-000,2019-08-01 4:42
Clean up work area.,43-000,2019-08-01 4:42
"Canatal unit, Rm 2118",38-000,2019-08-01 4:43
"Canatal unit, Rm 2118",38-000,2019-08-01 4:43
"Deenergize, tag, and lock out circuit.",38-000,2019-08-01 4:43
Inspect piping for evidence of leaks and vibration.,38-000,2019-08-01 4:43
Report any leaks to supervisor.,38-000,2019-08-01 4:43
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-08-01 4:43
Check mounting bolts and tighten if needed.,38-000,2019-08-01 4:43
Check crankcase heater.,38-000,2019-08-01 4:43
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-08-01 4:43
Check temperature drop across condensing coil.,38-000,2019-08-01 4:43
Check temperature drop across condensing coil.,38-000,2019-08-01 4:43
Check that reversing valve is operating properly.,38-000,2019-08-01 4:43
Check oil if compressor is equipped with a sight glass.,38-000,2019-08-01 4:43
Clean air intake and screens; change filters as necessary.,38-000,2019-08-01 4:43
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-08-01 4:43
"Re-energize unit, end lock-out",38-000,2019-08-01 4:43
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-08-01 4:43
Check that reversing valve is operating properly.,38-000,2019-08-01 4:43
Clean up work area.,38-000,2019-08-01 4:43
"Deenergize, tag, and lock out circuit.",38-000,2019-08-01 4:43
Inspect piping for evidence of leaks and vibration.,38-000,2019-08-01 4:43
Report any leaks to supervisor.,38-000,2019-08-01 4:43
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-08-01 4:43
Check mounting bolts and tighten if needed.,38-000,2019-08-01 4:43
Check crankcase heater.,38-000,2019-08-01 4:43
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-08-01 4:43
Check temperature drop across condensing coil.,38-000,2019-08-01 4:43
Check temperature drop across condensing coil.,38-000,2019-08-01 4:43
Check that reversing valve is operating properly.,38-000,2019-08-01 4:43
Check oil if compressor is equipped with a sight glass.,38-000,2019-08-01 4:43
Clean air intake and screens; change filters as necessary.,38-000,2019-08-01 4:43
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-08-01 4:43
"Re-energize unit, end lock-out",38-000,2019-08-01 4:43
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-08-01 4:43
Check that reversing valve is operating properly.,38-000,2019-08-01 4:43
Clean up work area.,38-000,2019-08-01 4:43
A\C Unit - Quarterly,38-000,2019-08-01 4:44
A\C Unit - Quarterly,38-000,2019-08-01 4:44
"Deenergize, tag, and lock out circuit.",38-000,2019-08-01 4:44
Inspect piping for evidence of leaks and vibration.,38-000,2019-08-01 4:44
Report any leaks to supervisor.,38-000,2019-08-01 4:44
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-08-01 4:44
Check mounting bolts and tighten if needed.,38-000,2019-08-01 4:44
Check crankcase heater.,38-000,2019-08-01 4:44
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-08-01 4:44
Check temperature drop across condensing coil.,38-000,2019-08-01 4:44
Check temperature drop across condensing coil.,38-000,2019-08-01 4:44
Check that reversing valve is operating properly.,38-000,2019-08-01 4:44
Check oil if compressor is equipped with a sight glass.,38-000,2019-08-01 4:44
Clean air intake and screens; change filters as necessary.,38-000,2019-08-01 4:44
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-08-01 4:44
"Re-energize unit, end lock-out",38-000,2019-08-01 4:44
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-08-01 4:44
Check that reversing valve is operating properly.,38-000,2019-08-01 4:44
Clean up work area.,38-000,2019-08-01 4:44
"Deenergize, tag, and lock out circuit.",38-000,2019-08-01 4:44
Inspect piping for evidence of leaks and vibration.,38-000,2019-08-01 4:44
Report any leaks to supervisor.,38-000,2019-08-01 4:44
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-08-01 4:44
Check mounting bolts and tighten if needed.,38-000,2019-08-01 4:44
Check crankcase heater.,38-000,2019-08-01 4:44
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-08-01 4:44
Check temperature drop across condensing coil.,38-000,2019-08-01 4:44
Check temperature drop across condensing coil.,38-000,2019-08-01 4:44
Check that reversing valve is operating properly.,38-000,2019-08-01 4:44
Check oil if compressor is equipped with a sight glass.,38-000,2019-08-01 4:44
Clean air intake and screens; change filters as necessary.,38-000,2019-08-01 4:44
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-08-01 4:44
"Re-energize unit, end lock-out",38-000,2019-08-01 4:44
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-08-01 4:44
Check that reversing valve is operating properly.,38-000,2019-08-01 4:44
Clean up work area.,38-000,2019-08-01 4:44
Tank - Quarterly,38-000,2019-08-01 4:45
Tank - Quarterly,38-000,2019-08-01 4:45
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-08-01 4:45
Schedule outage with operating personnel if necessary,38-000,2019-08-01 4:45
"De-energize, tag and lock out circuit",38-000,2019-08-01 4:45
Follow Confined Space Entry Procedure's as applicable,38-000,2019-08-01 4:45
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-08-01 4:45
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-08-01 4:45
Inspect slab or pit for any obstruction and remove,38-000,2019-08-01 4:45
