Operator comments,Building ID,Report Time
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-08-01 4:45
Check pump coupling for wear and replace as needed,38-000,2019-08-01 4:45
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-08-01 4:45
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-08-01 4:45
Check shaft sleeves for wear,38-000,2019-08-01 4:45
Check pump flow and ensure proper directional flow,38-000,2019-08-01 4:45
Check electrical connections for wear and loose connections,38-000,2019-08-01 4:45
Check panel and verify proper identification and labels are present,38-000,2019-08-01 4:45
Check vents for dirt and clean as required,38-000,2019-08-01 4:45
"Clean exterior including all casing, shaft and nipples",38-000,2019-08-01 4:45
Clean strainers,38-000,2019-08-01 4:45
Clean connections and tighten all,38-000,2019-08-01 4:45
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-08-01 4:45
End lock-out and power up unit,38-000,2019-08-01 4:45
Observe any improper noise or vibration,38-000,2019-08-01 4:45
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-08-01 4:45
Contact FMP Service Desk and inform unit back in operation,38-000,2019-08-01 4:45
Clean up any water and remove refule,38-000,2019-08-01 4:45
Follow confined Space Entry Procedure's as applicable,38-000,2019-08-01 4:45
Charge system to mid point,38-000,2019-08-01 4:45
Blow down tank using bottom blowdown valve (a change in water level should be seen),38-000,2019-08-01 4:45
Blowdown sight glass,38-000,2019-08-01 4:45
Tank - Quarterly,33-000,2019-08-01 4:47
Follow confined Space Entry Procedure's as applicable,33-000,2019-08-01 4:47
Charge system to mid point,33-000,2019-08-01 4:47
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-08-01 4:47
Blowdown sight glass,33-000,2019-08-01 4:47
"Fan, Exhaust - Quarterly",33-000,2019-08-01 4:48
Louvers - Quarterly,16-000,2019-08-01 4:48
Schedule outage with operating personnel,33-000,2019-08-01 4:48
"De-energize, tag and lock out circuit",33-000,2019-08-01 4:48
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-08-01 4:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-08-01 4:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-08-01 4:48
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-08-01 4:48
Safety Guards:  ensure they are in place and secure,33-000,2019-08-01 4:48
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-08-01 4:48
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-08-01 4:48
Electrical connections:  for wear,33-000,2019-08-01 4:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-08-01 4:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-08-01 4:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-08-01 4:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-08-01 4:48
Clean any ductwork reachable as well as any grates or covers,33-000,2019-08-01 4:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-08-01 4:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-08-01 4:48
End lock-out and power up unit.,33-000,2019-08-01 4:48
"Check for proper operation, unusual noise or vibration",33-000,2019-08-01 4:48
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-08-01 4:48
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-08-01 4:48
Remove materials and waste products,33-000,2019-08-01 4:48
Schedule outage with operating personnel,16-000,2019-08-01 4:48
"De-energize, tag and lock out circuit",16-000,2019-08-01 4:48
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-08-01 4:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-08-01 4:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-08-01 4:48
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-08-01 4:48
Safety Guards:  ensure they are in place and secure,16-000,2019-08-01 4:48
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-08-01 4:48
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-08-01 4:48
Electrical connections:  for wear,16-000,2019-08-01 4:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-08-01 4:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-08-01 4:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-08-01 4:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-08-01 4:48
Clean any ductwork reachable as well as any grates or covers,16-000,2019-08-01 4:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-08-01 4:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-08-01 4:48
End lock-out and power up unit.,16-000,2019-08-01 4:48
"Check for proper operation, unusual noise or vibration",16-000,2019-08-01 4:48
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-08-01 4:48
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-08-01 4:48
Remove materials and waste products,16-000,2019-08-01 4:48
Tank - Quarterly,16-000,2019-08-01 4:49
Tank - Quarterly,16-000,2019-08-01 4:49
Follow confined Space Entry Procedure's as applicable,16-000,2019-08-01 4:49
Charge system to mid point,16-000,2019-08-01 4:49
Blow down tank using bottom blowdown valve (a change in water level should be seen),16-000,2019-08-01 4:49
Blowdown sight glass,16-000,2019-08-01 4:49
Follow confined Space Entry Procedure's as applicable,16-000,2019-08-01 4:49
Charge system to mid point,16-000,2019-08-01 4:49
Blow down tank using bottom blowdown valve (a change in water level should be seen),16-000,2019-08-01 4:49
Blowdown sight glass,16-000,2019-08-01 4:49
Tank - Quarterly,16-000,2019-08-01 4:50
Follow confined Space Entry Procedure's as applicable,16-000,2019-08-01 4:50
Charge system to mid point,16-000,2019-08-01 4:50
Blow down tank using bottom blowdown valve (a change in water level should be seen),16-000,2019-08-01 4:50
Blowdown sight glass,16-000,2019-08-01 4:50
Tank - Quarterly,32-000,2019-08-01 4:51
Follow confined Space Entry Procedure's as applicable,32-000,2019-08-01 4:51
Charge system to mid point,32-000,2019-08-01 4:51
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-08-01 4:51
Blowdown sight glass,32-000,2019-08-01 4:51
Tank - Quarterly,43-000,2019-08-01 4:56
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 4:57
Charge system to mid point,43-000,2019-08-01 4:57
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 4:57
Blowdown sight glass,43-000,2019-08-01 4:57
Tank - Quarterly,43-000,2019-08-01 4:58
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 4:58
Charge system to mid point,43-000,2019-08-01 4:58
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 4:58
Blowdown sight glass,43-000,2019-08-01 4:58
Louvers - Quarterly,39-000,2019-08-01 5:00
De-energize and lockout,39-000,2019-08-01 5:00
Tighten electrical connections.,39-000,2019-08-01 5:00
Lubricate motor.,39-000,2019-08-01 5:00
"Clean heating coil, fins, deflectors and fan blades.",39-000,2019-08-01 5:00
Clean and touch-up paint.,39-000,2019-08-01 5:00
Tank - Quarterly,43-000,2019-08-01 5:01
Re-energize and check the following  Inspect control valve operation.,39-000,2019-08-01 5:01
Inspect valves and fitting for leaks. Repair same.,39-000,2019-08-01 5:01
Test fan operation,39-000,2019-08-01 5:01
Calibrate space temperature control and set at reasonable temperature to suit application.,39-000,2019-08-01 5:01
Measure temperature rise through unit,39-000,2019-08-01 5:01
Test steam trap operation. Repair/replace trap as needed.,39-000,2019-08-01 5:01
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 5:01
Charge system to mid point,43-000,2019-08-01 5:01
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 5:01
Blowdown sight glass,43-000,2019-08-01 5:01
Tank - Quarterly,43-000,2019-08-01 5:03
Tank - Quarterly,43-000,2019-08-01 5:03
Tank - Quarterly,43-000,2019-08-01 5:03
Tank - Quarterly,43-000,2019-08-01 5:03
Tank - Quarterly,43-000,2019-08-01 5:03
Tank - Quarterly,43-000,2019-08-01 5:03
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 5:03
Charge system to mid point,43-000,2019-08-01 5:03
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 5:03
Blowdown sight glass,43-000,2019-08-01 5:03
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 5:03
Charge system to mid point,43-000,2019-08-01 5:03
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 5:03
Blowdown sight glass,43-000,2019-08-01 5:03
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 5:03
Charge system to mid point,43-000,2019-08-01 5:03
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 5:03
Blowdown sight glass,43-000,2019-08-01 5:03
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 5:03
Charge system to mid point,43-000,2019-08-01 5:03
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 5:03
Blowdown sight glass,43-000,2019-08-01 5:03
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 5:03
Charge system to mid point,43-000,2019-08-01 5:03
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 5:03
Blowdown sight glass,43-000,2019-08-01 5:03
Follow confined Space Entry Procedure's as applicable,43-000,2019-08-01 5:03
Charge system to mid point,43-000,2019-08-01 5:03
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-08-01 5:03
Blowdown sight glass,43-000,2019-08-01 5:03
A\C Unit - Quarterly,42-000,2019-08-01 5:04
A\C Unit - Quarterly,42-000,2019-08-01 5:04
A\C Unit - Quarterly,42-000,2019-08-01 5:04
"Deenergize, tag, and lock out circuit.",42-000,2019-08-01 5:04
Inspect piping for evidence of leaks and vibration.,42-000,2019-08-01 5:04
Report any leaks to supervisor.,42-000,2019-08-01 5:04
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-08-01 5:04
Check mounting bolts and tighten if needed.,42-000,2019-08-01 5:04
Check crankcase heater.,42-000,2019-08-01 5:04
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-08-01 5:04
Check temperature drop across condensing coil.,42-000,2019-08-01 5:04
Check temperature drop across condensing coil.,42-000,2019-08-01 5:04
Check that reversing valve is operating properly.,42-000,2019-08-01 5:04
Check oil if compressor is equipped with a sight glass.,42-000,2019-08-01 5:04
Clean air intake and screens; change filters as necessary.,42-000,2019-08-01 5:04
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-08-01 5:04
"Re-energize unit, end lock-out",42-000,2019-08-01 5:04
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-08-01 5:04
Check that reversing valve is operating properly.,42-000,2019-08-01 5:04
Clean up work area.,42-000,2019-08-01 5:04
"Deenergize, tag, and lock out circuit.",42-000,2019-08-01 5:04
Inspect piping for evidence of leaks and vibration.,42-000,2019-08-01 5:04
Report any leaks to supervisor.,42-000,2019-08-01 5:04
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-08-01 5:04
Check mounting bolts and tighten if needed.,42-000,2019-08-01 5:04
Check crankcase heater.,42-000,2019-08-01 5:04
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-08-01 5:04
Check temperature drop across condensing coil.,42-000,2019-08-01 5:04
Check temperature drop across condensing coil.,42-000,2019-08-01 5:04
Check that reversing valve is operating properly.,42-000,2019-08-01 5:04
Check oil if compressor is equipped with a sight glass.,42-000,2019-08-01 5:04
Clean air intake and screens; change filters as necessary.,42-000,2019-08-01 5:04
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-08-01 5:04
"Re-energize unit, end lock-out",42-000,2019-08-01 5:04
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-08-01 5:04
Check that reversing valve is operating properly.,42-000,2019-08-01 5:04
Clean up work area.,42-000,2019-08-01 5:04
"Deenergize, tag, and lock out circuit.",42-000,2019-08-01 5:04
Inspect piping for evidence of leaks and vibration.,42-000,2019-08-01 5:04
Report any leaks to supervisor.,42-000,2019-08-01 5:04
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-08-01 5:04
Check mounting bolts and tighten if needed.,42-000,2019-08-01 5:04
Check crankcase heater.,42-000,2019-08-01 5:04
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-08-01 5:04
Check temperature drop across condensing coil.,42-000,2019-08-01 5:04
Check temperature drop across condensing coil.,42-000,2019-08-01 5:04
Check that reversing valve is operating properly.,42-000,2019-08-01 5:04
Check oil if compressor is equipped with a sight glass.,42-000,2019-08-01 5:04
Clean air intake and screens; change filters as necessary.,42-000,2019-08-01 5:04
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-08-01 5:04
"Re-energize unit, end lock-out",42-000,2019-08-01 5:04
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-08-01 5:04
Check that reversing valve is operating properly.,42-000,2019-08-01 5:04
Clean up work area.,42-000,2019-08-01 5:04
Tank - Quarterly,42-000,2019-08-01 5:05
Tank - Quarterly,42-000,2019-08-01 5:05
Tank - Quarterly,42-ROOF,2019-08-01 5:05
Tank - Quarterly,42-ROOF,2019-08-01 5:05
Follow confined Space Entry Procedure's as applicable,42-000,2019-08-01 5:05
Charge system to mid point,42-000,2019-08-01 5:05
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-000,2019-08-01 5:05
Blowdown sight glass,42-000,2019-08-01 5:05
Follow confined Space Entry Procedure's as applicable,42-000,2019-08-01 5:05
Charge system to mid point,42-000,2019-08-01 5:05
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-000,2019-08-01 5:05
Blowdown sight glass,42-000,2019-08-01 5:05
Follow confined Space Entry Procedure's as applicable,42-ROOF,2019-08-01 5:05
Charge system to mid point,42-ROOF,2019-08-01 5:05
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-ROOF,2019-08-01 5:05
Blowdown sight glass,42-ROOF,2019-08-01 5:05
Follow confined Space Entry Procedure's as applicable,42-ROOF,2019-08-01 5:05
Charge system to mid point,42-ROOF,2019-08-01 5:05
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-ROOF,2019-08-01 5:05
Blowdown sight glass,42-ROOF,2019-08-01 5:05
ICB - patch and paint the walls in PA 428,03-000,2019-08-01 8:06
ICB - Room 2017.  Event Setup for Aug 13 - 14.,21-000,2019-08-01 9:23
"AC was fixed for about a couple of weeks, but is blowing very cold air again in HP 5349",13-000,2019-08-01 9:30
door from room 212 SC to the inner hallway 207 is not closing properly. (not latching),12-000,2019-08-01 9:42
look at the actuator in 384 Stormont the c unit keeps shutting down because the 24v actuator is,26-000,2019-08-01 9:59
Change broken 99 key on Steve Mcwatty's key set.,11-000,2019-08-01 10:32
Investigate ceiling tiles in ME 4248 & 4250. CW already cleaned them but ME 4250 is especially dirty,10-000,2019-08-01 10:40
Conf. Service Air circulation required this weekend (August 3-4),34-000,2019-08-01 11:21
Conf. Service Air circulation required this weekend (August 3-4),19-000,2019-08-01 11:22
Conf. Service Air circulation required this weekend (August 3-4),23-000,2019-08-01 11:23
Bookstore store room by receiving two 4'x2 T-8 bad ballast Rm 180 one 4'x2 T-8 bad ballast,07-000,2019-08-01 11:33
EE needed in UC Food Court (vault) - Major power failure during lunch hour,07-000,2019-08-01 11:43
A109 Loeb:  This issue is in the lighting circuit. 347 volt please send an electrician,15-000,2019-08-01 11:52
Conf. Service Air circulation required this weekend (August 5),19-000,2019-08-01 11:54
supply and install new batteries for the AD-400 locks in 05(RH).,05-000,2019-08-01 12:57
We will need FMP to be here on the 8th to move the desks for Sue and Natalia as they need to be in,01-000,2019-08-01 13:18
*ESTIMATE* “New lab tables were delivered to the loading dock at Steacie Building. They are for,16-000,2019-08-01 13:26
Room 3070.  Create 2 keys for filing cabinet.  Lock # K213.  Keys were lost.,27-000,2019-08-01 13:39
ICB - Move the glass display cabinet from the hallway outside 511.,21-000,2019-08-01 13:52
Work order # 165008 - LX 728: swipe the card light flashes green lock will not unlock at all. Group,44-000,2019-08-01 13:59
ICB - Cut 1 (HAE35) key for room 360,02-000,2019-08-01 14:22
Ladies bathroom in UC in front of Roosters (4th floor) – 2/3 sinks faucet auto sensor is constantly,07-000,2019-08-01 14:25
ICB - A new permanent instructor has been assigned an office in room 4250ME. He would like the green,10-000,2019-08-01 14:57
729.  Repair lock on suite door.,44-000,2019-08-01 15:12
ICB - Please accept this request for signage for the 6th Floor Dunton Tower. Photos of the signs,21-000,2019-08-01 15:15
UC 282 - All air circulation in the classroom abruptly stops after 6 PM (you can audibly hear it,07-000,2019-08-01 15:25
"*ESTIMATE* ME 4390 & ME 4377 Examine the main doors to each room and install keycard access,",10-000,2019-08-01 15:58
leak in the steam condensate line on mezzanine level in health science,49-000,2019-08-02 6:55
Locates for road signage on Campus Ave - Please ask Kevin Lee for further details,00-000,2019-08-02 7:13
Bulb crusher.  Have the barrel changed.,26-000,2019-08-02 7:32
Hallway floor is uneven and creates a trip hazard (There is more than one location in the hallway,10-000,2019-08-02 7:41
MB - Level 2 Renovations,11-000,2019-08-02 8:17
Ladies bathroom in UC in front of Roosters (4th floor) – 2/3 sinks faucet auto sensor is constantly,07-000,2019-08-02 8:24
water fountain that is leaking in AA 202,22-000,2019-08-02 8:37
SSRB-Air Handling Unit Study and Design,24-000,2019-08-02 8:40
XX-Fumehood Replacement 19/20,00-000,2019-08-02 8:46
CTTC - Completion of Phase 4 Work - Level 2 Dental Suite,29-000,2019-08-02 8:57
XX-Incoming Water System-Premise Isolation,00-000,2019-08-02 9:02
ICB - FP - Isolate fire alarms Aug 2 in basement at 9:30 AM,47-000,2019-08-02 9:41
*ESTIMATE* A new layout of computer workstations is being contemplated that would require,42-000,2019-08-02 10:05
"Prep and paint two walls. final finish to be ""white board'. These two walls will form",42-000,2019-08-02 10:21
ICB - Please place chairs at the front of the lecture by 8:00AM. We will use the chairs until 4:00pm,31-000,2019-08-02 10:24
ESHOP Requisition 119216418 - AP 450 Acoustic Panels,32-000,2019-08-02 10:30
Replace water fountain in AA 202,22-000,2019-08-02 10:48
FP - Isolate fire alarms Aug 6 & Aug 7 on GH 1st floor from 6:30 AM to 3:30 PM,18-000,2019-08-02 11:07
TB lighting: Rm 430 k one 4'x1 T-8 bad ballast  &  Rm 364 one 4'x1 T-8 bad ballast,01-000,2019-08-02 11:10
ICB - HP 5302 Ordering two hanging type 1 nameplates from Vision form. Here is the text: ?,13-000,2019-08-02 11:49
AC - Lock Replacement in Men's Soccer Room,09-000,2019-08-02 11:53
"ICB - I would like to move a small table, bookshelves, desk and carrels from MC 3070 to AA 517",27-000,2019-08-02 11:56
Huge puddle in Loading dock in RO. Near the entrance to tunnels,17-000,2019-08-02 12:20
Could we get someone to look into a water fountain that does not want to turn off. It is the same,02-000,2019-08-02 13:03
Work order # 165013 - Commons 270: Latch on door is catching on something and you have to slam the,19-000,2019-08-02 13:47
Work order # 165012 - Commons 206: Key is stuck in the lock.,19-000,2019-08-02 13:49
ICB - Request for Door Signage Creation and Installation. Please see attachment for full details.,21-000,2019-08-02 13:51
Men’s bathroom sprung a leak under sink on 15th floor DT,21-000,2019-08-02 14:10
Replace Trap seal primer. Check drain first (Delmar could not get the cap off drain) in DT,21-000,2019-08-02 14:40
install the new wheels on the organ.,80-000,2019-08-02 15:24
install the new wheels on the organ.,80-000,2019-08-02 15:27
move the “heritage stone”  from level two downstairs (area to be decided on site).,80-000,2019-08-02 15:27
ICB - DT 2017 Aug 27: There will be an all-day meeting in 2017 Dunton tower on August 27th. The,21-000,2019-08-02 15:28
Fire Panel troubles,17-000,2019-08-03 11:16
"ICB - KX # 5298 Event date: August 6 Location: LX 2nd floor entrance across from elevators, lounge,",44-000,2019-08-06 7:07
"CW Report: Minto 7th floor , there’s a grey cover for a grey panel on the wall full of wires that",27-000,2019-08-06 7:09
"Call in @ 23:25hrs re: Caller reports leaking tap in men’s w/r, 6th floor in Hertzberg Building.",13-000,2019-08-06 7:26
key broken off in Bronson Sub Station door - Please remove,BRONSONSUBST,2019-08-06 7:35
check temperature sensor in ME (ME_MAIN_HWST – 100600.AI15),10-000,2019-08-06 7:58
check operation of AC unit in CY Shop – not working properly,11-000,2019-08-06 8:05
Men's bathroom - right hand toilet is not secured to floor,11-000,2019-08-06 8:08
Men's bathroom - right hand toilet is not secured to floor,11-000,2019-08-06 8:33
"GC 48 (print shop tunnel cart) - check batteries, repair flat tire & carts is cutting out",GC-48,2019-08-06 9:21
FP - Isolate fire alarms Aug 6 to Aug 9 on 1st and 2nd floor from 7 AM to 3:30 PM,02-000,2019-08-06 9:48
replace crossflow sensor in for DT 1904,21-000,2019-08-06 9:54
ICB - Cut 6 Keys for various rooms in HP,13-000,2019-08-06 9:55
ICB - HP 4354: Change name on sign to: Neeharika Sekharamantri,13-000,2019-08-06 9:58
RO 301 – no air. Is there a problem in A/C?,17-000,2019-08-06 10:09
"Elevator 1 pit is full of water (approx 6-8"" of clear water)",14-000,2019-08-06 10:36
MB 116 - steady dripping sounds coming from ceiling and stained tile as result.,11-000,2019-08-06 10:48
"CW Report: Minto 7th floor , there’s a grey cover for a grey panel on the ceiling full of wires that",27-000,2019-08-06 11:09
outlet in TB 110 which is broken and needs fixing before September courses begin. The outlet is,01-000,2019-08-06 11:49
Unisex bathroom in C Tower of LA (4th floor): Door latch sticking in when handle is used,15-000,2019-08-06 11:53
AC seems to be off this week in Oliver's,07-000,2019-08-06 12:38
A109 Loeb:  This issue is in the lighting circuit. 347 volt please send an electrician,15-000,2019-08-06 13:18
ICB - KX # 4917 Set up: Wed 10am Tear down: Flip Friday 7am CS Contact: AG Print Date: 2019-08-06,43-000,2019-08-06 13:28
"ICB - There are 8 wooden pallets for pickup in the Alumni Boardroom. If nobody is in the room,",17-000,2019-08-06 13:43
"ICB - There are 8 wooden pallets for pickup in the Alumni Boardroom. If nobody is in the room,",17-000,2019-08-06 13:45
broken air valves in 204A fume hoods - Please investigate,12-000,2019-08-06 13:56
"ICB - KX # 7136 Event date: Aug 11, 2019 Location: LE 124 Set up date and time: Friday Aug 9 at 8am",30-000,2019-08-06 14:20
ICB - Key cut for for small drawer located in Tory 421F,01-000,2019-08-06 14:31
"ICB - UC 128F: Following the completion of an ergonomics assessment, I am looking to get some",07-000,2019-08-06 15:07
FP - Isolate fire alarms Aug 12 to 29 from 6 AM to 3 PM in the following areas:,16-000,2019-08-06 15:20
"For the past month and a half, there has been a foul odour coming from ML 434",02-000,2019-08-06 15:49
"ICB - DT 2017: Could you please organize the following room set-ups: Friday, September 6th, before",21-000,2019-08-06 15:55
"ICB - DT 2017: Please set up DT 2017 into a square formation (tables into a large square, with",21-000,2019-08-06 15:56
ICB - Please deliver 10 black moving bins to 613 Dunton Tower. Please let me know when the delivery,21-000,2019-08-06 15:59
ICB - Please accept this request to move office content for Pamela Grassau from 613 Dunton Tower to,21-000,2019-08-06 16:06
ICB - Please accept this request to move office content for Pamela Grassau from 613 Dunton Tower to,21-000,2019-08-06 16:08
Urinal running steady in Tory men's washroom beside office 232.,01-000,2019-08-07 7:08
3rd floor m/w 343 – toilet seat is broken – no longer attached to the toilet,02-000,2019-08-07 7:11
4th floor w/w pipe under the sink is leaking,07-000,2019-08-07 7:13
Troubleshoot and repair rear foyer lighting in the Porter Hall of the UC.,07-000,2019-08-07 7:27
Electrical panel (panel D1-1&D1-2) shutdown after hours on August 7th 10pm to 7am,04-000,2019-08-07 7:45
Room 315.  Main doorframe looks splintered.  Please investigate.,17-000,2019-08-07 7:59
Elevator assistance during Res Move in,XR-000,2019-08-07 8:04
"EE to attend/help out with Building-wide Integrated System Test - Thursday, August 8, 2019",49-000,2019-08-07 8:04
shutdown of the power to AA: schedule EE to be on site to assist and a CT to,22-000,2019-08-07 8:09
"ICB - Nameplate for door signage Dana Brown, Dean Room 810A Please see attached photo Richard is",21-000,2019-08-07 8:22
ICB - Move two filing cabinets from room 512 Tory (Renee DeLaire's office) to rooms 421B and 421C,01-000,2019-08-07 8:48
water fountain by RO 115 (repaired last week) is leaking again,17-000,2019-08-07 9:47
ICB - RO 607 Our front door needs to be recoded - an employee left.,17-000,2019-08-07 9:54
Replace key that is beginning to break on CW Key Set (#?). Key # GGM474,11-000,2019-08-07 10:04
repair/replace the damaged flashing on the Loeb Building at the NW corner that was hit by OFS.,15-000,2019-08-07 10:28
"ICB - need two new name plates for faculty offices, new faculty hires (2) office # 4411-",13-000,2019-08-07 10:37
ICB - We will require 5-6 moving bins be dropped off for Dotty in preparation of moving her work,01-000,2019-08-07 10:43
ICB - LA C870: Economics is requesting 40 CARDBOARD BOXES ASAP. We are able to pick up if that is,15-000,2019-08-07 10:50
Pick up and dispose of 2 tables in tunnel outside electrical vault in UC,07-000,2019-08-07 10:54
look at making some split rings for our sprinkler head holes at MacOdrum.,02-000,2019-08-07 11:05
ICB - We would like to request to have the two large billboards located on Bronson Avenue removed.,00-000,2019-08-07 11:27
Fabricate S/S caps  for para opener posts at River Bldg.,43-000,2019-08-07 11:38
Drain building.  Replace valve on water make-up.,22-000,2019-08-07 12:28
Supply and install shelving tops for the racking inside the new LO shop in the Canal Bldg.,42-000,2019-08-07 13:06
ICB - MC 1050 We would like the floor and baseboards to be given a thorough cleaning. Please wet,27-000,2019-08-07 13:21
Room 176.  Set point is 24 degrees.  Adjust to 21 degrees.,19-000,2019-08-07 13:22
Clients are very cold in AA 209 & 201,22-000,2019-08-07 13:48
ICB - Mount and install 5 framed pictures and diplomas in room 505,21-000,2019-08-07 14:48
ICB - HP 2115 B:Add additional plaque which has Office Hours - 8:30 am - noon,13-000,2019-08-07 15:57
ICB - Cut 5 keys for DT 1217,21-000,2019-08-07 15:59
"ICB - PA 300: Hello, we would like to change the codes for 303, 302, and 2A46. Please come and see",03-000,2019-08-07 16:01
**ESTIMATE** NB 209: Key barrel broken (come apart) from cabinet where projectors are stored in the,16-000,2019-08-07 16:15
Change the temperature settings in office (VSIM 3220 A). It is quite cold in there.,38-000,2019-08-08 7:17
Lower mechanical room leak.  Investigate / repair.,44-000,2019-08-08 7:31
"1st floor mech room by elevator # 1.  Through second door, 2 broken sockets in light fixture.",07-000,2019-08-08 7:52
FP - Isolate fire alarms Aug 19 - 21  from 7 am - 3:30 pm on,27-000,2019-08-08 8:19
XX - Replacement of Waste Bins,00-000,2019-08-08 8:24
"FP - Isolate fire alarms on Aug 28, 29 and Sept 3 from 7 am - 3:30 pm.",27-000,2019-08-08 8:24
"ICB - Food Court, 2nd floor.  Carleton Community Breakfast",07-000,2019-08-08 8:35
"4th floor, W/W by Roosters.  Cut hole for access panel.",07-000,2019-08-08 8:57
Another ceiling leak in 426SC. Just a slow drip now – seems to be from the roof drain.,12-000,2019-08-08 9:10
Room 710.  Ceiling tile is loose and may fall.,21-000,2019-08-08 9:20
Milling machine that has stop working in 2159  Mackenzie building (machine shop).,10-000,2019-08-08 9:23
ICB - Room 203.  Signage request (see attached).,17-000,2019-08-08 9:26
Water fountain by RO 115 (repaired last week) is leaking again,17-000,2019-08-08 9:46
XX - Campus Interior Tunnel Repairs,00-000,2019-08-08 10:19
Adjust the temperature in  2017 DT as it is quite cold.,21-000,2019-08-08 10:29
Repair the damaged card access at the Icehouse coach's lounges the door is left open.,39-000,2019-08-08 10:34
Stairwell 6 B.  The A/C unit is not working in the elevator room.,04-000,2019-08-08 10:45
LMR.  Unblock drain pans on chill water coils.,23-000,2019-08-08 10:59
"ICB - KX # 5860 Event date: Aug 12-16, 2019 Location:CO 270-272-274 .",19-000,2019-08-08 11:13
ICB - Move contents of DT 1116 & 1118 to LA D881.  Move large desk from D881 to C869.,21-000,2019-08-08 11:18
ICB - Move all desks\cabinets from offices 4410HP and 4411HP to 4434HP.,13-000,2019-08-08 11:34
Cooling tower enclosure.  Gate door on the enclosure is not closing properly.,17-000,2019-08-08 11:39
Room 214.  Vac system is not working again.  No power.,22-000,2019-08-08 11:58
Plumbing shop supply,11-000,2019-08-08 13:31
No running water reported in washroom 5492.,13-000,2019-08-08 13:49
165061.  7th floor TV lounge.  Inside door handle is jammed and will not open the door.,44-000,2019-08-08 13:53
ICB - Move two grey l-shaped desks and two three drawer personal cabinets from 3230HP to 4410,13-000,2019-08-08 14:02
LMR.  Replace hot water tank stand.,22-000,2019-08-08 14:13
Office 623.  Request to have 2 filing cabinet keys cut.  Lock # is 155.,21-000,2019-08-08 14:31
ICB - Need replacement locks and new keys for offices 4410 and 4411.,13-000,2019-08-08 15:00
FP - Isolate fire alarm on Wed Aug 14th from 7 am - 1 pm in room 209.,17-000,2019-08-08 15:08
165062.  Leeds 417 C.  Bedroom door needs to have a lock change.,30-000,2019-08-08 15:38
Final exams from August 17 through August 23.  Request that appropriate ventilation/cooling be,00-000,2019-08-09 7:31
No running water reported in washroom 5492.  Change tap.,13-000,2019-08-09 7:55
Replace broken key bak on CW key sets 21 and 40.,11-000,2019-08-09 8:17
"FP - Isolate fire alarms Tue, Aug 13 in SC Penthouse from 7 AM to 3 PM",12-000,2019-08-09 8:40
"ICB - ME4390 & ME4377: Examine the main doors to each room and install keycard access, and",10-000,2019-08-09 8:48
Small leak in Tom's Chemical station: first floor SP in Mechanical Room off tunnel,23-000,2019-08-09 8:54
ICB - Work can start the week of August 26. All work needs to be finished by September 13th.,21-000,2019-08-09 8:55
ICB - Work can start the week of August 26. All work needs to be finished by September 13th.,21-000,2019-08-09 9:04
Beside ML – set of double doors that lead into tunnel area. Mullion will not go back in,02-000,2019-08-09 9:19
Air circulation required this weekend (August 10-11),00-000,2019-08-09 9:40
Air circulation required this weekend (August 10-11),XR-000,2019-08-09 9:49
Apply weatherstripping  to the door in the attached picture located on the Mezzanine mechanical room,49-000,2019-08-09 10:24
Wed Aug 14th from 7 am - 1 pm in room 209.  Isolate the radiators.,17-000,2019-08-09 10:42
Can someone please have a look at this and reattach This is located on the south side of the library,02-000,2019-08-09 10:57
"ICB - Please move a wall-mounted overhead desk shelf (not wire shelving, but part of a desk shelving",03-000,2019-08-09 11:06
"ICB - KX # 7063 Event date: Aug 14, 2019 Location: Res quad Set up date and time: 7am Tear down date",30-000,2019-08-09 11:19
"ICB - KX # 7063 Event date: Aug 14, 2019 Location: Res quad Set up date and time: 7am Tear down date",30-000,2019-08-09 11:21
"ICB - ME 3444: Please steam clean the 18 chairs around our boardroom table, especial concerning is",10-000,2019-08-09 11:23
FP - Isolate fire panel for PH in Lower Mechanical Room. See John K for details,34-000,2019-08-09 11:42
ICB - Aug 12 in DT 2019: Currently my desk faces away from the window and I?d love to have it moved,21-000,2019-08-09 11:45
ICB - CO 203 Emergency signage - Richard Cronin is aware of this project. $9900,19-000,2019-08-09 11:57
Office 407.  Occupant says room temperature is too cold.,23-000,2019-08-09 12:32
"4th floor, M/W.  One of the urinals is leaking and one is blocked.",17-000,2019-08-09 12:41
change the cylinder for 02(ML)Room 120 as this door is now on card access.,02-000,2019-08-09 13:13
"ICB - KX # 6393 Event date: Aug 22, 2019 Location: Res quad, rain plan is Oasis Set up date and time",XR-000,2019-08-09 13:51
(P0066183) - CTTC 1751 Pls change door code. Can you use 23145?,29-000,2019-08-09 14:11
President's Golf Tournament & Dinner 2019: Aug 16/19/20,00-000,2019-08-09 14:18
President's Golf Tournament & Dinner 2019: Aug 16/19/20,00-000,2019-08-09 14:21
President's Golf Tournament & Dinner 2019: Aug 16/19/20,00-000,2019-08-09 14:22
President's Golf Tournament & Dinner 2019: Aug 16/19/20,00-000,2019-08-09 14:24
ICB - TB 300 We require a name plate with magnetic strips for the name listed below:,01-000,2019-08-09 14:34
Work order # 165064: Leeds Stairwell B 1st floor - Door handle is broken off the inside of the door.,30-000,2019-08-09 14:37
ab in MC 4074 – pressure on HVAC are off. No positive pressure,27-000,2019-08-09 14:44
Work order # 165065 - Stormont 472: Guard needs a lock change he has lost the key to his room.,26-000,2019-08-09 15:27
**ESTIMATE** Forklift & operator: March 12th - 9 hours (starting at 9am) March 15th - 4 hours,09-000,2019-08-09 16:07
Controls to remove t-stat on 1st Russell tv lounge.,14-000,2019-08-12 7:04
Change ceiling tiles in Admin Office.,11-000,2019-08-12 8:06
ICB - Put out signage for Math Matters event .,00-000,2019-08-12 8:19
ICB - Please install the spare overhead cabinet in the electrical room in 503 Tory above the desk in,01-000,2019-08-12 8:29
Order and install 2- B 128 belts for unit 10a-205 Mackenzie Bldg. 10,10-000,2019-08-12 8:53
ICB  - Room 4104.  A cubicle was taken down in the department by an external company but they said,37-000,2019-08-12 8:54
"Order and install belts for F-9 2-B58 Belts, F-10 1-A33, F-11 2- A33 and  F-12 2-A36 Belts for MC",27-000,2019-08-12 8:54
ICB - ME 3390: Please wash and wax floors,10-000,2019-08-12 8:57
B553 Lock cylinder come out of drawer.  Repair.,15-000,2019-08-12 9:05
Plumbers to Drain cooling coils for AHU that serves MC 4082,27-000,2019-08-12 9:10
Controls to turn AHU off and keep off until Sep 5th.,27-000,2019-08-12 9:11
ICB - Filing cabinet with lock #W452 be moved from storage room UC 135E to UC 279 on Thursday,07-000,2019-08-12 9:24
"set temps in Commons rooms 270, 272 & 274 to 20°C for the rest of the week",19-000,2019-08-12 9:43
Vacuum System in SID lab is not working,22-000,2019-08-12 9:45
relocate a fire extinguisher and mount in 28(CC)Room 130 from the current wall to the opposing wall.,28-000,2019-08-12 9:50
ICB - Room 279.  Change the lock cylinder (to #S138) on Friday Aug 16 by noon and restore the usual,07-000,2019-08-12 9:58
CHP to turn the steam back on for Lanark and Renfrew buildings.,XR-000,2019-08-12 9:58
ICB -  We have an event in DT 2017 on Thursday morning (June 27).,21-000,2019-08-12 10:32
Vac System on exterior of building.  Looks like the main external duct has collapsed,22-000,2019-08-12 10:36
PH 219 for a door operator arm that is disconnected. I have attached a picture for your reference.,34-000,2019-08-12 10:57
Can I Please have the code for mens soccer change from 25-4-1 to 14-3-5?,09-000,2019-08-12 11:22
"ICB - We would like the floors in 3432 ME, 3432A ME and 3432B ME, 3434 ME,and 3452 ME cleaned,",10-000,2019-08-12 11:22
"look into a ceiling leak. It is above the fire house cabinet, 2nd floor extension, north-west corner",02-000,2019-08-12 11:47
ICB - Cut 1 key for ML 4th floor (HA28-3),02-000,2019-08-12 11:52
"NWRC Room 246 - Fire exit is not identified, no push bar. Please bring to regulation.",33-000,2019-08-12 12:01
The control panel in Room 3303 in the HLTH sciences building is not working.  Room is very hot.,49-000,2019-08-12 12:15
"In case of fire in the staircase, you cannot exit the staircase, you are locked in, please make all",33-000,2019-08-12 12:17
ICB - KX # 7120 Event date: 2019-08-17 Location: RB 2220-2224-2228 .,43-000,2019-08-12 12:30
ICB - Remove and deliver to the Carpentry shop for work to be done as per Brad/Carl.,02-000,2019-08-12 12:39
ICB - Modifications to (1) glass (plexi) cabinet and to (2) lateral display cabinets inside and,02-000,2019-08-12 12:46
ICB - Client requesting the moving of one glovebox from the loading bay of first floor Steacie up,12-000,2019-08-12 12:51
exterior door to fishbowl - door operator not closing,26-000,2019-08-12 12:53
The Prox reader on the back door of Frontenac is not intact and wires are hanging out .,41-000,2019-08-12 13:15
Rugby 1346 - change the code of Rugby team room to 2-13-5,09-000,2019-08-12 13:16
Supply 1 padlock keyed to M for the dust collector.,22-000,2019-08-12 13:57
fountain on the 4th floor of the Architecture Building is spewing water all over the place,22-000,2019-08-12 14:02
2nd floor ladies bathroom – UC: Water is running nonstop in the sink,07-000,2019-08-12 14:22
Tunnel entrance to SD.  Electric strike not releasing.,26-000,2019-08-12 15:07
18th floor of DT – right hand toilet in the ladies bathroom is leaking water still. Gets worse,21-000,2019-08-12 15:11
ICB - painting the concrete ceiling in D299 LA similar to the work done in D283 LA.,15-000,2019-08-12 15:28
ICB - Set up on Fri Oct 4th for an event on Sat Oct 5th in the main lobby area.,02-000,2019-08-12 15:36
ICB - FGPA is holding a Grad Orientation BBQ in the outdoor green area on University Drive between,00-000,2019-08-12 15:55
ICB - FGPA is holding a Grad Orientation BBQ in the outdoor green area on University Drive between,00-000,2019-08-12 15:57
Fire Panel issue.  Faulty detector in Lanark.  Top of stair to basement.,06-000,2019-08-12 20:05
Make up name plate only for inside Stores (118) to say:,11-000,2019-08-13 7:04
"Food Court, Pizza Pizza.  The floor drain overflowed.",07-000,2019-08-13 7:07
ICB - Room 608.  The office floor needs to be cleaned and waxed or polished.,04-000,2019-08-13 7:14
The smoke detectors in 394 and 177 Russell are constantly beeping.,14-000,2019-08-13 7:36
Room 130.  Repair a door that does not lock.,06-000,2019-08-13 7:43
"Room 130 is the fire panel room, the ""storage"" sign should be updated to indicate it also contains",06-000,2019-08-13 7:46
Arrange to label a blank door in Lanark House.,06-000,2019-08-13 7:53
SM installed a metal piece in Fume Exhaust IN SC 336 however the metal is deteriorating from Acid.,12-000,2019-08-13 8:22
Move 5 black moving bins from 2nd floor cubicle spaces outside 209A to 116 MB Allison 's work space,11-000,2019-08-13 8:27
The 4th floor of Steacie (Room Examples: 424 & 431) require a breaker re-set,12-000,2019-08-13 8:28
Mount new Tunnel Signage. Please see Map provided an example image provided by Richard C,XT-000,2019-08-13 8:30
ICB - Cut 100 kes for a/v consoles in all buildings,00-000,2019-08-13 8:33
18th floor of DT - Replace toilet bowl. Possible crack and it is leaking water regularly,21-000,2019-08-13 8:38
Room 414.  Light switches reported not working.,12-000,2019-08-13 8:42
Work order # 165082 - Prescott 219:  Broken door closer.,34-000,2019-08-13 8:50
Work order # 165083 - 261 Stormont: Please cut 5 more keys for suite door of 307 Leeds. Key code,26-000,2019-08-13 9:51
ICB - Cut keys for ME 4390 & 4377,10-000,2019-08-13 9:52
2 new FMP Staff starting on Aug 26th: Leslie & Dysney are moving to Allison and Karen Brown's desks.,11-000,2019-08-13 9:56
Pave small parking lot behind PA by the bank.,00-000,2019-08-13 10:01
FP - Isolate fire Alarm on Sat Aug 17 from 6:30 am - 3:30 pm.,07-000,2019-08-13 10:07
Repair 4 booster fans in Library extension on 1st 2nd and 3rd floor,02-000,2019-08-13 10:26
ICB - Cut 2 keys for room 127 B and 2 keys for room 127 C.,07-000,2019-08-13 10:30
"The lock on the door to ML 102A ""Sprinkler Headers"" is not locking, door just pulls open",02-000,2019-08-13 10:42
SC – small leak in 403 from P-Trap from room above. Been looked at before,12-000,2019-08-13 10:53
SC 403 – light switch no longer control the lights (3-way switch),12-000,2019-08-13 10:55
Add Carleton Logo on new FMP van. See Terry Bates,11-000,2019-08-13 11:08
ICB - Re-Key RO 506,17-000,2019-08-13 11:38
urinal on 4th floor of RO is flooding again,17-000,2019-08-13 11:46
"ICB - KX #4647 Event date: Aug 19 to Aug 28, 2019 Location: CO 270-272-274, LE 124, (PH 202 until",19-000,2019-08-13 12:57
Fabricate and install railings at the exit of Porter hall and north exit of Unicenter.,07-000,2019-08-13 13:24
"ICB - Cut Keys for SC 243, 335B & Antirooms & HP",00-000,2019-08-13 13:25
UMR.  Re-pipe seal water tubing and repair valve handle,12-000,2019-08-13 13:30
ICB - 408 447 467 468 Please change the PIN codes (we do not have a preference of number combos),23-000,2019-08-13 13:31
ICB - Name plate for Ryan Tucci ML 238. Plate only as we have a holder. See sample attached,02-000,2019-08-13 13:39
Rooster’s.  Meet with client to discuss a plug that needs to be replaced.,07-000,2019-08-13 13:56
"ICB - Office 710 B.  new signage put up for Jessica Thong, Career Consultant.",21-000,2019-08-13 14:48
ICB - RB 2228: KX # 7192 Event date: 23/08/2019 Location: RB 2228 Set up date and time: Thursday 8AM,43-000,2019-08-13 14:49
isolate and drain heating supply and return lines in ceiling of level #2 approx. 100’ outside of,02-000,2019-08-13 15:15
ICB - EURUS will be holding a BBQ/Picnic for our new and returning students outside of Richcraft,00-000,2019-08-13 15:45
Issues: 1. Hand break is falling apart (nut may have fallen off)  2. accelerator peddle squeaking,GC-68,2019-08-13 15:56
Level 4 stairwell C.  Exit door that was stuck open and unable to close.,04-000,2019-08-14 7:11
Unlock the garbage chutes in Lennox.,44-000,2019-08-14 7:15
Change soloid on the urinal.  Urinal on 4th floor of RO is flooding again.,17-000,2019-08-14 7:55
"ICB - AA 224 electrical install for three laser cutters, three fume extractors,",22-000,2019-08-14 8:11
Relocation of tables and chairs in rooms 4114 and 4115.,43-000,2019-08-14 8:24
CW Key Set (FM 8) - replace Key Bak,11-000,2019-08-14 8:29
ICB - Install of commemorative plaque outside of the Library in the garden area at the south side of,02-000,2019-08-14 8:32
"ICB - KX # 7174 Event date: Aug 28, 2019 Location: RB 2228 Set up date and time: Tuesday at 8 am",43-000,2019-08-14 8:48
"Schedule the exhaust fan for rooms 3499, 2342 and 2341 to be off from 11:00AM to 12:00PM today.",10-000,2019-08-14 9:11
As per JHSC Inspection Report for May 8 2019 - See List for MM,00-000,2019-08-14 9:23
As per JHSC Inspection Report for May 8 2019 - See List for EE,00-000,2019-08-14 9:26
As per JHSC Inspection Report for May 8 2019 - See List for SM,00-000,2019-08-14 9:27
"*ESTIMATE* VSIM 2210, 2211, 2212: This is renovation of existing space involving adding two inner",38-000,2019-08-14 9:34
FP - Isolate fire alarms in CC from 4:30 PM until Aug 15 AM (time not identified yet). #1 By-Pass,28-000,2019-08-14 10:31
Complete requests within the Registrar’s Office in TB 300:,01-000,2019-08-14 10:42
Complete within the Registrar’s Office in TB 300:,01-000,2019-08-14 10:46
ICB - HP 3302 Aug 20: I require an office to be moved and a bunch of smaller items relocated. I also,13-000,2019-08-14 11:13
ICB - Cut 5 keys (HDL15) for room 1523.,21-000,2019-08-14 12:16
"Electrician to be at the Health Sciences building at 1:30 PM on Thu Aug 15, 2019.",49-000,2019-08-14 12:32
ICB - 4th floor.  New sign to replace the one incl. in this attachment,13-000,2019-08-14 12:46
Issue with automatic light sensor in ME4390 computer lab room.,10-000,2019-08-14 12:55
Temp over the last week in room/office 5311 to see if the room has been hot,49-000,2019-08-14 12:59
FP - Isolate fire alarms Aug 20 in PH 202 from 7 AM to 4 PM,34-000,2019-08-14 13:02
Change out rubber on door stops (or replace missing ones) in Loeb or other Academic bldgs.,00-000,2019-08-14 13:03
Replace key bak on CW key set 22.  Pick up at FMP SC.,11-000,2019-08-14 13:04
ME 2250 Hood failure: Please have the air ventilation and supply checked,10-000,2019-08-14 13:11
Replace/install weather stripping on main doors to CTTC. Crickets & beetles are getting inside,29-000,2019-08-14 13:27
Assess MB 116 - investigate what needs to be done to ensure IT has power supply for their servers,11-000,2019-08-14 14:10
"ICB - CTTC 3800 Our department is changing its name, so we?ll have to get the name plate changed.",26-000,2019-08-14 14:15
ICB - Change the keypad locks for multiple rooms.,21-000,2019-08-14 14:20
ICB - RO 507 Aug 21 - We have two large filing cabinets in our tunnel storage locker. Could we have,17-000,2019-08-14 14:26
ICB - Have the motion sensor light switched to a regular one in 3136 ME.,10-000,2019-08-14 14:34
Room 336.  Client reports this space is always cold.,12-000,2019-08-14 15:05
Replace some of the tiles in room 1604 that have lifted due to water.,21-000,2019-08-14 15:13
Room 1604.  Remove elctrical box that sticks out on the floor.,21-000,2019-08-14 15:16
Two name plates made for the office signs in MB116 for our two new staff.,11-000,2019-08-15 7:07
Soccer Room 1348 AH.  Relocate the control box,36-000,2019-08-15 7:28
New name plate for room 3102H.,09-000,2019-08-15 7:32
ICB - Aug 21st from 7 AM – 12 PM.   4 tables 6 feet long and 8 chairs in front out Minto 2000.,27-000,2019-08-15 7:37
ICB - Add a new light fixture in Tory 502 A.  There is only one light in a big room.,01-000,2019-08-15 7:57
Remove interlock and pave at main entrance.,34-000,2019-08-15 8:23
JHSC Audit May 8 2019: FM to secure filing cabinets in corridor behind macintre,00-000,2019-08-15 8:32
Investigate why MC 1050 is cold all the time. This is a student space and the cool air is,27-000,2019-08-15 9:00
