Operator comments,Building ID,Report Time
MC - Bell Theatre Upgrades/Improvements,27-000,2019-08-15 9:19
The electrical panel on level #4 of P9 had a steel plate covering. Contractor removed and will,PK-09,2019-08-15 9:23
FP - Isolate fire alarms Aug 19 to Aug 23 in LE Penthouse from 7:30 AM to 3 PM,30-000,2019-08-15 9:31
LA - C869 Build Wall for New Office,15-000,2019-08-15 9:35
"ICB - DT 2017 Sept 17: Please set up the room in presentation style with seating for 50, with",21-000,2019-08-15 9:43
XX - Campus Transportation Improvements,00-000,2019-08-15 9:43
FP - Isolate fire alarms Aug 27 in ML 234 from 1 PM to  4 PM,02-000,2019-08-15 11:11
FP - Isolate fire alarms Aug 28 in ML 234 from 7 AM to 8 AM,02-000,2019-08-15 11:13
ICB - MC 5301: Please change the cabinet locks (5 uppers and 5 lowers) such that they all have,27-000,2019-08-15 11:25
VSIM 6214 - the fire door has no key to unlock it for escape and is always locked. Can the lock be,38-000,2019-08-15 13:04
Breaker re-set needed in LA C563,15-000,2019-08-15 13:32
Air circulation required this weekend (August 17 - 18),00-000,2019-08-15 13:42
"ICB - KX # 3727 Event date: Aug 19-21 Location: RB Conference Rooms, Atrium, Theatre Set up date and",43-000,2019-08-15 13:48
Reset the copper cube in Health Sciences which is currently offline,49-000,2019-08-15 13:51
Would it be possible to arrange for the shipping of the attached equipment from D283 Loeb Building,80-000,2019-08-15 14:04
"ICB - Please strip, clean and wax floor in AP332",32-000,2019-08-15 14:06
ICB -  16/09/2019.  Quad or Foyer.  Throwback BBQ Set up and equipment list to follow.,01-000,2019-08-15 14:28
ICB - Update signage for our new office.,01-000,2019-08-15 14:36
ICB - EURUS will be holding a BBQ/Picnic for our new and returning students outside of Richcraft,00-000,2019-08-15 14:47
ICB - Sept 3 in LA A301D: Require new sign for faculty office (same style as attached pic) to read:,15-000,2019-08-15 15:52
ICB - cut 6 Keys for DT 322,21-000,2019-08-15 16:13
ICB - One whiteboard panel is broken ? hanging corner is missing a bolt. The white board is on the,21-000,2019-08-15 16:18
"Level 4 exit door at Stairwell E of the VSIM: door does not close after people open it,",38-000,2019-08-16 6:58
The left tunnel entrance door to Health Sciences as you look from the tunnel side: Door does not,49-000,2019-08-16 7:00
Call in @ 22:35hrs re: CSS reports ‘Local Trouble Map Fault Card’ on McKenzie Fire panel.,10-000,2019-08-16 7:03
ICB - 1) Clean stained carpet in DT 702 2) wash & wax floors in DT 714 3) shampoo carpet in DT 906,21-000,2019-08-16 7:05
Is it possible to ensure that the A/C is turned on in RB 2200 by 7:30 am on Sat Aug 17 & Sat Aug 24?,43-000,2019-08-16 7:45
ICB - provide type 5 sign base from CU Stock to be installed in conjunctions with client's order for,13-000,2019-08-16 7:51
UC 128 – can hear dripping in the back office. Stain forming on tile,07-000,2019-08-16 8:26
CSS broken their 99 key in door of RO 204 (key snapped off). Would like key removed and replaced,17-000,2019-08-16 8:30
Change right hand trap seal primer in wall access behind custodial room by ladies bathroom on 2nd,07-000,2019-08-16 9:05
"ICB - LA C567 Aug 30: Replace nameplate. New one should say ""Natasha Stirrett""",15-000,2019-08-16 9:37
Work order # 165101: Leeds 315 B - bedroom door needs to be rekeyed student has lost the key.,30-000,2019-08-16 9:50
lock malfunction at43 (RB) area 9004A. I have attached 2 maps for your reference for the location of,43-000,2019-08-16 10:00
Remove and clean return vents in class rooms in Southam Hall Bldg.04,04-000,2019-08-16 10:04
3-way valve is leaking in DT 1604 (radiator),21-000,2019-08-16 10:45
FP - Isolate fire alarms Aug 19 to 23 on level 1 from 8 AM to 5 PM,18-000,2019-08-16 10:48
loose tile in D694 Loeb,15-000,2019-08-16 11:18
ICB - ML 407A Aug 26: We would like to have the large unattended desk in the corner near the,02-000,2019-08-16 11:58
"the contractor is replacing PRV at Loeb and require a full day steam shutdown, from 6 am-3:30 pm,",15-000,2019-08-16 12:38
Put up pride flag for Campus Safety. Must go up TODAY: Aug 16 2019,00-000,2019-08-16 12:52
ICB - Aug 22 in DT 2017: set up details attached.,21-000,2019-08-16 13:33
ICB - cut 6 key for PA 310A,03-000,2019-08-16 14:46
ICB - SC 512 - change name on door to: C. Macdonald Group Office,12-000,2019-08-16 14:52
Call Back - UC 1st floor women's washroom sink is constantly running,07-000,2019-08-18 13:01
Call BAck - UC 5th floor men's washroom toilet running constantly,07-000,2019-08-18 14:24
post holding this fencing at the northwest corner of Ravens field is loose allowing unauthorized,09-000,2019-08-19 7:04
0030       DUS reports leaking toilet in unicenter. MCC AM,07-000,2019-08-19 7:07
Initial Investigation: Wind tunnel in ME 3224: We are requesting an electrician to service a,10-000,2019-08-19 7:09
ICB - I am requesting for the Paterson floor to be waxed before the fall term begins in PA 124,03-000,2019-08-19 7:14
RU 152 - check smoke detector (hard wired). It’s been beeping the whole summer,14-000,2019-08-19 7:43
ceiling leak again in MB 116 - Please see Olivia,11-000,2019-08-19 7:46
ICB - We have a could of things - Hang a white board in the staff room on third floor and attach a,49-000,2019-08-19 8:17
FP - Isolate fire alarms Aug 24 from ML 234 from 7 AM to 4 PM,02-000,2019-08-19 8:46
Fire panel trouble in RB,43-000,2019-08-19 8:51
"228 Grenville: missing thermostat in 228 Grenville, A panel is where the thermostat should be. This",14-000,2019-08-19 9:22
ICB - ?d like to request that the R6 parking sign for Learning in Retirement program be brought out,00-000,2019-08-19 9:28
ICB - ?d like to request that the R6 parking sign for Learning in Retirement program be brought out,00-000,2019-08-19 9:34
DT 16th floor – ladies bathroom – water keep dripping out of tap,21-000,2019-08-19 9:55
"Please remove sealed cover from duct in hallway outside MC 4880. Possibly add a filter, please call",27-000,2019-08-19 9:58
FP - Isolate fire alarms Aug 19 to Aug 30 in Nan Griffitus (?) from 7 AM to 3:30 PM,22-000,2019-08-19 10:07
FP - Isolate fire alarms Aug 19 to Aug 30 in Study Space from 7 AM to 3:30 PM,15-000,2019-08-19 10:09
electrical outlet (SP431): third prong of a power cord has broken off and remained inside the outlet,23-000,2019-08-19 10:17
on behalf of Rob LeRoy - Replace JHA-4,09-000,2019-08-19 10:37
Investigate why humidity on 7th floor of HS is so high. 2nd floor also says they do not have A/C.,49-000,2019-08-19 10:39
FP - Isolate fire alarms Aug 20 in Mech Room Ground from 8 AM to 3:30 PM,15-000,2019-08-19 10:45
ICB - Our offices in D299 LA needs to updates the names of the staff. Ordering office door signs,15-000,2019-08-19 10:56
ICB - 4th floor Gallery of ARISE BUILDING (will be called Smart Environments Building in the,25-000,2019-08-19 11:03
ICB - LA A911 & A814: Please take filing cabinet from A911 and move to A814. Also dispose of the,15-000,2019-08-19 11:11
"Install 24"" access door between men's and ladies bathroom on 4th floor of UC.",07-000,2019-08-19 11:14
Work order # 165124 - Res Commons 2nd floor Lobby ABS store: Someone improperly closed the door and,19-000,2019-08-19 11:38
ICB - ME 2432: We have a fridge that needs to be picked up (and disposed),10-000,2019-08-19 11:43
ICB - Drain refrigerant from fridge to be dropped off by FM (from ME 2432) for disposal,10-000,2019-08-19 11:44
SC 222 – temps are rising. Currently 25°C,12-000,2019-08-19 12:36
Remove riding toys in playground for construction and store in PK-18,28-000,2019-08-19 12:38
"ICB - Please remove for disposal: From MC 3070 - 1 chair, 2 lateral filing cabinets, 1 love seat",27-000,2019-08-19 13:22
"The doorbell in D391 Loeb is no longer working.  We just had a part replaced and it was working, but",15-000,2019-08-19 13:35
ICB - Please activate electrical outlet in closet in D299 LA and then secure cabinet pantry to a,15-000,2019-08-19 14:06
ICB - Please activate electrical outlet in closet in D299 LA and then secure cabinet pantry to a,15-000,2019-08-19 14:08
ICB - We had a ULINE Bookshelf delivered to RO. They dropped it off on a skid outside the interior,17-000,2019-08-19 14:15
ICB - RB 5132: We would like a name plate made that says: Katherine Minich School of Public Policy,43-000,2019-08-19 14:24
Work order # 165128 - Leeds 324/324 A: Please make a lock change on bedroom door A and suite door.,30-000,2019-08-19 14:28
Work order # 165127 - Leeds 424/424 A: Please make a lock change on bedroom A  and suite door.,30-000,2019-08-19 14:29
"*ESTIMATE* Biology Golf Cart Preventative Maintenance. Ed and Terry have already agreed on a time,",16-000,2019-08-19 14:56
"ICB - Cut Misc keys for HP 5279, 4372, 4364, 4368, 4360, 5269, 5217 & 4374",13-000,2019-08-19 15:08
Ladies bathroom on 1st floor ML 142 - Flusher is not working,02-000,2019-08-19 15:33
FP - Isolate fire alarms Aug 19 to Sept 6 on 1st thru 4th floor bathrooms from 7 AM to 3:30 PM,12-000,2019-08-19 15:36
ICB - cut 3 keys for PA 228C - See Key Req,03-000,2019-08-19 15:46
work order # 165132 - Russell 489: Deadbolt is on and is jammed up tight. Brent has gone over and,14-000,2019-08-19 15:51
"Investigate / repair cracked ceiling tile in St. Pat’s, Room 472.",23-000,2019-08-20 7:08
"Unclog a toilet in the women’s washroom 142 Library extension, 1st floor.",02-000,2019-08-20 7:10
FP - Isolate fire alarms from Aug 22 - 30th in CHP Hallway (outside room 132) from 7 AM to 3:30 M.,11-000,2019-08-20 7:22
Replace key bak on key set  FP 1.,11-000,2019-08-20 7:47
Reported warm.  Event in 2nd floor Atrium and conference rooms.  Reported at 24.5 degrees and want,43-000,2019-08-20 8:06
Replace broken Elect key from CW Key set 8,11-000,2019-08-20 8:09
"ICB - Set up furniture in room PA 428 (affix bookcases to wall, put up pictures, move desk into",03-000,2019-08-20 8:30
"Daycare, flashing exit sign, preschool area.",28-000,2019-08-20 8:57
6th floor.  Look at FCU 4.,04-000,2019-08-20 9:14
*Estimate* Hello We have been working closely with Matt Rees on the installation of Acoustic Panels,32-000,2019-08-20 9:25
Investigate a leak on Level 5 near stairwell “A”.,02-000,2019-08-20 9:39
WO request for door cylinders to be ordered for the Cogen project per the attached hardware,11-000,2019-08-20 9:44
Key broken off inside lock of TB 200,01-000,2019-08-20 9:51
1st floor UC men's bathroom - auto sensor taps is running steady by Tim Horton,01-000,2019-08-20 9:52
ICB - Room 300.  The staff in the AE area are very uncomfortable with the air blowing straight down.,01-000,2019-08-20 10:01
ICB - A911.  Unicans for all practice rooms to be changed before start of term.,15-000,2019-08-20 10:17
AA 214 – Filter from airline is hissing (oil and water filter),22-000,2019-08-20 10:32
ICB - LA B442: Please wash and wax floors in B442 LA and clean furniture.,15-000,2019-08-20 11:03
Key set #2.  Replace broken M key.,11-000,2019-08-20 11:10
replace dirty smoke detector in Prescott elevator lobby. EE to advise if bad answer trouble does not,34-000,2019-08-20 11:29
ICB - RB 3110: Please deliver 2 eight foot long tables to 3110 Richcraft Hall for 8:00am on Tuesday,43-000,2019-08-20 11:51
ICB - Repair holes where needed and paint two faculty offices- 4410 and 4411.,13-000,2019-08-20 12:08
ICB - Room D199.  5 small desks picked up and removed from our office whenever it is possible.,15-000,2019-08-20 12:12
Pedestrian crosswalk sign has been broken.,00-000,2019-08-20 12:30
FP - Isolate fire alarms Fri Aug 23 to Sat Aug 24 from 7 AM to 3 PM in following areas:,16-000,2019-08-20 12:50
FP - Isolate fire alarms Fri Sept 6th - Sat Sept 7th from 7 AM to 3 PM in following areas:,16-000,2019-08-20 12:52
Cold temps in 4248 ME.,10-000,2019-08-20 13:00
Repairs to doors and hardware.,18-000,2019-08-20 13:55
W/W outside Rooster's.  No power to faucet control boards.,07-000,2019-08-20 13:59
FP - Isolate fire alarms on Sat Aug 24  - Sun Aug 25 on all levels from 7 AM to 4 PM,25-000,2019-08-20 14:24
165142.  Hallway door outside of 135 Leeds.,30-000,2019-08-20 15:08
Can we please install key overrides in the following: Frontenac 718 and 421,41-000,2019-08-20 15:10
Change the door into Starbucks to an office function.,07-000,2019-08-20 15:10
ICB - ML 4th floor Discovery Centre: Adding power outlets to the window wall of the Discovery Centre,02-000,2019-08-20 15:30
ICB - Cut 1 key for RO 606,17-000,2019-08-20 15:31
ICB - HCI 4104: Our call center has some picture frames that they would like hung on the wall within,37-000,2019-08-20 15:34
FP - Isolate fire alarms on Wed Aug 28 from 5 am - 4 pm and Thurs Aug 29 from 7am to 4pm.,02-000,2019-08-20 15:37
FP - Isolation of domestic water supply August 28th at 5:00 am. Re-fill water lines at 8:00 am when,02-000,2019-08-20 15:39
HP Fire Panel Troubles,13-000,2019-08-20 15:46
FP - Isolate fire alarms Aug 22 on 4th floor Mech & Elec Room from 7 AM to 3:30 PM,27-000,2019-08-20 15:50
FP - Isolate fire alarms Aug 26 to Aug 27 on 4th floor mech & elec rooms from 7 AM to 3:30 PM,27-000,2019-08-20 15:52
2 name plates both with magnetic strips on the back.,01-000,2019-08-21 7:31
"ICB - KX # 6393 Event date: Aug 22, 2019 Location: Res quad, rain plan is Oasis Set up date and time",XR-000,2019-08-21 8:22
FP - Isolate fire alarms Aug 26 - 29 on level 2 (extension) from 7 AM to 4 PM,02-000,2019-08-21 8:36
FP - Isolate sprinkler system on Aug 26 - 29 on level 2 (extension) from 7 AM to 4 PM,02-000,2019-08-21 8:41
Room 5303 .  Issue with the blinds linked to the controller.,49-000,2019-08-21 8:43
ICB - Room 450.  Installation of Acoustic Panels for the ceiling and the wall for the gallery space.,32-000,2019-08-21 8:59
Meet with David Chabot on Monday August 26th from 9am to noon to review Cooling Tower information,00-000,2019-08-21 9:14
Meet with David Chabot on Monday August 26th from 9am to noon to review Cooling Tower information,00-000,2019-08-21 9:16
Room 336.  Check for air or blockage on re-heat line.,12-000,2019-08-21 9:17
C564 Loeb.  Breaker reset.,15-000,2019-08-21 9:23
Room 2159.  In the back welding room.  Client has received new equipment from Europe.,10-000,2019-08-21 9:39
Room 124 E.  Investigate / repair issue with window.,03-000,2019-08-21 9:46
"1st level, stairwell E, Room 180B (Custodial locker).  Once CW drain water, unblock drain.",15-000,2019-08-21 9:55
LMR.  Check operation of flash tank.,15-000,2019-08-21 9:58
LMR.  Investigate steam vent discharging.,41-000,2019-08-21 9:59
ICB - KX # 2969 Event date: August 28 - September 3 Location: Residence Areas.,19-000,2019-08-21 10:22
ICB -  Shrink wrap the extra cubicle pieces we have in our alumni department on the 5th floor.,37-000,2019-08-21 10:31
"ICB - Room 4128.  Please clean, wash and wax the floor in this computer lab.",10-000,2019-08-21 10:37
ICB - P1 Parking Lot.  Red A Frame Sign (double sided) Exclusive Preview of the Smart Environments,PK-01,2019-08-21 10:41
ICB - P1 Parking Lot.  Red A Frame Sign (double sided) Exclusive Preview of the Smart Environments,PK-01,2019-08-21 10:46
Room 133.  Front door lock cylinder needs to be checked.  Reported sticking.,07-000,2019-08-21 10:55
"Room 133.  Repairs required for one of the exam room (roof ceiling tile needs to be put back),",07-000,2019-08-21 10:57
W/W 431.  Water streaming from a sink and it won’t stop.,02-000,2019-08-21 11:01
Front right inner door handle reported broken (close to CSS area entrance).,17-000,2019-08-21 11:14
"Stairwell F, level 2 (red floor) perform maintenance or replacement on overhead door closure",PK-LIB,2019-08-21 11:38
Repairs to electric strike at tunnel entrance,30-000,2019-08-21 11:58
Exterior East wall by heat exchanger.  Remove weeds that have grown up around the unit.,33-000,2019-08-21 12:23
ICB -  Room 228 A.  Would like a curtain or door installed in the staff office in the Ojigkwanong,03-000,2019-08-21 13:12
"ICB - Room 1711. remove the two bookshelves to the right of the door as you come in, and install the",21-000,2019-08-21 14:13
ICB - Career Services career fairs scheduled the upcoming year to Alumni Hall in athletics meaning,00-000,2019-08-21 14:19
"Room 133 N.  Change signage for this room.  Marked electrical room, but it is a storage closet.",07-000,2019-08-21 14:34
ICB - Room 4302.  Change name on sign from Kyle Harvey to Gary Bazdell. See the name sign attached.,13-000,2019-08-21 14:48
Room 5033 D.  Meet to discuss to have an electrical outlet installed (non standard).,27-000,2019-08-21 14:56
Tunnel where cart 41 is.  Charger reported not working.,17-000,2019-08-21 15:02
165160.  Dundas 425.  Common Lounge has the key broken off in the lock.  The guard needs access to,26-000,2019-08-21 15:05
165161.  700 A.  No override in  the bedroom door lock.,41-000,2019-08-21 15:22
165163.  534 / 534A.  Bedroom door lock needs to be re keyed as well as the suite door.,30-000,2019-08-21 15:24
165162.  Room 428/428 C.  Bedroom door lock needs to be re keyed as well as the suite door.,30-000,2019-08-21 15:25
Stormont 370.  Bedroom door needs to be re keyed.,26-000,2019-08-21 15:32
"Make a key ring for the new Manager Administrative Finance, Davin Paulin.",11-000,2019-08-21 15:39
Call back - W/W by Muslim prayer room has electronic faucet running that will not shut off.,07-000,2019-08-21 15:59
Fan Coil Unit - Quarterly,30-000,2019-08-21 16:17
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:17
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:17
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:17
Inspect drain pan,30-000,2019-08-21 16:17
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:17
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:17
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:17
Ensure switch is set in correct season,30-000,2019-08-21 16:17
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:17
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:17
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:17
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:17
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:17
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:17
Check thermostat for proper operation,30-000,2019-08-21 16:17
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:17
Inspect control valve operation,30-000,2019-08-21 16:17
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:17
Remove materials and waste products,30-000,2019-08-21 16:17
Cabinet Heater - Quarterly,30-000,2019-08-21 16:18
Cabinet Heater - Quarterly,30-000,2019-08-21 16:18
"Heater, Unit - Quarterly",30-000,2019-08-21 16:18
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:18
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:18
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:18
Inspect drain pan,30-000,2019-08-21 16:18
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:18
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:18
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:18
Ensure switch is set in correct season,30-000,2019-08-21 16:18
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:18
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:18
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:18
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:18
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:18
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:18
Check thermostat for proper operation,30-000,2019-08-21 16:18
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:18
Inspect control valve operation,30-000,2019-08-21 16:18
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:18
Remove materials and waste products,30-000,2019-08-21 16:18
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:18
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:18
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:18
Inspect drain pan,30-000,2019-08-21 16:18
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:18
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:18
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:18
Ensure switch is set in correct season,30-000,2019-08-21 16:18
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:18
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:18
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:18
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:18
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:18
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:18
Check thermostat for proper operation,30-000,2019-08-21 16:18
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:18
Inspect control valve operation,30-000,2019-08-21 16:18
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:18
Remove materials and waste products,30-000,2019-08-21 16:18
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:18
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:18
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:18
Inspect drain pan,30-000,2019-08-21 16:18
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:18
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:18
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:18
Ensure switch is set in correct season,30-000,2019-08-21 16:18
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:18
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:18
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:18
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:18
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:18
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:18
Check thermostat for proper operation,30-000,2019-08-21 16:18
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:18
Inspect control valve operation,30-000,2019-08-21 16:18
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:18
Remove materials and waste products,30-000,2019-08-21 16:18
"Cabinet, Heater - Quarterly",30-000,2019-08-21 16:19
"Cabinet, Heater - Quarterly",30-000,2019-08-21 16:19
"Heater, Unit - Quarterly",30-000,2019-08-21 16:19
"Coil, Reheat - Quarterly",30-000,2019-08-21 16:19
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:19
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:19
Inspect drain pan,30-000,2019-08-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:19
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:19
Ensure switch is set in correct season,30-000,2019-08-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:19
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:19
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:19
Check thermostat for proper operation,30-000,2019-08-21 16:19
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:19
Inspect control valve operation,30-000,2019-08-21 16:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:19
Remove materials and waste products,30-000,2019-08-21 16:19
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:19
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:19
Inspect drain pan,30-000,2019-08-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:19
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:19
Ensure switch is set in correct season,30-000,2019-08-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:19
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:19
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:19
Check thermostat for proper operation,30-000,2019-08-21 16:19
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:19
Inspect control valve operation,30-000,2019-08-21 16:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:19
Remove materials and waste products,30-000,2019-08-21 16:19
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:19
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:19
Inspect drain pan,30-000,2019-08-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:19
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:19
Ensure switch is set in correct season,30-000,2019-08-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:19
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:19
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:19
Check thermostat for proper operation,30-000,2019-08-21 16:19
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:19
Inspect control valve operation,30-000,2019-08-21 16:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:19
Remove materials and waste products,30-000,2019-08-21 16:19
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:19
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:19
Inspect drain pan,30-000,2019-08-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:19
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:19
Ensure switch is set in correct season,30-000,2019-08-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:19
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:19
"Coil, Reheat - Quarterly",30-000,2019-08-21 16:20
"Coil, Reheat - Quarterly",30-000,2019-08-21 16:20
"Coil, Reheat - Quarterly",30-000,2019-08-21 16:20
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:20
Check thermostat for proper operation,30-000,2019-08-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:20
Inspect control valve operation,30-000,2019-08-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:20
Remove materials and waste products,30-000,2019-08-21 16:20
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:20
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:20
Inspect drain pan,30-000,2019-08-21 16:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:20
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:20
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:20
Ensure switch is set in correct season,30-000,2019-08-21 16:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:20
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:20
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:20
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:20
Check thermostat for proper operation,30-000,2019-08-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:20
Inspect control valve operation,30-000,2019-08-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:20
Remove materials and waste products,30-000,2019-08-21 16:20
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:20
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:20
Inspect drain pan,30-000,2019-08-21 16:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:20
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:20
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:20
Ensure switch is set in correct season,30-000,2019-08-21 16:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:20
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:20
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:20
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:20
Check thermostat for proper operation,30-000,2019-08-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:20
Inspect control valve operation,30-000,2019-08-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:20
Remove materials and waste products,30-000,2019-08-21 16:20
"Schedule outage with operating personnel, if necessary",30-000,2019-08-21 16:20
"De-energize, tag and lock out circuit",30-000,2019-08-21 16:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-08-21 16:20
Inspect drain pan,30-000,2019-08-21 16:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-08-21 16:20
Check motor:  check temperature and vibration of bearings,30-000,2019-08-21 16:20
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-08-21 16:20
Ensure switch is set in correct season,30-000,2019-08-21 16:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-08-21 16:20
"If unit is a space heater, lubricate motor",30-000,2019-08-21 16:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-08-21 16:20
"Change filter and ensure proper flow direction, date filter",30-000,2019-08-21 16:20
"If permanent filter, wash, if worn, replace",30-000,2019-08-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-08-21 16:20
Check thermostat for proper operation,30-000,2019-08-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-08-21 16:20
Inspect control valve operation,30-000,2019-08-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-08-21 16:20
Remove materials and waste products,30-000,2019-08-21 16:20
Tank - Quarterly,39-000,2019-08-21 16:43
Follow confined Space Entry Procedure's as applicable,39-000,2019-08-21 16:43
Charge system to mid point,39-000,2019-08-21 16:43
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-08-21 16:43
Blowdown sight glass,39-000,2019-08-21 16:43
"Fan, Exhaust - Quarterly",09-000,2019-08-21 16:44
Schedule outage with operating personnel,09-000,2019-08-21 16:44
"De-energize, tag and lock out circuit",09-000,2019-08-21 16:44
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-08-21 16:44
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-08-21 16:44
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-08-21 16:44
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-08-21 16:44
Safety Guards:  ensure they are in place and secure,09-000,2019-08-21 16:44
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-08-21 16:44
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-08-21 16:44
Electrical connections:  for wear,09-000,2019-08-21 16:44
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-08-21 16:44
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-08-21 16:44
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-08-21 16:44
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-08-21 16:44
Clean any ductwork reachable as well as any grates or covers,09-000,2019-08-21 16:44
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-08-21 16:44
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-08-21 16:44
End lock-out and power up unit.,09-000,2019-08-21 16:44
"Check for proper operation, unusual noise or vibration",09-000,2019-08-21 16:44
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-08-21 16:44
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-08-21 16:44
Remove materials and waste products,09-000,2019-08-21 16:44
"Last night CSS reported a fire alarm in Mackenzie, mechanical room C8, fire sprinkler flow.",10-000,2019-08-22 7:12
"Test the mag locks on Monday Aug 26, 2019 between 5:00 pm and 7:00 pm on floor 4.",49-000,2019-08-22 7:29
165171.  Dundas 311.  Bedroom door needs to be re keyed.,26-000,2019-08-22 7:33
"Fire panel in trouble – supervisory.  States: Penthouse building automation, damper closed.",43-000,2019-08-22 8:09
ICB - A gathering of stakeholders to have an exclusive preview of the Smart Environments Building,25-000,2019-08-22 8:17
"Tunnel, Print shop area, door by loading dock.  Issue with flap door (pin in floor).",17-000,2019-08-22 8:39
Lab 334.  No water reported.,12-000,2019-08-22 9:31
ICB - Cut 3 keys (B60) for room 202.,22-000,2019-08-22 9:37
165173.  Lanark 421.  Lock has no RSSI. Lock is not communicating with the lock.,06-000,2019-08-22 10:02
Room 4301 A.  Occupant reports the vent above her work space is blowing strong cold air.,43-000,2019-08-22 10:08
"5th floor (PMC area), single washroom down the hall.  Manual tap leaking when shut off",07-000,2019-08-22 10:12
FP - Isolate fire alarm on Aug 26 from 7:30 am - 3:30 pm in Men's soccer change room.,09-000,2019-08-22 11:03
165174.  Stormont 289.  Bedroom door lock needs to be re keyed. The guard lost his key.,26-000,2019-08-22 11:10
Food Court - Hand washing sink at Burger 101 has completely come off.,07-000,2019-08-22 11:13
4th fl (Info Carleton) called and they have no a/c. She said it's very warm.,07-000,2019-08-22 11:44
Have a banner that I would like I stalled in the Unicenter. It will replace the current banner,07-000,2019-08-22 11:50
4th fl MWRM has no water on urinal,04-000,2019-08-22 12:03
ICB - Garbage removal from the first floor corridor.,16-000,2019-08-22 12:30
Estimate Request - Room 5033D.  New 220V receptacle (next to recently installed twist lock,27-000,2019-08-22 12:37
Room 428.  Repair suite door handle.,30-000,2019-08-22 12:49
ICB - Bulletin board installed on the 3rd floor on the wall that is painted blue close to HP 4322.,13-000,2019-08-22 12:51
ICB - Cut 6 keys (MA1) for room ME 3135.  Cut 5 keys (MA16) for room ME 3129.,10-000,2019-08-22 12:57
ICB - Service generators,09-000,2019-08-22 13:17
165175.  Dundas 425.  Broken door knob on common room door. Guard needs access as soon a possible.,26-000,2019-08-22 13:22
ICB - 28/08/2019.  OXBOW Park.  Summer BBQ for Campus Safety.,00-000,2019-08-22 13:30
FP - Isolate fire alarm on Wed Aug 28th from 7:30 AM to 6 PM in room 252.,02-000,2019-08-22 13:43
FP - Isolate Sprinkler system on Wed Aug 28th from 7:30 AM to 6 PM in room 252.,02-000,2019-08-22 13:56
165177. Res Desk 2nd floor.  Res desk is requesting more keys be cut for these rooms:,19-000,2019-08-22 14:01
165178.  Room 1108/1106.  No lock on the inside of the bathroom doors so no way of locking.,18-000,2019-08-22 14:03
In the tunnel where cart 41 gets parked.  Charger reported not working.  Check cart and or charger.,17-000,2019-08-22 14:09
Cable damage for key control room card access.,00-000,2019-08-22 14:12
"5th floor, W/W.  Auto faucet reported not working.  Toilet also runs on (trickle).",04-000,2019-08-22 14:21
Afternoon on Friday August 23.  Open the chilled water service into ARISE.,25-000,2019-08-22 14:33
Afternoon on Friday August 23.  Run the AHU 101 in ARISE to test that cooling is functioning,25-000,2019-08-22 14:37
Estimate - 1st floor.  Install two electric outlet and connect LED light strips.,22-000,2019-08-22 15:42
ICB - Rooms 4346 and 4356.  Please paint both rooms and replace flooring,10-000,2019-08-22 15:46
"*ESTIMATE* window on our main office door, frosted to prevent visibility.",10-000,2019-08-22 16:09
"CSS reports P-9 fire panel in trouble, callback for Guillermo",PK-09,2019-08-22 16:44
"ICB - Create and install a new instructor office nameplate for 329 St. Pat's (clear lucite, white",23-000,2019-08-23 7:35
ICB - Room 430.  Require 7 signs to be created.,01-000,2019-08-23 7:45
Replace key bak on CW key set 47.  Please pick up at the FMP SC,11-000,2019-08-23 8:14
165185.  Room 807.  Door will not close properly door has to be forced shut.,18-000,2019-08-23 8:49
Estimate - HP 3431 D.  One window beside my office door that I would like frosted.,13-000,2019-08-23 9:09
"165191. Rooms 517,613,927.  Res Desk is requesting more keys for move in packages GH 517 2 more keys",18-000,2019-08-23 9:49
Plumbers to bleed air from cooling coil in AHU-101 in ARISE,25-000,2019-08-23 9:57
Fan unit on Advanced air unit #3 for 4080 on Mezzanine.  Burning belt smell.,27-000,2019-08-23 10:06
165192.  Room 326.  Brent is reporting this lock has no RSSI.,06-000,2019-08-23 10:17
165193.  Room 421. Brent is reporting this lock has no RSSI.,06-000,2019-08-23 10:23
ICB -  Room 7106.  Get 2 electrical circuits run to allow the connection of new research,42-000,2019-08-23 10:36
The main door of the shop STC 112 has a problem with the lock.  Keys are difficult to turn.,11-000,2019-08-23 10:41
ICB - Room 228.  Have staff office in the Ojigkwanong Centre be painted a new color.  A warm gray.,03-000,2019-08-23 11:16
ICB - MPM Room 2420R.  There are 2-3 tables in the room that need to get fixed.,43-000,2019-08-23 11:34
"Room 5170.  Occupant requests to have the room a little bit warmer, they are cold.",13-000,2019-08-23 11:51
Replace leaking HP steam valve in front of Prescott.,XT-000,2019-08-23 12:04
"JHSC Inspection Report.  Room 317, Secure vent cover.  Room 406, secure vent cover.",00-000,2019-08-23 12:20
ICB - Cut 10 keys (AB25) for room 235/237.  Cut 10 keys (AB21) for room 212.,03-000,2019-08-23 12:43
Electrical panel isolation from 7:00 am to 8:00 am Thursday August 29th.,02-000,2019-08-23 12:58
JHSC Report.  UMR.  Eyewash needs to be changed.,16-000,2019-08-23 13:13
Repair leaks in UC cooling tower.,07-000,2019-08-23 13:38
Difficulty unlocking the door of room PA 447.,03-000,2019-08-23 14:37
Air circulation required this weekend (August 24-25) for events on campus.,00-000,2019-08-23 15:16
Room 2A47.  Loud buzzing sound coming from the lights and it is quite distracting.,03-000,2019-08-23 15:21
ICB - 03/09/2019.  Room 2200.  hosting an event with catering and require that four(4) X 6 foot long,43-000,2019-08-23 15:51
FP - Isolate fire alarms Aug 26 - 30th on all levels from 6 AM to 3:30 PM,25-000,2019-08-23 15:57
"ICB - 30/08/2019.  Room 2017.  set up four round tables, as well as six 6-foot tables along the wall",21-000,2019-08-23 16:12
ICB - KX # 7257 Event date: 27/08/2019 Location: RB 2220 + Patio.,43-000,2019-08-26 7:15
East side facing Richcraft Parking garage.  Door on right rubs at the bottom of the left door.,13-000,2019-08-26 7:38
FP - Isolate fire alarms on Aug 27 from 8 am - 4 pm in Starbucks.,02-000,2019-08-26 7:52
FP - Isolate fire alarm on Thur Aug 29th from 1 PM to 1:30 PM in room 252.,02-000,2019-08-26 8:17
Replace 2 broken keys on set 11.  Key JHA4-12 and JHA17-16.  One of the keys is broken in lock in,36-000,2019-08-26 8:28
Replace broken key bak on key set 38.,11-000,2019-08-26 8:32
New sign nameplate for room 120 C.,11-000,2019-08-26 8:36
20 (6 foot) tables and 20 chairs from B&G to be delivered to MNP Park just at the fence at the front,00-000,2019-08-26 8:50
Room 301 (Business office). Ceiling tile is partially hanging,17-000,2019-08-26 9:01
Secure duct in hallway by CHP. Bldg.11,11-000,2019-08-26 9:13
FP - Isolate fire alarms on Aug 28 - 30th from 7 am - 4 pm in room 110.,02-000,2019-08-26 9:17
FP - Isolate fire alarm on Aug 26th from 9:30 am - 2 pm in Starbucks storage room.,07-000,2019-08-26 9:31
"ICB - 10 tables and 20 chairs to be delivered on September 3, 2019.",04-000,2019-08-26 9:38
ICB - 03/09/2019.  10 tables and 20 chairs to be delivered to the indoor hallway area outside the,49-000,2019-08-26 9:52
New CU cylinder to be provided for installation to Luc Lavergne (Bradford) for 2nd level new room.,22-000,2019-08-26 10:04
ICB - Two new full time permanent instructors have been hired in the Department of Electronics.,10-000,2019-08-26 10:21
Room 403 and 404.  Lights reported not working.,12-000,2019-08-26 10:35
Room 1119B.  Water leak from drain.,13-000,2019-08-26 10:42
Outside main entrance to Daycare.  Fabricate railing for each side of steps.,28-000,2019-08-26 10:50
ICB - 18/09/2019.  Signage up around campus for the upcoming Science Student Alumni Mixer Event.,00-000,2019-08-26 10:57
ICB - 18/09/2019.  Put signage up around campus for the upcoming Science Student Alumni Mixer Event.,00-000,2019-08-26 11:02
"4th floor, custodial locker.  Custodial sink / tub is blocked.",04-000,2019-08-26 11:09
ICB - Cut various keys for Dunton Tower.  See key req for more details.,21-000,2019-08-26 11:16
FP - Isolate fire alarm on Aug. 29th from 7:30am - 3:30pm in room 234 Azrielli Pavallion,32-000,2019-08-26 11:52
FP - drain sprinkler system on Aug. 29th from 7:30am - 3:30pm in room 234 Azrielli Pavallion,32-000,2019-08-26 11:55
FP - Isolate fire alarms Tues Sept 3 - Thurs Sept 19th from 6 AM to 3 PM in following areas:,16-000,2019-08-26 12:20
125896,00-000,2019-08-26 12:52
Please have a damaged ceiling tile in room SA 403 replaced.,04-000,2019-08-26 13:14
Provide Medecco cyclinder to Dan Bassi for installation on Dotty's door.,01-000,2019-08-26 13:19
Repair filing cabinet lock need access to secure documents asap room 3370,10-000,2019-08-26 13:24
