Operator comments,Building ID,Report Time
ICB - 03/09/2019.  Room C567.  Install new name plate.  The new name is Natasha Stirrett.,15-000,2019-08-26 13:41
"ICB - In the hallway by 421 SP there are two desks. One is to be removed/disposed of, and the other",23-000,2019-08-26 14:00
ICB - Signage for Make the CUT event.  Deployed on Nov11/12 and removed on Nov 14,00-000,2019-08-26 14:06
ICB - Signage for Make the CUT event.  Deployed on Nov11/12 and removed on Nov 14,00-000,2019-08-26 14:15
ICB - Painting of the doors and walls in D299 LA.,15-000,2019-08-26 14:21
ICB - KX # 7245 Event date: 29/08/2019 Location: CB Quad and Lobby,42-000,2019-08-26 14:27
ICB - KX # 7245 Event date: 29/08/2019 Location: CB Quad,42-000,2019-08-26 14:30
ICB - ME 2195.  Quote for an electrician to connect our downdraft table to the,10-000,2019-08-26 14:51
"4th floor, custodial closet.  Leaking from somewhere.",04-000,2019-08-26 14:57
Repair the retractable keyboard shelf on the desk of room 1320.,09-000,2019-08-26 15:02
120C.  Install door stop.,11-000,2019-08-26 15:13
"ICB - KX # 4651 Event date: Sept 3-8, 2019 Location: LE 124 .",30-000,2019-08-26 15:15
ICB - KX # 5361 Event date: 04/09/2019 Location: RB 2220-2224-2228,43-000,2019-08-26 15:18
Release of magnetic locks on level #1 (rm#110) tunnel exit doors that form part of glass demising,02-000,2019-08-26 15:32
Repairs to door hardware.,26-000,2019-08-26 15:45
ICB - Deliver 50 tables to be delivered anytime tomorrow to the Tory Loading Dock.,01-000,2019-08-26 15:54
"165220.  Dundas rooms 117,204,213,220,234,237,311,314,320",26-000,2019-08-26 16:06
"165221.  Stormont rooms 181,192,267,358,377,386,454",26-000,2019-08-26 16:07
165222.  Stormont 167 170.  Chad has requested we key the lock on 167 the same as 170.,26-000,2019-08-26 16:09
ICB - Foyer.  The ISSO requires 20 6' tables and 40 folding chairs for the ISSO Welcome Event.,49-000,2019-08-27 7:15
ICB - 5th floor.  Name change on room signage.,02-000,2019-08-27 7:22
"4th floor, custodial closet.  Repair drain on slop sink.",04-000,2019-08-27 7:34
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-08-27 8:13
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-08-27 8:13
The Bookstore entrance doors are not shutting properly.,07-000,2019-08-27 8:15
Residence Fire Drills 2019.,XR-000,2019-08-27 8:43
FP - Isolate fire alarms Aug 29 to Sept 5th  in LE Penthouse from 7:30 AM to 3 PM,30-000,2019-08-27 9:01
"Provide a steel bumper under the new tunnel map outside the north entrance to UC, at the base of the",XT-000,2019-08-27 9:27
Need an Oxygen in Use sign made and installed on the door of Leeds 222.,30-000,2019-08-27 9:46
ICB - 300 C / 311.  Paint Dotty's old office and paint CAR area.,01-000,2019-08-27 9:49
ICB - 300 area.  Add chair rail to Jeff's work space.,01-000,2019-08-27 9:55
ICB - 300 area.  Install blinds in the AE area.,01-000,2019-08-27 10:02
Room MB 120B – provide a Type 1 NP to read:,11-000,2019-08-27 10:10
Provide a Type 5 sign (complete) to read per the att. AI file.,XT-000,2019-08-27 10:20
"165254.  Room 632.  Lock is not latching in the door frame, you close the door and push on it and it",44-000,2019-08-27 10:28
ICB - Remove large file cabinet from 329 SP and discard.,23-000,2019-08-27 10:42
Replace relay on Olympia and diagnostic.,39-000,2019-08-27 10:56
"Water fountain on the 8th floor, outside W/W is running water constantly at a slow stream.",21-000,2019-08-27 11:17
Clean AC unit CU-504 located on ARISE roof.,25-000,2019-08-27 11:32
LA - Silencer Replacement,15-000,2019-08-27 11:43
ICB - Cowling modifications in Tory 502 A.  There is only one light in a big room.,01-000,2019-08-27 12:22
ICB - We would like a quote to install 2 UNICAN PIN Code systems for A830 and A832 doors in Loeb.,15-000,2019-08-27 12:53
"Confirm power to outlets in room 109,  Panel A circuit 14.  Breaker?",22-000,2019-08-27 13:25
"ICB - Re-Key for rooms 3165, 3174, 3190",10-000,2019-08-27 13:51
165260.  Room 328 B.  Bedroom lock is broken key will not unlock the door and gets stuck in the lock,30-000,2019-08-27 14:05
The Bookstore entrance doors are not shutting properly.  Weld hinge side of door.,07-000,2019-08-27 14:29
ICB -  Remove a two drawer filing cabinet from hallway for garbage.,10-000,2019-08-27 14:50
IH-Roof Replacement 2020 (Fees only),39-000,2019-08-27 14:55
Automatic light sensor in ME 4390 computer lab room not working properly.,10-000,2019-08-27 15:25
ICB - Cut 2 keys (HN15) for room 6214 D.,38-000,2019-08-27 15:37
ICB - Cut various locker keys as per attachment.,02-000,2019-08-27 15:44
Shutdown request of a panel in LOEB to complete work on tunnel lighting,25-000,2019-08-27 15:51
4th floor of St. Patricks Building – in front of Office 423A – one of the tiles is missing,23-000,2019-08-27 15:53
ICB - Room 238.  Several TVs that need to be mounted on walls,32-000,2019-08-27 16:02
Install cover plate on exposed wall box.,00-000,2019-08-27 16:09
Glengarry fire alarm,18-000,2019-08-27 16:36
Slow leak in the W/W 3006.  From the back of the second toilet from the left and onto the floor.,13-000,2019-08-28 7:07
Room 238.  Thursday Aug 29th in the morning.  Setup power to a machine.,12-000,2019-08-28 7:13
Make keys for a cabinet.,00-000,2019-08-28 7:21
"ICB - 2nd floor.  7:30 pm on September 3rd, 2019.  Pipe and drape for an event .",02-000,2019-08-28 7:25
ICB - 1.  Move offices in suite 2700 from room #4 to room #2 and #2 to room # 4.,29-000,2019-08-28 8:48
Stores.  Ceiling leak by duct work.   See Donna.,11-000,2019-08-28 9:03
MC 2000.  Ceiling leak. A class is in this space until 11am.,27-000,2019-08-28 9:21
"Entrance at Podium level, exterior drain blocked.  Water coming close to the door.",04-000,2019-08-28 9:28
There are still two signs that say “River Building”.,43-000,2019-08-28 9:43
Room 609.  Ceiling water leak by video equipment.  Bucket is placed,04-000,2019-08-28 9:51
ICB - Cut 6 console keys (2C2) for room 303.,03-000,2019-08-28 10:00
ICB - Cut 2 keys (SM-AG) for room D199.,15-000,2019-08-28 10:25
"UC 5th floor, Window by old elevator #1.  Window was reported leaking.",07-000,2019-08-28 10:48
ICB - Take the wire shelf side piece from A911 Loeb and add extra bay to shelving in A814.,15-000,2019-08-28 10:57
Room 214 AA.  Dust vac duck work.  Duck work collapsed when turned on.,22-000,2019-08-28 11:05
Replacement locks for the new gym in Prescott house(Rm202).,34-000,2019-08-28 11:11
ICB - UC 426 H:Patch drywall hole over light switch.,07-000,2019-08-28 11:22
"Fri. Aug. 30th, turn on and off the water to the office section of Maintenance building. The water",11-000,2019-08-28 11:32
"ICB - move two bankers boxes from D 391 Loeb to the Corporate Archives office, 607 Robertson Hall",15-000,2019-08-28 11:41
Grenville 221 the pneumatic thermostat is not working. Please have controls tech take a look.,14-000,2019-08-28 11:46
ICB - I need two bookcases moved from D799 to C777 and one file cabinet removed from D799. I need,15-000,2019-08-28 11:53
165298.  Room 103.  Lock is not working on bathroom door.,05-000,2019-08-28 12:15
165299.  Grenville 312.  Bathroom door locks are not working at all.,14-000,2019-08-28 12:19
165297.  Grenville 316.  Bathroom door locks are not working at all.,14-000,2019-08-28 12:22
165296.  Grenville 318.  Bathroom door locks are not working at all.,14-000,2019-08-28 12:23
ICB - room 5104.  Remove the keyboard tray from Tristan Hodgin's new desk .,37-000,2019-08-28 12:25
Room 7053.  There is an issue with the lights not turning on.  Sensor light?,27-000,2019-08-28 12:31
Is it possible to raise the temperature in room 5174.  Room reported cool.,13-000,2019-08-28 12:36
Water leak at the tunnel entrance to Tory.  May be a valve.,01-000,2019-08-28 12:41
ICB - Cut 3 keys (HNH14-5) for room 4180 and 5180.,37-000,2019-08-28 12:56
"4th floor, M/W.  No water to one of the urinals.",04-000,2019-08-28 13:01
Paint work for doors and frames.,09-000,2019-08-28 13:04
ICB - HCI & Dunton Tower.  Change the punch codes for Advancement on Wednesday Sept 4th.,21-000,2019-08-28 13:11
"Compressed air tie-in with a valve be added in the Loeb 1st floor equipment room,",15-000,2019-08-28 13:18
FP - Isolate fire alarm on Aug 29th from 8 am - 4 pm in room 224.,22-000,2019-08-28 13:21
ICB - Minor patching (nail holes) and painting in the following rooms:,13-000,2019-08-28 13:30
AA 526.  Water leak from ceiling.,22-000,2019-08-28 13:46
ICB - Cut 3 keys (HLBB) for room 112 Tory.  Cut 5 keys for room 232 Nesbitt.,00-000,2019-08-28 13:53
ICB - Cut 2 keys (HQG-7) for room 3310.  Cut 1 key (HQG-11) for room 3316.,43-000,2019-08-28 14:00
XX - Exterior Wall Damage,00-000,2019-08-28 14:10
W/W near 3230.  The whole washroom smells of sewage and urine.,13-000,2019-08-28 14:21
ICB - Rekey lock and cut 3 keys (HPA) for room 2201B,42-000,2019-08-28 14:30
Room 1119B.  Water leak from drain.  Investigate source of back up in underground piping.,13-000,2019-08-28 15:14
Slow leak in the W/W 3006.  From the back of the second toilet from the left and onto the floor.,13-000,2019-08-28 15:19
"4th floor, M/W.  No water to one of the urinals.  Change battery sensor pack.",04-000,2019-08-28 15:26
Install a unican lock on Aramark storage room unicenter 405.,07-000,2019-08-28 15:34
ICB - Remove the blue metal box on the wall in 1116 OR 1118,21-000,2019-08-28 15:36
ICB - Fix the chairs in 303.,03-000,2019-08-28 15:42
ICB - Please fix the joints between panels and paint in D799.,03-000,2019-08-28 15:46
FP - Isolate fire alarms Sept 5th on 4th floor mech & elec rooms from 7 AM to 3:30 PM,27-000,2019-08-28 15:56
FP - Isolate fire alarms on Sept 9 - 12th in the 4th floor mech & elec rooms from 7 AM to 3:30 PM,27-000,2019-08-28 15:58
Fire panel room door in UC (Rm 149-B) is not labelled.  Pleas provide signage.,07-000,2019-08-29 7:14
Team Room # 3.  Issue with lock.,39-000,2019-08-29 7:17
3rd floor.  glass aluminum exterior doors facing Loeb.  Bottom hinge is not attached.,04-000,2019-08-29 7:34
"4th floor, M/W.  Auto flush not working on a urinal",27-000,2019-08-29 7:37
Fire panel in the lobby of Prescott is emitting a high pitch noise.,34-000,2019-08-29 9:15
Steam to be shut down in the office section of Maintenance for the hot water.,11-000,2019-08-29 9:41
Re-tap screws on a plaque for Kevin Lee.  Plaque is in the FMP SC.,11-000,2019-08-29 9:58
ICB - Room 1020. Wash and wax the floor in this room.,21-000,2019-08-29 10:26
Room 1401R-C.  Blank T-Stat.  Noise and strong airflow.,43-000,2019-08-29 10:45
"Repair leak on chill water valve, tunnel entrance.",12-000,2019-08-29 10:54
ICB - Room 911. Remove old filing cabinet on the side wall and blue office chair on the side wall.,21-000,2019-08-29 10:58
FP - Isolate fire alarm on Sept 4th from 7 am - 1 pm in room 209 / 102.,17-000,2019-08-29 11:15
Sept 4th from 7 am - 1 pm in room 209 / 102.  Isolate the radiators.,17-000,2019-08-29 11:18
Air circulation required this weekend (August 31- Sept 1):,00-000,2019-08-29 12:20
ICB - Cut 16 Keys (HD30),21-000,2019-08-29 13:04
ICB - KX # 5561 Event date: 30/08/2019 Location: RB 2220-2224-2228,43-000,2019-08-29 13:43
Cart #74.  Requires monthly maintenance.  Golf Cart is outside AM shop.,GC-74,2019-08-29 13:54
Tuesday Sept 3rd.  HVAC above room 4074:,27-000,2019-08-29 13:57
Tuesday Sept 3rd.  HVAC above room 4074:,27-000,2019-08-29 14:02
ICB - KX #1568 Event Date: 03/09/2019 Set up: Monday Sept 2 Tear down: Wednesday,00-000,2019-08-29 14:19
165315.  Room 729 A.  Dead batteries in lock Brent changed the batteries but can’t reprogram the,41-000,2019-08-29 14:38
165315. Room 700.  Suite door will not lock motor will not turn when card is swiped.,41-000,2019-08-29 14:40
ICB - Suite 3500.  4 new internal signage names made up for our office.,29-000,2019-08-29 14:48
ICB - Remove a 6' whiteboard from HP3230D and installed it in HP5376.,13-000,2019-08-29 15:05
Cut 1 key (GCC22) for LA Cafe gate (3 week duration).,15-000,2019-08-29 15:09
Railing come off and is on the ground in stairwell A at the bottom.,22-000,2019-08-29 15:18
"ICB - 11/09/2019.  Two 6 foot folding tables delivered.  There by 10:30 am , picked up by 2:30 pm.",13-000,2019-08-29 15:23
Remove old furniture from 5th floor hallway and in room 526,22-000,2019-08-29 15:35
ICB - Cut 3 keys (HDL14) for room 1522.,21-000,2019-08-29 15:40
165326.  Dundas 433.  There is no lock on the inside of the bathroom door the outside lock does not,26-000,2019-08-30 7:35
"Office 116, Allison's work space.  Install 3 hanging file mail slots.",11-000,2019-08-30 7:40
"4th floor, W/W.  Sink is leaking.",17-000,2019-08-30 9:37
"M/W, 4426 (Accessible stall)  Toilet loose on the wall.",10-000,2019-08-30 10:09
Flood under the sink - Tunnel Junction,XT-000,2019-08-30 10:13
Check the pad lock on the middle gate for MNP.,09-000,2019-08-30 10:26
ICB - Cut 4 keys (AC-10) for room 5170.  Cut 12 keys (SMK-CA) for room 5129.,10-000,2019-08-30 10:35
BAS for Nesbitt AHU 1 is showing error will numbers 999999.,16-000,2019-08-30 11:14
Remove the couch that is blocking the emergency exit outside of the exterior door down alumni hall,36-000,2019-08-30 12:08
ICB - KX #5372 Event date: Sept 5 2019 Location: CO 270-272-274,19-000,2019-08-30 12:44
ICB - KX # 5544.  Rooms 2220-2224-2228 atrium.,43-000,2019-08-30 13:28
Cut metal plates,11-000,2019-08-30 13:32
FP - Isolate fire alarms on Sat Aug 31 from 6 am - 6 pm in room 110.,02-000,2019-08-30 13:35
"Tunnel level, metal on door window sticking out.  Someone could cut themselves.",21-000,2019-08-30 13:45
ICB - KX # 5703 Event date: 05/09/2019 Location: RB Atrium+2220-2224-2228 .,43-000,2019-08-30 13:53
Trouble with the lock on room 4446 ME.,10-000,2019-08-30 13:58
"1st floor, accessibility door.  Assess / repair damage.  Aluminum bent.",32-000,2019-08-30 14:00
Key is stuck in the mullein.,02-000,2019-08-30 14:05
ICB - locate nearest source of 240Vac in relation to the space over the pit (2017) accessed via,27-000,2019-08-30 14:31
165336.  Room 621.  Reports the motor is not turning the lock.,41-000,2019-08-30 14:36
"FP - Isolate fire alarms Sept 3 -15th on levels 2,3, 4, 6 & 6/7 Mech Room from 7 AM to 4 PM",49-000,2019-08-30 14:54
Come in and re-instate the fire alarm system in Maintenance,11-000,2019-08-30 15:05
Room 1604.  Missing about 4’ of the black baseboard along a wall.,21-000,2019-08-30 15:13
ICB - Purchase (1) box 1 1/4' pan head screws (robertson),17-000,2019-08-30 15:17
ICB - Cut 1 key for room 1111A.  As per Gary's decision.,21-000,2019-08-30 15:40
"CSS requests Grounds to remove planter by Loeb, callback for Jim Provost",15-000,2019-08-31 10:46
Take a look at the receiving doors.  Maybe a closure issue.,02-000,2019-09-03 7:16
Replace the broken rod on the pull station in Library level 1,02-000,2019-09-03 7:22
"Uneven / missing tile outside architecture, just outside the covered area.",22-000,2019-09-03 7:27
Have a Warning Surveillance sign installed at the entrances to 202 Prescott.,34-000,2019-09-03 7:41
Height restriction bar in P18 has fallen,PK-18,2019-09-03 7:51
"Cabinet keys.  Make 2 keys each for 102, 950, and 2X22",00-000,2019-09-03 7:57
Flood under the sink - Tunnel Junction. Change pump.,XT-000,2019-09-03 8:06
ICB -  Remove two desks and one file cabinet from 243 PA (Graham Smart).,03-000,2019-09-03 8:19
Key set S16.  Requires a new key bak.,11-000,2019-09-03 8:35
"ICB - 3rd floor, Lobby on Mon, Sept 9th.  3 tables set up for a lunch.",15-000,2019-09-03 8:36
ICB - Room 3375.  Change the lock so that it can be left unlocked. Keep the key the same.,13-000,2019-09-03 8:41
Room 314.  Sensor light not staying on when people are in the room.,04-000,2019-09-03 8:54
Fill glycol tank. Mezzanine.  ASAP,27-000,2019-09-03 9:08
"ICB - Cut 8 keys (HLJ21) for Tory 232.  Cut 1 key (81K) for SA elevator,",00-000,2019-09-03 9:46
FP - Isolate fire alarms on Tues Sept 10th from 7 am - 4 pm.,02-000,2019-09-03 10:08
Room 3051.  Patch wall.,13-000,2019-09-03 10:19
ICB - Room 4485.  Various swipe card installations in mackenzie and minto buildings.,10-000,2019-09-03 10:21
Room 118.  Door knob is reported loose.,12-000,2019-09-03 10:26
1654638.  Room 325 A.  Bedroom door lock repair.,30-000,2019-09-03 10:27
165646  Room 408 B.  Bedroom door lock repair.,30-000,2019-09-03 10:28
165654.  Room 302 A.  Bedroom door lock repair.,30-000,2019-09-03 10:29
165668.  Room 203 D.  Bathroom door lock repair.,30-000,2019-09-03 10:32
165692.  Room 632 A.  Bathroom door lock repair.,30-000,2019-09-03 10:33
165783.  Stormont 467.  door to stairwell in front of room 289 does not latch close on it’s own.,26-000,2019-09-03 10:34
"ICB - 4th floor, room 407, unican lock.  Please-reset code.  See Ellen in room 301 to give new code.",22-000,2019-09-03 10:39
"1st floor, accessibility door.  Assess / repair damage.  Aluminum bent.",32-000,2019-09-03 10:42
The doors of 5210A and 5210G cannot be locked.,38-000,2019-09-03 10:45
ICB - Sept 12. 19.  Foyer 3rd floor.  Tables set up for a start-of-term reception for CUASA members.,01-000,2019-09-03 10:51
"Put out ""One Way"" warning signage.",00-000,2019-09-03 10:57
The res desk is asking for more keys for the cabinet 3 keys each :,XR-000,2019-09-03 11:00
ICB  - Room 1315.  Update nameplate sign (standard black and red) Current sign says:,21-000,2019-09-03 11:25
New CU cylinder to be provided for installation to Luc Lavergne (Bradford) for 2nd level new room.,22-000,2019-09-03 12:47
"Meet with David Chabot on Tuesday Sept 10, 2019 at 8am  to review Cooling Tower information",00-000,2019-09-03 12:59
"Meet with David Chabot on Tuesday Sept 10, 2019 at 8am  to review Cooling Tower information",00-000,2019-09-03 13:01
Vending machine moved from the hallway in front of IMS (D283 Loeb) to the lobby of Theatre B SA.,15-000,2019-09-03 13:09
JHSC report for August - Southam Hall,04-000,2019-09-03 13:17
JHSC report for August - UC,07-000,2019-09-03 13:24
JHSC report for August - Library,02-000,2019-09-03 13:30
"M/W, 7th floor.  Flushing mechanism is stuck in “running” mode.  Water flows constantly.",27-000,2019-09-03 13:33
"ICB - Room 2017.  Name of the Event: CUSP Meeting Date: Monday, September 9, 2019",21-000,2019-09-03 13:40
LMR.  Install new condensate tank.,29-000,2019-09-03 13:49
Engine Lab.  Air filter leaking.,10-000,2019-09-03 13:50
"2nd floor, M/W.  Auto faucet.  2 taps not working.",03-000,2019-09-03 14:13
ICB - Move a full five-drawer cabinet from UC 504 to UC 512 D,07-000,2019-09-03 14:16
It is in 413 Renfrew House.  pneumatic thermostat being very loud,05-000,2019-09-03 14:31
Reconnect fan in ceiling in Library,02-000,2019-09-03 14:51
4th floor.  Room signs reported missing.  Investigate.,04-000,2019-09-03 15:18
One two tube FT-40 fixture bad ballast. Fixture is just inside main entry to the kitchen area by Ben,07-000,2019-09-03 15:27
Called in Delmar.  Unicenter 4th flr urinals overflowing,07-000,2019-09-03 17:13
220A Frontenac.  Card swipe not working.,41-000,2019-09-03 19:46
"Fire panel trouble in Building #7, #18, #33, #37.",00-000,2019-09-04 7:29
4th floor m/w.  Urinal is out of order,27-000,2019-09-04 7:35
Bike compound.  Discard old bikes. Requested date Sept 11th or 12th..,00-000,2019-09-04 8:00
JHSC report for August - Library,02-000,2019-09-04 8:14
ICB -  Barricades delivered as last years move in plan.,00-000,2019-09-04 8:20
166029.  Room 127.  Lock be changed on this left hand door. Lock is intermittent.,44-000,2019-09-04 8:31
Overtime preventative maintenance at Paterson hall / Extension Bldg.03,03-000,2019-09-04 8:42
Room 315.  This room is reported warm at 23 degrees.,04-000,2019-09-04 8:43
6th floor. 609 A.  Random Pooling of water on floor.  Possibly from rain last night.,04-000,2019-09-04 8:47
ICB - Room 372.  This is for the invoice from Sheffield for storage of furniture .,19-000,2019-09-04 8:49
Overtime Preventative Maintenance at Mackenzie Bldg. 10,10-000,2019-09-04 8:54
Lower the temperature in RB 2220-2224-2228.  The client is saying it is too warm in the rooms.,43-000,2019-09-04 9:18
Dundas 4th floor hallway by room 413.  Replace the damaged heat sensor,26-000,2019-09-04 9:26
Confirmation of supply valves to University Centre are all open,07-000,2019-09-04 9:29
Re-secure metal strip at bottom of ramp Maintenance Bldg. 11,11-000,2019-09-04 9:51
Electrical 3 key for contractors needs to be replaced.,11-000,2019-09-04 10:04
Report of a door issue at the Tennis Dome.,40-000,2019-09-04 10:34
Electrician to check the following devices in P9:,PK-09,2019-09-04 10:37
ICB - Please see Kevin Lee (work from Ray Ray + 2 other supports) for furniture set-ups.,00-000,2019-09-04 10:49
Have the garbage in the waste bin at the Mackenzie loading bay compacted on Thurs prior to Friday,10-000,2019-09-04 10:59
Room 303.  Refasten window.,04-000,2019-09-04 11:02
Have the operator speed adjusted at 30(LE) room 422.,30-000,2019-09-04 11:13
Apply liquid rubber around roof vents,13-000,2019-09-04 11:17
B / C block ME.  PRV station.  No lights in sub tunnel.,XT-000,2019-09-04 11:20
Monday Sep 9 for 1:30 pm to help with the fire alarm system as the city will be in Health Sciences,49-000,2019-09-04 11:43
ICB - KX # 3820 Event date: 09/09/2019 Location: LE 124 Set up date and time: Sept 9 at 7am.,30-000,2019-09-04 11:56
ICB - KX # 7254 Event date: 12/09/2019 Location: RB 2220-2224-2228 Set up date and time: Sept 11 8am,43-000,2019-09-04 12:00
ICB - KX # 7258 Event date: Sept 11 2019 Location: CO Fenn Lounge .,19-000,2019-09-04 12:10
ICB - Cut 5 keys (262435) for room 1216.,21-000,2019-09-04 12:19
ICB - Room 505 or 501.  Take away cabinet moved to one of the rooms from SA 506,04-000,2019-09-04 12:21
Tunnel entrance from TB to AP.  Room 238 TB is the last room before double blue doors.,XT-000,2019-09-04 12:30
ICB - Looking for 10-12 cruiser bar tables (cocktail rounds) to be delivered to the DCC,80-000,2019-09-04 12:41
ICB - Electrical work for a Plasma Welder in ME 2159.,10-000,2019-09-04 12:50
"3rd floor, M/W.  Taps.  No water.",03-000,2019-09-04 12:56
"W/W, 2nd floor.  None of the 3 toilets are flushing.",03-000,2019-09-04 12:59
Oliver's.  Tap by our dish washer in the back is leaking / not running properly.,07-000,2019-09-04 13:03
"One 4'x2 led bad ballast, no power to sockets.",27-000,2019-09-04 13:12
Room 329.  Cold air is blasting from the ceiling directly above the instructor.,23-000,2019-09-04 13:20
ICB - KX #7056 Event date: 13/09/2019 Location: RB Atrium .,43-000,2019-09-04 13:33
ICB - Cut various keys for UC.,07-000,2019-09-04 13:39
ICB - 13/09/2019.  Alumni Reading Room.  Event setup request.,02-000,2019-09-04 13:44
AA 304.  Loud banging from pipes.  Starts from 4th and goes down,22-000,2019-09-04 14:40
Renfrew room 432 .  T-Stat reported hanging on wall.,05-000,2019-09-04 14:47
"Rm 403. Three 4'x2 T-8 fixtures end to end, no power to sockets.also one 4'x2 bad ballast",12-000,2019-09-04 14:50
Unicenter 4th flr urinals overflowing.  Snake Urinals.,07-000,2019-09-04 15:02
Exterior door trim replaced at 03(RH) room 305.,05-000,2019-09-04 15:04
166099.  Room 340.  Please take the stuck key out of the lock of the pod door.,18-000,2019-09-04 15:09
Room 1609.  Remove the thermostat stand off box as this is no longer required within the space.,21-000,2019-09-04 15:11
165901. Russell 392.  Lock be completely changed. It is a left hand door.,14-000,2019-09-04 15:18
ICB - KX #5479 Event date: Sept 13 Location: Fenn Lounge,19-000,2019-09-04 15:31
Room 4499.  Classroom reported warm.,10-000,2019-09-04 15:43
ICB - Cut 5 keys (HD2Q53) for room 306.  Cut 4 keys (HD2Q48) for room 321.,21-000,2019-09-04 15:45
ICB - Take the unican being stored in A911 and put on the Green Room door in Kailash Mital theatre.,15-000,2019-09-04 15:51
FP - Isolate fire alarms for ARISE on Sept 6th from 1 pm - 5 pm.,25-000,2019-09-04 16:02
FP - Isolate fire alarms Sept 4 - 30th on all levels from 6:30 AM to 3:30 PM,25-000,2019-09-05 7:08
2nd floor D block m/w toilet was plugged – it was plunged and cleared but it doesn’t flush properly,15-000,2019-09-05 7:13
ICB - Chairs to be moved from 3800 CTTC to 228 Patterson Hall,29-000,2019-09-05 7:20
"Investigate leak, ground floor.  Outside area by mechanical room 111.",21-000,2019-09-05 7:49
LA D382: Could we please have the carpet shampooed in this room please? The kitchen area as well,15-000,2019-09-05 8:09
"Need help with the following issues: The supply and return piping are reverse, flow is reverse (the",27-000,2019-09-05 8:30
Work order 166266 - LX 748: Brent has requested the lock be changed. Left hand door,44-000,2019-09-05 8:51
ICB - Room 4315.  Have the lock changed on this storage room that is inside our mailroom to an LACB,13-000,2019-09-05 8:58
Work order 166265 - LX 228: Brent has requested the lock be changed Left hand door,44-000,2019-09-05 8:59
Work order 166122 - PH 502 C: Broken bathroom door lock repair.,34-000,2019-09-05 9:00
ICB - Cut 3 keys for DT 1613 & 3 keys for DT 1602B,21-000,2019-09-05 9:23
ventilation appears to be off in 306 SC,12-000,2019-09-05 9:29
have the T-Rex adjusted at 41(FR) 5th floor elevator lobby entrance.,41-000,2019-09-05 9:35
"3rd lower level PK-Lib, end.  Water pipe leaking from ceiling.",PK-LIB,2019-09-05 10:18
ICB - HS 2306: Installation of two keyboard shelves. This is a shelf that can come in and out from,49-000,2019-09-05 10:46
Found the steam valve and pressure gauge both leaking in Dunton Penthouse. The floor under the valve,21-000,2019-09-05 10:56
toilet not flushing in Ladies change room in MB,11-000,2019-09-05 11:15
Remove cabinet and dispose for lab rm 2390 HP.  Coordinate with Plumbing dept.,13-000,2019-09-05 11:17
ICB - We are having our annual corn boil under the trees in front of the SSRB,00-000,2019-09-05 11:40
Air circulation required this weekend (September 7-8),00-000,2019-09-05 11:45
cut 2 keys for 3 desks in TB 421,01-000,2019-09-05 12:00
Estimate Request - A doorbell installed outside room 401.,17-000,2019-09-05 12:35
"2nd floor elevator main entrance lobby strike issue. When using a proxy card, the bottom lobe on the",34-000,2019-09-05 12:44
No room number posted outside the HS 1301.,49-000,2019-09-05 12:48
166312.  Lennox 615.  Lock be changed. Left hand door,44-000,2019-09-05 13:05
"Rm 310,one 4' x2 T-8 bad ballast.",01-000,2019-09-05 13:11
In seating area outside rm 426 one 4'x2 T-8 bad ballast,12-000,2019-09-05 13:30
FP - Isolate fire alarms Sept 10 to Sept 20 on 1st thru 4th floor washrooms from 7 AM to 3:30 PM,12-000,2019-09-05 14:08
Water fountain on 2nd floor heading towards ML extension is malfunctioning again.,02-000,2019-09-05 14:31
ICB - Suite 3800.  Painting and the supply and installation of the whiteboard wall vinyl.,29-000,2019-09-05 14:44
toilet is still not flushing properly in Ladies change room in MB,11-000,2019-09-05 14:50
re-adhere several carpet tiles located in the Discovery Centre. The tiles in question are ones that,02-000,2019-09-05 14:52
M/W 4th floor.  Urinal leaking.,03-000,2019-09-05 14:54
Cabinet keys for two desks in 421 Tory.  The numbers are T621 and T619.,01-000,2019-09-06 7:13
Stormont Dundas and HCI fire panels in trouble.,00-000,2019-09-06 7:22
Food Court.  Overflow from Combi pipe at Basil Box.,07-000,2019-09-06 7:50
"Bakers Restaurant, 4th Floor.  Event set up and tear down: on September 19, 2019 .",07-000,2019-09-06 8:07
166487.  Dundas 438.  Res desk has requested a lock change.,26-000,2019-09-06 8:20
"CU WorkSafe Incident: Tory Tunnel Junction Seating Area - Standing talking to people, and I hit my",XT-000,2019-09-06 8:21
166488.  Room 1036.  Res desk has requested a lock change,18-000,2019-09-06 8:23
no pressure in water fountain on 12th floor of DT,21-000,2019-09-06 8:50
ICB - TB 504C: Remove a shelf and discard it. Thank you!,01-000,2019-09-06 9:08
Isolate and drain the coil that serves the AHU above room 4074.,27-000,2019-09-06 9:32
"ICB - Cut keys for PA 400, 462 & 434",03-000,2019-09-06 9:41
ICB - Two part request. Please remove and dispose of 6 desks in 5149ME. 5 new desks will replace,10-000,2019-09-06 9:47
"ICB - Cut Keys for RB 5105, 5116, 5313, 5314, 5315, 5320A, 5320B & 5320C",43-000,2019-09-06 9:49
ICB - Replacement of the electrical disconnect switch for the motor of a wind tunnel in room 3224.,10-000,2019-09-06 9:56
Broken thermostat in 201 Lanark House,06-000,2019-09-06 10:07
ICB - Swap desks between 2 offices. Rooms 1322 and 1309.,21-000,2019-09-06 10:12
Clean out grease trap & repair indirect waste in Basil Box (Food court),07-000,2019-09-06 11:01
FP - Isolate fire alarms Sat Sept 7 & Sun Sept 8 on all levels from 7 AM to 4 PM,25-000,2019-09-06 11:29
In the fourth floor link to ME there is part of a plug stuck in the receptacle.,22-000,2019-09-06 11:40
ICB - Pick-up 15 stanchions from Events on October 3. Return on October 15. Can be left in hallway,16-000,2019-09-06 11:45
ICB - Cut 1 key for ML 4th floor (HA28-3),02-000,2019-09-06 11:48
ICB - KX #7286 Event date: 09-10/09/2019 Location: cO 270 Set up date and time: Sept 9 at 8am Tear,19-000,2019-09-06 11:49
ICB - Please remove 6 HEAVY shelving units. Units are made of metal and are therefore very heavy. We,22-000,2019-09-06 11:52
The leak on level 1 of Prescott is fixed. Can we get the smoke detector installed and clear the,34-000,2019-09-06 12:14
ICB -  We need a Type 1 name plate for office #476. It is to replace Alan Steele with: Teaching,02-000,2019-09-06 13:35
One of the locks in the discovery centre display case is broken and has come off.,02-000,2019-09-06 13:45
ICB - Room 509.  Move filing cabinets making room to open the closet door.,21-000,2019-09-06 13:48
Room 262.  Have the thermostat looked at. Believe this may be the cause of constant flow to the vent,33-000,2019-09-06 13:54
5th floor of DT – unisex bathroom has a pool of water on the floor,21-000,2019-09-06 14:03
ICB - KX # 5313 Event date: Sept 17 Location: RB atrium Set up date and time: Sept 17 9am Tear down,43-000,2019-09-06 14:09
ICB - Please accept this request to complete the following work: - remove 5 pictures from the 5th,21-000,2019-09-06 14:17
ICB - Please accept this request to complete the following work: - remove 5 pictures from the 5th,21-000,2019-09-06 14:20
ICB -  Room 228 A.  Paint door installed in the staff office in the Ojigkwanong,03-000,2019-09-06 14:52
"ICB - there is furniture, white boards, cabinets on the walls in HP 5127, 5126, 5131, 5129 & 4135.",13-000,2019-09-06 14:54
"1st floor, water fountain by main staircase.  It is reported that it leaks.",03-000,2019-09-06 15:06
ML 252 - assess installing some corner guards. See John Kelley @ ML 360,02-000,2019-09-06 16:00
ML 252 - assess installing lexan. See John Kelley @ ML 360,02-000,2019-09-06 16:02
UC 282 - door to the classroom is sticking,07-000,2019-09-06 16:04
2424 Mackenzie.  Urinal overflowing onto the floor,10-000,2019-09-07 11:01
Fire Panel,12-000,2019-09-08 10:46
A door in 3rd floor women's washroom needs repair,17-000,2019-09-09 7:14
Commons entrance on campus ave. Broken door closer.,19-000,2019-09-09 7:20
ICB - New name plate be made for RB 4302 B.,43-000,2019-09-09 7:26
touch up a wall in in DT 1609. where a thermostat has been removed. Please check with Marie-Eve in,21-000,2019-09-09 8:40
ICB - Wash/Strip/Wax floors in 340 AP,32-000,2019-09-09 9:01
ICB -  Electrical outlets in room 2230 ME for three different undergraduate lab experiments.,10-000,2019-09-09 9:05
Replace broken key (SMKF) on CW-C Set 15,11-000,2019-09-09 9:06
"ICB - DT 1426: Please remove a whiteboard from the wall, and replace with a new whiteboard in the",21-000,2019-09-09 9:07
Upper mechanical room.  Main heat pump making noise.,12-000,2019-09-09 9:10
Safety key set  S11.  Broken key bak and bent key (A key),11-000,2019-09-09 9:12
Cold air is blowing on client in SA 603. Armand says it has something to do with a valve that keeps,04-000,2019-09-09 9:19
Make Brackets to hold Ladders for Elec. Bldg..11 as per Shawn,11-000,2019-09-09 9:22
ICB - DT 2017: One 6 ft. table with 2 chairs at front of the room. 5 round tables with 5 chairs at,21-000,2019-09-09 9:29
"8th floor, W/W.  Fan reported not working.  Air is stale.",21-000,2019-09-09 9:57
167138.  Commons Campus ave side.  Exterior door is stuck open and will not close.,19-000,2019-09-09 10:06
167137.  Room 508 A.  Bedroom door need to be re keyed.,30-000,2019-09-09 10:11
167135.  Dundas 223-2.  Bedroom lock needs to be re keyed.,26-000,2019-09-09 10:12
167134.  Room 318-1.  Bedroom door lock needs to be re-keyed.,18-000,2019-09-09 10:14
166750.  Stormont 478-2.  Key has snapped off in the lock.,26-000,2019-09-09 10:15
166888. Room 616 A2.  Broken bedroom door handle.,34-000,2019-09-09 10:17
ICB - We are moving our career fairs to Alumni Hall. Attached you will find a picture of the floor,36-000,2019-09-09 10:17
166245.  Room 332.  Deadbolt is difficult to turn on the suite door.,41-000,2019-09-09 10:18
166963.  Room 301 A.  Broken bedroom door handle needs a lot of force to push down on handle.,34-000,2019-09-09 10:21
167086.  Room 507 A.  Door will not shut fully or lock bedroom or suite door .,34-000,2019-09-09 10:23
166585.  Russell 294-1.  Broken bathroom door lock repair.,14-000,2019-09-09 10:24
Res desk is requesting more keys for Dundas 410,26-000,2019-09-09 10:26
Room 302 A.  Can’t get into his bedroom lock won’t turn with his key,30-000,2019-09-09 10:27
Loading dock.  Request to have the garbage bins moved and garbage clean around bins.,13-000,2019-09-09 10:31
LMR.  Replace leaking P strainer.,41-000,2019-09-09 10:34
167082.  Dundas 428.  Lock the white doors between Stormont and Dundas on the 2nd and 4th Floors.,26-000,2019-09-09 11:06
"ICB - Please install whiteboard on wall in Tory 502A. (We have purchased a whiteboard, it would just",01-000,2019-09-09 11:20
Due to this morning’s rubbish fire at Herzberg Labs. Please generate a work order to install 2 type,13-000,2019-09-09 11:21
"Please created a CA WO for 41(FR) 2nd floor west entrance. The strike will need to be adjusted, when",41-000,2019-09-09 11:52
Turn on elevator lobby mag-locks,18-000,2019-09-09 11:57
ICB - Room A 902.  Remove and dispose of old mini-fridge.,15-000,2019-09-09 12:10
4th floor W/W.  One of the toilets flushed and won’t stop filling and it’s spilled over and is,21-000,2019-09-09 12:25
PP issued at CC: toilet seat in the staff washroom is very loose; & the small toilets in our,28-000,2019-09-09 12:55
The doors from the main hallway to the infant/toddler cubby area used to stay propped open; we can,28-000,2019-09-09 12:56
M/W 4th floor - Change seal behind leaking urinal,03-000,2019-09-09 13:05
Take apart and investigate first floor water fountain by main staircase (leaking). Marc-Andre does,03-000,2019-09-09 13:07
"Auto faucet in the W/W,1st level by Oliver's.  Keeps running water and won’t stop.",07-000,2019-09-09 13:18
Stairwell A.  No power / lights from 2nd to 4th floor.,21-000,2019-09-09 13:40
ensure that UC 231 Porter Hall will be properly ventilated during deferred exams this weekend,07-000,2019-09-09 14:12
ICB - Cut 10 keys for AP 430,32-000,2019-09-09 14:23
ICB - Put out signage for Career Services career fairs scheduled the upcoming year to Alumni Hall,00-000,2019-09-09 14:34
ICB - Cut 2 keys (86096) for production room.,04-000,2019-09-09 14:40
CC - Main hallway outside toddler cubby rm one 13x1 CFL potlight bad ballast,28-000,2019-09-09 15:22
ICB - LA A902: Please remove and discard the fridge in the mailroom A902 Loeb. Thanks! :),15-000,2019-09-09 15:23
ICB - drain refrigerant from fridge that comes from LA A902. To be delivered by FM,15-000,2019-09-09 15:25
Hand dryer not working on 2nd floor Loeb (C block). Gender neutral bathroom behind pop machines,15-000,2019-09-09 15:36
"ICB - Cut Keys for LA B850, A808, A801, D885, D881 & D886",15-000,2019-09-09 16:03
ICB - ME 5149: This is a graduate student office with about 10 desks in it. Half of the desks were,10-000,2019-09-09 16:19
Assist in getting a key for two small cabinets in 1916 DT that are locked.,21-000,2019-09-10 7:13
Cut 1 key for room 1166 D.,09-000,2019-09-10 7:38
Work order 167306 - Main entrance door Russell Grenville: the right hand side door is locked. Please,18-000,2019-09-10 8:09
Breaker reset needed in MacKenzie 3432? Bruce could not find tripped breaker,10-000,2019-09-10 8:35
please move 5-6 fluorescent tube lights out of Records Room in MB 116 and move to stores. Please see,11-000,2019-09-10 8:42
ICB - Cut 10 console keys (T602) for room 1220.,43-000,2019-09-10 8:45
ICB -  DT 410 - We are having two people do an office swap on our floor. We will require a desk,21-000,2019-09-10 8:57
Replace key bak for CW Key set C74,11-000,2019-09-10 9:49
"Assist RWDI in running generators in CTTC, and Tory units A and B on Sept. 18th.",00-000,2019-09-10 10:00
Flooding in the women’s bathroom of the Discovery Centre (431 ML). It is beneath the toilets.,02-000,2019-09-10 10:14
ICB - Cut 10 keys for DT 1021,21-000,2019-09-10 10:50
ICB - Please change the lock of UC 279 on September 13 and keep it locked in the morning of Sept 14,07-000,2019-09-10 10:54
LX 305 - repair bathroom door,44-000,2019-09-10 11:11
unlock garbage shoot access doors,06-000,2019-09-10 11:12
"15th floor, W/W.  Last stall toilet does not flush.",21-000,2019-09-10 11:13
Move military bleachers from parking lot 6 to the grass area.,PK-06,2019-09-10 11:20
ICB - KX # 7119 Event date: Sept 13 2019 Location: TB Quad Set up date and time: 8am Tear down date,01-000,2019-09-10 11:30
I can’t issue work orders this morning but I have one in Leeds 537 the suite door handle is very,30-000,2019-09-10 11:38
ME rm 3174 - One 4'x2 T-8 bad ballast,10-000,2019-09-10 11:51
"Lennox, room 117.  Problem with the door, the slide arm came out of the bracket.",44-000,2019-09-10 12:31
ICB - KX # 6545 Event date: Sept 18 2019 Location: TB Quad Set up date and time: 7am Tear down date,01-000,2019-09-10 12:52
Key set 421 - Dunton Tower with a broken electrical key.  Replace key.,21-000,2019-09-10 12:53
Cut 2 JHBA-17 for CW Key Sets 32 & 5,11-000,2019-09-10 12:56
5th floor extension. A stall door in the women’s washroom does not close properly.,02-000,2019-09-10 12:56
Too cold in DT2214,21-000,2019-09-10 12:59
Bike area by flag pole and AT.  Cut bike lock for student.,00-000,2019-09-10 13:15
Remove the signage in Robertson that still states Equity Services where their old office was.,17-000,2019-09-10 13:22
ICB - Approx. 15 medium bins/boxes and a keyboard from LA A902 to be moved to Dominion Chalmers,15-000,2019-09-10 14:03
"ICB - LA A902: Remove and dispose of items: small beige filing cabinet, 2 chairs, old paint/building",15-000,2019-09-10 14:10
Water is running black/blue from sink in ladies bathroom on 5th floor,21-000,2019-09-10 14:18
One of the sinks in the 3rd floor Minto women’s washroom is draining slowly.,27-000,2019-09-10 14:23
"3rd floor, stairwell A .  The water fountain keeps running.",02-000,2019-09-10 14:53
167396.  Room 318.  Key in the lock will not turn door ill not lock or unlock.,18-000,2019-09-10 15:08
"FP - Isolate fire alarms Fri, Sept 13 first thru fourth floor washrooms from 7 AM to 3:30 PM",12-000,2019-09-10 15:10
"broken filing cabinet in MC 3082. I think a rod or metal piece may have come off, so something not",27-000,2019-09-10 15:13
ICB - 3 Keys for PA 228A & 3 Keys for PA 228B,03-000,2019-09-10 15:23
ICB - Quad or Foyer: Throwback Kickoff BBQ I'll contact Gord early that morning to confirm which,01-000,2019-09-10 15:34
1st floor men’s bathroom – water coming out of floor drain (lines up with 3rd floor by Stairwell A),02-000,2019-09-10 15:44
Change taps or crows feet and investigate which washer is breaking down causing the water to turn,21-000,2019-09-10 16:10
provision of one lock cylinder for room # 4115 Richcraft Hall. Client has been asked to submit key,43-000,2019-09-10 16:18
Chemical sink in CHP has a leak on the drain trap.,11-000,2019-09-11 7:07
ICB - Cut 4 keys (AB13)  for room 3A54.  Cut 5 keys (AC14) for room 3A41.,03-000,2019-09-11 7:10
1st floor exit/entrance door facing Richcraft parking garage.,13-000,2019-09-11 7:24
ICB - Install approximately 8 small pictures in office 341 St. Pat's (Peggy Hartwick).,23-000,2019-09-11 7:27
Golf Cart # 101.  issues with the golf cart it is not engaging in to drive therefore not moving.,GC-101,2019-09-11 7:33
1) Ladies bathroom on 5th floor - the auto faucet is not responding when you place your hand by the,04-000,2019-09-11 8:10
"Men's bathroom on 4th floor, urinal is not flushing",04-000,2019-09-11 8:12
lighting in main staircase of SA - bulbs or ballasts need to be replaced.,04-000,2019-09-11 8:13
Exterior side door by STC facing PK-09.  Door handle not working properly.,11-000,2019-09-11 8:28
167572.  Room 305.  Can’t unlock the bathroom door even vacant sign is visible.,44-000,2019-09-11 8:39
Work order # 167543 - Glengarry 309: Thermostat is half hanging off of the wall please have it,18-000,2019-09-11 8:39
167561.  Room 600.  Deadbolt of the suite door gets stuck and sometimes does not let us lock our,41-000,2019-09-11 8:40
166267.  Room 117.  Motor track needs to be looked at door opens to wide and track come off the door,44-000,2019-09-11 8:43
remove redundant communication boxes in Steacie Washrooms Electrical Rooms on 3rd/4th floors as per,12-000,2019-09-11 9:02
4th floor Renfrew.  Garbage chute door handle is bent and one of the weld on the left hand side is,14-000,2019-09-11 9:09
re-hang vestibule door on full length hinge,19-000,2019-09-11 9:09
Provision/install of Lexan panels in back storage area of room 252 ML per John Kelly’s instructions.,02-000,2019-09-11 9:22
Vestibule doors facing Sports Med not shutting fully.,09-000,2019-09-11 9:25
ICB - Cut 4 keys for SSRB 112,24-000,2019-09-11 9:42
ICB - CTTC 1426/1428: We need to move about 5 or 6 pieces from one office to the other (and vice,29-000,2019-09-11 9:45
"ICB - DT 2017: Name of Event: SIP Task Force Date: Friday, Sept 13, 2019 Time: 2-4 Set-up",21-000,2019-09-11 9:47
I recently had a shipment on a skid delivered to the Steacie loading bay and I would like to have,25-000,2019-09-11 10:01
Fire panel trouble for PH,34-000,2019-09-11 10:21
Work order # 167587 - res desk: Gina is requesting 2 more copies of the key for 369 Stormont House.,19-000,2019-09-11 10:27
"3rd floor, stairwell A: Change actuator or sensor diaphragm and vacuum breaker in middle urinal in",02-000,2019-09-11 10:41
Door to 357 SP - lock jammed. Can someone please come to fix it asap?,23-000,2019-09-11 10:45
Make up curves covers for outlet boxes,22-000,2019-09-11 10:49
Please move skid from Loeb (delivered by GR) to level 2 of the ARISE Building,25-000,2019-09-11 10:52
No cold water in the following spaces: 1) storage room on other side of Porter Hall (sink room),07-000,2019-09-11 11:08
A109.  Water leak behind sink.,15-000,2019-09-11 11:20
verify the fan controller in MacKenzie,10-000,2019-09-11 11:30
ICB - Cut 2 keys for HP 3413,13-000,2019-09-11 11:37
Water leak in lab – shut off water A109 Loeb,15-000,2019-09-11 11:42
167602.  Room 956. Student has locked herself out of her room by putting on the deadbolt.,44-000,2019-09-11 12:01
M/W.  Right hand stall.  Toilet keeps flushing.  Kirby has isolated and locked the stall.,11-000,2019-09-11 12:04
ICB - Parking Lot 5 - Front.  21/09/2019.  22 picnic tables (that seat 8) delivered and set up,PK-05,2019-09-11 12:10
ICB - 12/09/2019.  Move large black (empty) file cabinet from the hallway 2nd floor annex.,03-000,2019-09-11 12:16
"Open up the new watermain to the Nicol building on Monday, Sept 16th at 10:00 am.",00-000,2019-09-11 12:28
Tory 2nd floor m/w both urinals facing the stalls. Open wall to access pipe for repair.,01-000,2019-09-11 12:43
FP - Isolate fire alarm on Sept 12th from 7 am - 12 pm in 109 A.,15-000,2019-09-11 12:48
Toilet not flushing in bathroom LA 556B,15-000,2019-09-11 12:59
"Repair back ""man door"" at Shipping & Receiving",11-000,2019-09-11 13:02
A109.  Water leak behind sink - Cut wall and change PRV,15-000,2019-09-11 13:13
4th floor Galleria.  Remove 2 large yellow CU barricades,07-000,2019-09-11 13:17
FP - Isolate fire alarms Sept 23 to Oct 18 in penthouse mech. room from 6 AM to 4 PM,21-000,2019-09-11 13:24
"3rd floor, M/W.  3rd urinal.  Not flushing (Sensor)",13-000,2019-09-11 13:42
ICB - Ravens Nest.  Forklift & operator: March 12th - 9 hours (starting at 9am) March 15th - 4 hours,36-000,2019-09-11 14:35
ME 4148.  Cannot find tripped breaker.  Outlets not working.,10-000,2019-09-11 14:48
FP - Isolate fire alarms from Sept 18 to Sept 30 in corridor 4105 & 4105A from 7 AM to 3:30 PM,22-000,2019-09-11 14:49
Work order #167641 - LX 1023: Bathroom door is locked on both sides.,44-000,2019-09-11 15:25
Work order # 167644 - FR 304: Suite door lock is not working,41-000,2019-09-11 15:41
Cover over my fluorescent light (right above my head) came loose & fell down in my office LA A814,15-000,2019-09-11 15:57
"ICB - Have the window on our main office door (ME 3135), frosted to prevent visibility",10-000,2019-09-11 16:05
Leaking faucet at St Pats,23-000,2019-09-11 18:07
"2nd floor. Shut electrical panel down at 5:30 am, Sept 13.",12-000,2019-09-12 7:15
Work order # 167657 - Glengarry 907: unable to lock the door Both door and lock are stiff.,18-000,2019-09-12 8:33
Classroom 133.  This room is reported warm at 27 degrees.,03-000,2019-09-12 8:42
1st floor tunnel entrance.  Replace missing ceramic baseboard.,02-000,2019-09-12 9:11
Room Loeb A810 has been too cold and it’s very noisy (air flow might be too much?),15-000,2019-09-12 9:11
ICB - We have 3/4 black sign bags located in the Advancement basement storage of Robertson Hall.,17-000,2019-09-12 9:38
Replace piping for expansion tank in Minto Case lower Mech room as soon as possible.,27-000,2019-09-12 10:10
Beginning Tuesday Sept 17th assist CT with heating verification on now switchover buildings,00-000,2019-09-12 10:11
Loud buzzing coming from this transformer panel in 119HP the Earth Sciences Sample Prep lab.,13-000,2019-09-12 10:15
ICB - Another area painted within the Registrar's Office,01-000,2019-09-12 10:23
ICB - 300 TB.  Confirm a day or two in advance prior to coming in and moving 2 larger network,01-000,2019-09-12 10:28
Repair lock on room in LH 411,06-000,2019-09-12 10:30
"UC outside of Mike's place: Exit sign broken,hanging from wire's",07-000,2019-09-12 10:48
Room 515.  Chalkboard lights will not turn on.  Switch not working?,04-000,2019-09-12 10:53
"ICB - FMP EVENT SERVICES-Delivery and pick up of items from Events Office (1 podium, 2 table skirts)",23-000,2019-09-12 10:59
Wheel chair accessible toilet door lock on 3rd floor of Health Sciences building isn't working.,49-000,2019-09-12 11:01
ME 5131: tape up the loose insulation as per Kirby,10-000,2019-09-12 11:11
15th floor of DT – ladies bathroom: toilet is not flushing well still (weak). Last stall furthest,21-000,2019-09-12 11:13
toilet seat is broken in Tory 5th floor ladies disability stall,01-000,2019-09-12 11:39
FP - Isolate fire alarms Sept 17 to Sept 19 in ML 110 from 7 AM to 3:30 PM,02-000,2019-09-12 11:41
ICB - New lab tables were delivered to the loading dock at Steacie Building. They are for,16-000,2019-09-12 11:47
FP - Isolate fire alarms Sept 17 on 1st & 2nd floor from 7 AM to 4 PM,02-000,2019-09-12 11:50
ICB - KX # 6380 Event date: Sept 16 Location: Conference Rooms and Atrium Set up date and time:,43-000,2019-09-12 11:53
Moving Services for TB430 Student Affairs Renovation,01-000,2019-09-12 11:57
Room 280.  Both 4'x2 T-8 have bad ballasts,07-000,2019-09-12 12:20
Room 311.  Class has been extremely hot and uncomfortable to be in,04-000,2019-09-12 12:27
