Operator comments,Building ID,Report Time
Change the Trevor Stewart nameplate on CTTC 3400A to:,29-000,2019-09-12 12:42
Supply and install covers on return air vents asper requested by Greg Lambert.,04-000,2019-09-12 13:16
Ongoing plumping issues in A425 Loeb.,15-000,2019-09-12 13:18
ICB - cut 50 Keys for MC 1050 & 50 various keys for ME,00-000,2019-09-12 13:19
Overtime preventative work in Steacie Bldg.012,12-000,2019-09-12 13:21
repair the induction duct work in room LA A810. Tuesday or Wednesday would be the preferred days for,15-000,2019-09-12 13:22
"Art Gallery.  The heat is high in the gallery, and climbing still.",23-000,2019-09-12 13:27
Ordering a custom corner protector. See Carl for measurements,02-000,2019-09-12 13:34
The Bookstore entrance doors. Look at lever handles.,07-000,2019-09-12 13:35
103 SC projection booth door: It seems to be sticky and we sometimes cannot get the key to unlock it,12-000,2019-09-12 13:45
Power feed to re-circ. pump as discussed,02-000,2019-09-12 13:51
ICB - DT 2017: Tables and chairs set up in a U shape. (for 20) 1 six foot table and 2 chairs at the,21-000,2019-09-12 13:55
Air circulation required this weekend (September 14-15),23-000,2019-09-12 14:06
FP - Isolate fire alarms Sept 23 to Sept 26 on 4th floor Mech & Elec rooms from 7 AM to 3:30 PM,27-000,2019-09-12 14:19
Plumber on Sept 30th at 8am to fill the cooling & heating coil for the AHU that serves 4082 of Minto,27-000,2019-09-12 14:35
Office room SA 611B has been freezing since insulation was removed from the ceiling. Could not find,04-000,2019-09-12 14:54
ICB - KX # 6384 Event date: Sept 20 Location: Fenn,19-000,2019-09-12 15:09
No power to light over emergency phone in tunnel G between Arise building and staircase to TB.,XT-000,2019-09-12 15:10
The drain at Pizza  Pizza at the Food Court is backed up again.,07-000,2019-09-12 15:16
"ICB - cut Keys for DT 1404, 1406 & 1403",21-000,2019-09-12 15:27
"ICB - we are looking for a quote on purchasing and installing Carleton bulletin boards, and new",21-000,2019-09-12 15:32
Glue corner piece on cubical in RO 405. See Sylvie for details,17-000,2019-09-12 15:37
SP 201F - Toilet in only bathroom. seems to be leaking only when flushed and the water on floor is,23-000,2019-09-12 16:03
20:00 – A student reports that there is a fallen grate that covers an air intake at Renfrew house.,05-000,2019-09-13 6:51
203502 ESA Inspection Report - Please correct issues identified,22-000,2019-09-13 6:57
"raise set point in RB 4111. CW didn't indicate by how many degrees, occupant thought stat",43-000,2019-09-13 7:23
Electrical Vault on 1st floor - exhaust fan still not start up,15-000,2019-09-13 7:56
Work order # 167949 - Renfrew 113: Broken bathroom door handle,05-000,2019-09-13 7:58
Work order # 168056 - Glengarry 902 C: Bedroom door lock needs to be rekeyed.,18-000,2019-09-13 7:58
golf cart 90: One of the rear wheels has a flat tire. Break light is also not working (Parked at HP,GC-90,2019-09-13 8:13
ICB - Provide keys or else remove locks from hallway bulletin boards (see attached). Keys were lost,12-000,2019-09-13 8:23
Door closure is not working in LA A303 (Grat Student Office). Student has to force the door to shut,15-000,2019-09-13 8:33
Repair lights in tunnel storage room near ML junction for CY,XT-000,2019-09-13 8:37
Repair drywall outside Mikes Place in UC,07-000,2019-09-13 8:38
Leak in ladies bathroom on third floor of SA (coming from ceiling),04-000,2019-09-13 8:52
2230 ME – 2 leaks: towards the ceiling area (water dripping near equipment),10-000,2019-09-13 9:30
Base of taps and faucet needed to be tightened in SC 438 (sink towards rear). The unit is extremely,12-000,2019-09-13 9:36
Post and chains required around Chiller unit. see Kirby for details,12-000,2019-09-13 9:47
ICB - Pick -up and disposal of 12 chairs and 4 tables. Chairs are by the elevator and tables are in,21-000,2019-09-13 10:10
water spraying everywhere when flushing in bathroom DT 549,21-000,2019-09-13 10:20
ICB - Please put up the new grad composites for BCom and BIB on the wall on the same side as the,21-000,2019-09-13 10:38
LA Over entry to C870 one 4'x2 T-8 bad ballast,15-000,2019-09-13 10:40
Investigate why flat panel LED scrren lost power. located on 2nd floor of ML.,02-000,2019-09-13 10:44
ME 2230: Repair water lines and cap,10-000,2019-09-13 10:49
4th floor of SA: Men's bathroom. Repair leak on basins,04-000,2019-09-13 10:54
4th floor of SA: Men's bathroom. Blow hole in wall for PP,04-000,2019-09-13 10:55
FP - Isolate fire alarms Sept 17 & 18 in corridor 160/exterior from 8 AM to 3 PM,19-000,2019-09-13 11:01
DT 1252 – sink is blocked in custodial room. Luc could not unblock,21-000,2019-09-13 11:13
SC 438 (sink towards rear): Please replace tap (corroded),12-000,2019-09-13 11:16
fill the glycol tank for the clean lab in Minto Case.,27-000,2019-09-13 11:27
2/3 bathroom fans (center and west end) will not start. between C/B block & B/C Blocks,15-000,2019-09-13 11:46
Work order 168085 - 1st floor CO Expansion: entrance doors into the 1st floor commons expansion from,19-000,2019-09-13 11:49
adjust door hinges and door force adjusted in HP 232,32-000,2019-09-13 12:00
ICB - Please move two bookshelves and two filing cabinets from 3230HP (Dean of Science offices) to,13-000,2019-09-13 12:42
ICB - Cut Flag poles down in height,11-000,2019-09-13 12:43
TB LMR: pressure relief valve to be replaced. Hose to be removed and grading replaced.,01-000,2019-09-13 13:18
repair cored cap and starter on bug light,07-000,2019-09-13 13:26
2 / 4 urinals on the 4th floor of UC are blocked. CW unable to unblock,07-000,2019-09-13 13:48
ICB - I am attaching layout maps. ONE CHANGE: There will no longer be a bar in the corner of the,17-000,2019-09-13 14:08
"ICB - CTTC 3500: We would like a computer tray installed for a new staff member,",29-000,2019-09-13 14:42
ICB - LA A911: Please pick up and discard sofa in main hallway of Loeb 9. Thanks! :),15-000,2019-09-13 14:44
"ICB -  A mass spectrometer will be delivered within the next few weeks, and needs the exhaust",12-000,2019-09-13 14:54
Client called to follow up on high temps in ME 4499. Zach stated the room is above 25°C every time,10-000,2019-09-13 15:02
ICB - KX # 5648 Event date: Sept 18 Location: RB Conference Rooms & Atrium Set up date and time:,43-000,2019-09-13 15:15
Accessible door at Dunton Tower facing the academic quad are not functional.,21-000,2019-09-16 7:06
"Secondary alarm door in D299 LA, it is locked but you can easily pull open the door.",15-000,2019-09-16 7:14
"Main entrance, across from Steacie, door second from the left, has a broken lock with a key in it.",13-000,2019-09-16 7:18
Order and deliver force flow filters for Mackenzie Bldg. 10,10-000,2019-09-16 7:22
1st floor m/w ceiling is leaking – Not sure what the cause is,07-000,2019-09-16 7:25
Welcome desk reports Changing room 9 key has a broken key in the door.,39-000,2019-09-16 7:33
Replace broken key bak in CW keyset 911.  Please pick up at FMP SC,11-000,2019-09-16 7:48
"ICB - ALREADY DONE From: Richard Cronin Sent: Thursday, March 28, 2019 11:58 AM To: FMP Service",19-000,2019-09-16 8:18
20 (6 foot) tables and 20 chairs delivered to MNP Park at the fence at front gate on Fri Sept 20.,09-000,2019-09-16 8:29
ICB - KX # 7299 Event date: 21/09/2019 Location: TB Lobby Set up date and time: Friday 1pm Tear down,01-000,2019-09-16 8:29
Work order 168954 - Dundas 240: Bedroom door lock repair.,26-000,2019-09-16 8:43
169075.  Stormont 384.  Bedroom door lock needs to be rekeyed,26-000,2019-09-16 8:43
Work order # 168633 - Lanark House 233: Broken bathroom door lock,06-000,2019-09-16 8:44
Work order # 168458 - LX 1007: Broken bathroom door lock the plastic part of the lock is busted.,44-000,2019-09-16 8:45
169074.  Room 806 C 2.  Bedroom door and suite door need to be rekeyed.,18-000,2019-09-16 8:45
Work order # 168234 - Renfrew 405: Broken bathroom door lock tey to lock the door the lock just,05-000,2019-09-16 8:46
Work order # 169074 - Glengarry 806 C 2: Bedroom door and suite door need to be rekeyed.,18-000,2019-09-16 8:47
FP - Isolate fire alarms Sept 16 in SC Mechanical Penthouse from 9 AM to 3 PM.,12-000,2019-09-16 8:48
ICB - KX #6920 Set up: Friday 10am Tear down: Flip Wednesday 7am CS Contact: AG Print Date:,43-000,2019-09-16 8:57
KX #6659.  24/09/2019.  Lobby and Quad.  Set up: 7:00 AM Tear down: 2:00 PM.,43-000,2019-09-16 9:02
turn on steam for academic buildings,00-000,2019-09-16 9:09
turn on steam for Athletics buildings,09-000,2019-09-16 9:10
turn on steam for Residence buildings,XR-000,2019-09-16 9:11
Remove tables and chairs stored on 1st floor outside elevator heading towards loading dock in DT,21-000,2019-09-16 9:11
KX #6659.  24/09/2019.  Lobby and Quad.  Set up: 7:00 AM Tear down: 2:00 PM.,43-000,2019-09-16 9:13
Remove tables and chairs stored on 1st floor outside elevator heading towards loading dock in DT,21-000,2019-09-16 9:13
ICB - KX # 7172 Event date: Sept 25 2019 Location: CO Fenn Lounge Set up date and time: 11am Tear,19-000,2019-09-16 9:33
ICB - KX # 5141 Event date: Sept 25-26-27 2019 Location: CO 270,19-000,2019-09-16 9:53
ICB - Cut 3 keys (HD2A2) for room 1121.,21-000,2019-09-16 10:08
Fire panel in alarm,39-000,2019-09-16 10:23
169084.  Stormont 471.  Key has broken off in the lock.,26-000,2019-09-16 10:30
Installation of the baffle to diffuse the air currents from the vent in HP2315.,13-000,2019-09-16 11:02
Having difficulties charging cart 41,GC-41,2019-09-16 11:03
Having difficulties charging cart 42,GC-42,2019-09-16 11:04
investigate accessible door operator in UC 424 located outside of the room (inside going out works,07-000,2019-09-16 11:22
ICB - We need two tall boy tables for an event in the UC galleria on September 24th. Please drop-off,07-000,2019-09-16 11:24
Put ceiling tile back in place in ME 3146,10-000,2019-09-16 11:48
Lower counter cabinet doors come unhinged in SP 357.,23-000,2019-09-16 11:56
Investigate/clean water on floor in mechanical room 1st level in HP (new addition),13-000,2019-09-16 13:01
ICB - TB 512-G: I just need someone to come to 512 Tory to hang a picture of former Dean Matthias,01-000,2019-09-16 13:07
Provide a Type 1 Nameplate to read:,11-000,2019-09-16 13:13
*ESTIMATE* Hi there. I would like a quote for the cost to paint the walls in FGPA. Either myself or,01-000,2019-09-16 13:14
The lock on the door to room 323 in Nesbitt is very difficult to open with the key.,16-000,2019-09-16 13:23
Card access / door hardware modifications required for handicap doors (2) installation at HCI,37-000,2019-09-16 13:36
Unstack recycle bins/skids Shipping & Receiving.,00-000,2019-09-16 13:43
SA 402 - Ceiling vent in the back rattles during class. Students are finding it disruptive,04-000,2019-09-16 13:54
floor bathroom (UC 226A): the automatic sink farthest from the entrance is not shutting off.,07-000,2019-09-16 14:02
"ICB - HP 3230: We would like to install carpet tiles throughout the Dean's office, including",13-000,2019-09-16 14:17
Generator and staff during football game - Saturday September 21 - game time 1pm.,00-000,2019-09-16 14:36
"ICB - DT 2017 Sept 23: I need 2017 DT set up with 7 round tables and 56 chairs, with two",21-000,2019-09-16 15:29
"FP - Isolate fire alarms Tues, Sept 17 on 2nd & 3rd floor East from 7 AM to 3:30 PM",15-000,2019-09-16 15:50
Please repair the card reader on the south east door to the level 5 open lab space so it make noise,49-000,2019-09-16 15:54
ICB - DT 811: Please hang up a cork board on the wall beside the fridge in the Sprott Faculty Lounge,21-000,2019-09-16 16:04
Beeping noise in Southam 314,04-000,2019-09-16 16:33
Window won't close in 615 SA.,04-000,2019-09-17 7:09
"M/W, 4th floor : 2 urinals are plugged.  You plunge the one and the water comes up the other.",07-000,2019-09-17 7:18
Steam shutdown at Loeb this Sat Sept 21st from 6am-4pm.,15-000,2019-09-17 7:24
"ICB - Title of event: SIP Consultation Event Date: September 18th, 2019.",21-000,2019-09-17 7:37
Make and install water main valve extensions,PK-18,2019-09-17 7:43
Make and install water main valve extensions,PK-18,2019-09-17 7:47
Work order 169207 - Glengarry 513:Problem with the door hinges and the lock does not work properly.,18-000,2019-09-17 8:04
4th floor of PA – no water in the ladies bathroom,03-000,2019-09-17 8:10
"06:40 Richard P sent to investigate loss of city water on 5th floor of Steacie, as reported by",12-000,2019-09-17 8:12
garbage chute doors - order in latches,18-000,2019-09-17 8:37
Room 306.  Please adjust door closure.  Door does not fully close.,22-000,2019-09-17 8:44
ICB - RO Lobby – client requesting breaker to be turned off while contractor installs TV's TODAY,17-000,2019-09-17 8:45
Bell Theater MC 2000 –all lights in room are not turning on (only the chalkboard lights),27-000,2019-09-17 8:50
We’ve received a couple complaints regarding the heating in MC5050 – it’s too hot.,27-000,2019-09-17 8:53
FP - Isolate fire alarms Sept 18 in men's bathroom 2nd floor from 8 AM to 12 PM,01-000,2019-09-17 9:02
DT 1252 – sink is blocked in custodial room. Luc could not unblock,21-000,2019-09-17 10:19
Have the power to the ceremonial guard trailers shut off for the season.,XR-000,2019-09-17 10:24
"ICB - CTTC 2600, 2700, 2800 & 2900: I would like to request a change to the code going into HCS in",29-000,2019-09-17 10:26
Mount whiteboard in hallway by waterfountain and garbage can.,11-000,2019-09-17 10:31
169232.  Stormont 261.  Natalie Allan has broken the lock on her cabinet.,26-000,2019-09-17 10:38
CO 145 - re-key as per Chad's instructions,19-000,2019-09-17 10:41
ICB - Room 512-G.  Hang a whiteboard.,01-000,2019-09-17 10:59
ICB - Cut 7 keys for AA 514B,22-000,2019-09-17 10:59
Mechanical room off the tunnel.  Change cylinder to electrical key please,16-000,2019-09-17 11:11
DT 1252 – Custodial room. Fabricate grate for the custodial sink.,21-000,2019-09-17 11:14
ICB - ML Alumni Reading Room: Chairs Dropped off on September 17/2019,02-000,2019-09-17 11:26
FP - Isolate fire alarms Mon Sept 23 in basement from 9 AM to 4 PM,47-000,2019-09-17 12:54
FP - Isolate fire alarm on Sept 20 from 9 am - 4 pm in the basement.,47-000,2019-09-17 12:55
Paint baffles flat blad for HP 2315,13-000,2019-09-17 13:11
ICB - KX # 7301 Event date: 19/09/2019 Location: CO 270-272 Set up date and time: Wed at 1pm Tear,19-000,2019-09-17 13:12
Re-claim gas and dispose of drinking fountain,22-000,2019-09-17 13:23
SC 509: old large vent service chase that is blowing into 509 that requires a cover to close the,12-000,2019-09-17 13:36
The two floor drains at the Pizza Pizza station have backed up with dirty water twice today.,07-000,2019-09-17 13:39
The two floor drains at the Pizza Pizza station have backed up with dirty water twice today.,07-000,2019-09-17 13:51
"ICB - Sept 21 in PK 5: Please deliver 14 tables and 4 chairs to the Parking lot, to be set up by me.",09-000,2019-09-17 14:00
Investigate block A chiller,10-000,2019-09-17 14:17
Temps are too cold on 13th Floor Dunton Tower,21-000,2019-09-17 14:27
Everyone is freezing on the 5th floor of DT,21-000,2019-09-17 14:35
"Room 162.  One 4'x2 T-8 fixture, bad ballast. The light switch is also damaged and needs replacing",03-000,2019-09-17 14:51
"ICB - PA 3A39: Office door sign: Rima Sanaallah, Graduate Administrator We have the old kind - I've",03-000,2019-09-17 15:00
Fill glycol system in mezzanine and purge air out of the system. Change expansion tank on,27-000,2019-09-17 15:12
Replace broken key lock system for Stores (blue peg) on key set # 29 Delmar Whyte,11-000,2019-09-17 15:24
UC ladies bathroom 1st floor by Oliver’s:  One of the sinks continues to run and tap is loose,07-000,2019-09-17 15:35
"door to VSIM 3226 doesn't close on it own, leaving the room unlocked if someone were to forget to",38-000,2019-09-17 15:36
"*ESTIMATE* Given current space constraints, we require new electrical and network work to properly",01-000,2019-09-17 15:41
Can I ask that you please have someone come over tomorrow mid-afternoon (around 3:00) to check the,01-000,2019-09-17 15:43
Card Reader not working!,09-000,2019-09-17 18:51
ICB - Overhead cabinets be removed from Kim McWaters desk & Sarah Ripley's desk and two sit-stands,37-000,2019-09-18 7:13
Replace key bak on CHP keyset # 1.,11-000,2019-09-18 7:30
169299.  Lennox 318.  Not sure if it’s the handle or the lock but it dooesn’t work.,44-000,2019-09-18 8:03
169304.  Dundas 204 -1.  Bedroom door lock needs to be rekeyed.,26-000,2019-09-18 8:06
DT 18th floor - cut ceramic baseboard at the base of toilet in ladies bathroom,21-000,2019-09-18 8:39
2nd floor drinking fountain - change solenoid valve,02-000,2019-09-18 9:03
move 6 zip car signs and post from different parking lots and deliver and install in P-18 second,PK-18,2019-09-18 9:09
FP - Isolate fire alarms Sept 23 to Oct 11 on 1st and 2nd floor bathrooms from 7 AM to 3:30 PM,12-000,2019-09-18 9:25
"FP - Isolate fire alarms in basement mech room & NB 118, 201, 214, 230 & 235 Sept 20 to Oct 10 from",16-000,2019-09-18 9:36
126688,02-000,2019-09-18 9:44
ICB - Room 5107: Please hang 3 pictures on the wall. Coloured post-its mark where the picture will,43-000,2019-09-18 10:05
Lab 110.  Water drip from ceiling.  By Table K - 4.,01-000,2019-09-18 10:22
FP - Isolate fire alarms Sept 18 to Oct 11 on Levels 2 & 3 from 7:30 AM to 3:30 PM,49-000,2019-09-18 10:28
Replace broken key-bac on key set # 32 (Marc Beauchamp) at Stores,11-000,2019-09-18 10:32
ICB - Room 228.  The rubber lining on the refrigerator door is coming off and hanging from the door.,03-000,2019-09-18 10:39
is it possible to have someone come to check out the heater/air in my office? LA C473,15-000,2019-09-18 10:45
floor is also really soiled in places within LA C473,15-000,2019-09-18 10:51
Work order 169312 - Res Commons 2nd floor res reception desk.,19-000,2019-09-18 10:58
ICB - Cut 5 keys (HGF3) for room 312.  Cut 8 keys (HGF5) for room 330.,12-000,2019-09-18 11:02
ICB - There are two desks and a peg board that are to be disposed of. These are located in the hall,10-000,2019-09-18 11:05
"ICB - HP 4302: Hello, we just had a stand/sit desk delivered for a new faculty member. Can we please",13-000,2019-09-18 11:15
Work order 169310 - Frontenac 313: Brent has checked the suite door lock and it needs to be changed,41-000,2019-09-18 11:49
ICB - KX # 5359 Event date: Sep 19 Location: RB Conference Rooms & Atrium.,43-000,2019-09-18 12:29
ICB - KX # 5410 Event date: Sept 20 Location: RB Atrium.,43-000,2019-09-18 12:32
"3rd floor, W/W.  Stall door broken.  Hinge?",13-000,2019-09-18 12:40
"3rd floor, M/W.  Reported an issue with one of the urinals.",13-000,2019-09-18 12:43
Lab 110.  Water drip from ceiling.  Above Table K - 4. Relace Belimo valve.,01-000,2019-09-18 12:46
FP - Isolate fire alarm on Sept 23rd from 8 am - 4 pm in room 3110.,09-000,2019-09-18 12:49
Trouble on the Health Science fire panel,49-000,2019-09-18 13:24
Shutdown the steam to the absorption chiller in Steacie before next week.,12-000,2019-09-18 13:51
*ESTIMATE* Name Plates P. Garcia - Room 4476 ME M. Taha - Room 4436 ME,10-000,2019-09-18 14:07
ICB - Strip and wax floors in ME4290 as well as small offices located within this room. The,10-000,2019-09-18 14:08
There is a ceiling tile falling from the back inner office in room 300 SP,23-000,2019-09-18 14:26
ML 419 – always clogged and doesn’t flush (ladies),02-000,2019-09-18 14:39
ICB - ME 4250: Error made in spelling of Instructor's name (my error). Correct spelling is,10-000,2019-09-18 14:47
FP - Isolate fire alarm on Sept 23rd from 8 am - 4 pm in room 4114 / 4115,43-000,2019-09-18 14:48
FP - Isolate fire alarms Oct 1 -31 in Study Spaced (2nd floor above Loeb Cafe) from 7 AM to 3 PM,15-000,2019-09-18 15:05
FP - Isolate fire alarms Sept 23 to Sept 30 in Study Spaces (above Loeb Cafe 2nd level) from 7 AM to,15-000,2019-09-18 15:06
Room 2310.  Faulty exhaust fan actuator.  Change Belimo valve.,36-000,2019-09-18 15:11
"1st floor, M/W.  Hand dryer wire hanging out.",03-000,2019-09-18 15:15
Check operation of fan EF-5 in room 238. Controller appears to be offline,02-000,2019-09-18 15:32
Blank t-stat in NWRC suite 558 and in hallways outside this suite.,33-000,2019-09-18 15:33
"5th floor, M/W.  Urinal is plugged – it was plunged -not fixed",27-000,2019-09-19 7:24
"4th floor, W/W.  Stall door is reported broken.",27-000,2019-09-19 7:26
D589.  There is a piece of split duct work on the induction unit in D589 that needs to be repaired.,15-000,2019-09-19 7:40
Connect steam condensing pump,15-000,2019-09-19 7:45
Can we please have skids removed from Commons loading dock,19-000,2019-09-19 8:04
TB 110 - replace actuator for valve,01-000,2019-09-19 8:30
FP - Isolate fire alarms Sat Sept 28 in Study Spaces/LA Cafe from 7 AM to 3 PM,15-000,2019-09-19 8:42
Fix light switch in CHP office,11-000,2019-09-19 8:46
The ladies bathroom sinks on the 15th floor of DT keeps getting clogged,21-000,2019-09-19 9:12
Broken air valves in fume hood.  2 of these broken in room 204.,12-000,2019-09-19 9:12
OVPRI furniture we moved onto second floor of ARISE needs to be moved to the centre of that large,25-000,2019-09-19 9:27
ICB - Move desk and a filing cabinet out of 885 into 845. Move table out of 845 into 885,15-000,2019-09-19 9:33
"ICB - Signage for Psychology Mental Health Day, October 10, as discussed with Richard Cronin.",43-000,2019-09-19 9:43
"ICB - Deploy Signage for Psychology Mental Health Day, October 10",43-000,2019-09-19 9:44
ICB - Type 1 name sign for new staff member as below. To be placed on room B555 LA: Maya Ruparelia,15-000,2019-09-19 9:49
The door handle on mc3041 is loose.,10-000,2019-09-19 10:12
"3rd floor, W/W.  Main door.  Closure reported broken.",27-000,2019-09-19 10:34
Open wall for Steamfitter in CY storage room,02-000,2019-09-19 10:49
Air circulation required this weekend (September 21-22),00-000,2019-09-19 10:58
*ESTIMATE* Quote request for the removal and re-installation of a bulletin board in the hallway of,17-000,2019-09-19 11:44
ICB - Cut keys for ME 2482 & ME 3470,10-000,2019-09-19 11:51
There was a fire alarm (not sure if it was a test) but an exterior door would not open. Can someone,02-000,2019-09-19 11:55
ICB - KX # 5457 Event date: Sep 21 Location: RB Atrium Set up date and time: Sep 21 6 AM Tear down,43-000,2019-09-19 13:00
Toilet overflowing on 4th floor of UC (mens),07-000,2019-09-19 13:11
Rm 513 one 4'x2 T-8 bad ballast,07-000,2019-09-19 13:28
FP - Isolate fire alarms Sept 18 to Oct 11 in SC 240 & 238 from 7 AM to 3:30 PM,12-000,2019-09-19 14:00
ICB - Dismantle and remove desking from public area on Level 2. Please see John Kelley or,02-000,2019-09-19 14:04
ICB - ML 326: Secure shelving to the wall. Please see Joh Kelley or Gilles Monast for exact location,02-000,2019-09-19 14:08
Work order 169422 - Lanark 211: Broken bathroom door lock.,06-000,2019-09-19 14:11
TB 300 - The A/C seems to have stopped working. It was fine until about noon and the temps are,01-000,2019-09-19 14:15
The metal door will not lock it is believed the frame is “moving” and this is not allowing the lock.,30-000,2019-09-19 14:23
ICB - Name change for the door sign: MC 2034.  Mehdi Pouragha,27-000,2019-09-19 14:43
"ICB - Title of event: SIP Consultation Event Date of event: Tuesday, September 24th Time of event:",21-000,2019-09-19 14:48
ICB - KX # 5532 Event date: Sept 26 2019 Location: RB 2220-2224-2228-atrium Set up date and time:,43-000,2019-09-19 15:16
ICB - CTTC 3800: New name on signage See attached image Sign says ?Equity Services? above the,29-000,2019-09-19 15:29
Pump - Quarterly - Test for Leslie,43-000,2019-09-19 15:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-09-19 15:33
Schedule outage with operating personnel if necessary,43-000,2019-09-19 15:33
"De-energize, tag and lock out circuit",43-000,2019-09-19 15:33
Follow Confined Space Entry Procedure's as applicable,43-000,2019-09-19 15:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-09-19 15:33
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-09-19 15:33
Inspect slab or pit for any obstruction and remove,43-000,2019-09-19 15:33
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-09-19 15:33
Check pump coupling for wear and replace as needed,43-000,2019-09-19 15:33
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-09-19 15:33
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-09-19 15:34
Check shaft sleeves for wear,43-000,2019-09-19 15:34
Check pump flow and ensure proper directional flow,43-000,2019-09-19 15:34
Check electrical connections for wear and loose connections,43-000,2019-09-19 15:34
Check panel and verify proper identification and labels are present,43-000,2019-09-19 15:34
Check vents for dirt and clean as required,43-000,2019-09-19 15:34
"Clean exterior including all casing, shaft and nipples",43-000,2019-09-19 15:34
Clean strainers,43-000,2019-09-19 15:34
Clean connections and tighten all,43-000,2019-09-19 15:34
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-09-19 15:34
End lock-out and power up unit,43-000,2019-09-19 15:34
Observe any improper noise or vibration,43-000,2019-09-19 15:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-09-19 15:34
Contact FMP Service Desk and inform unit back in operation,43-000,2019-09-19 15:34
Clean up any water and remove refule,43-000,2019-09-19 15:34
5th floor men’s bathroom in Library – flusher is not working,02-000,2019-09-19 16:01
Tap running in 263 Tory,01-000,2019-09-20 7:08
4th floor M/W (450) when the urinal is flushed water comes out of the floor drain,02-000,2019-09-20 7:15
FP - Isolate fire alarms on Sat Sept 21st on all levels from 7 AM to 4 PM,25-000,2019-09-20 7:22
"ICB - EVENT: September 27th, 2019 - DT 2017.  6 round tables to seat 10 people/ea for a total of 60.",21-000,2019-09-20 7:29
"W/W, 3rd floor, stall door off and in hallway.",27-000,2019-09-20 8:01
GC 90 –Not working: Switch to make the car move is broken. Currently parked at Res CO in tunnels.,GC-90,2019-09-20 8:14
169451.  1st floor .  Pinpad that you swipe on to mget onto the floor is not working at all.,06-000,2019-09-20 8:27
169481.  Card reader has been knocked off the wall and is hanging by the wires .,18-000,2019-09-20 8:31
There is a broken thermostat/controller in the icehouse lobby.,39-000,2019-09-20 8:39
"169482,169483,169485,169486,169487, 169488. See attached list for directions on number of keys",XR-000,2019-09-20 8:43
"ICB - Cut Keys for DT 402, ML 481 & ML 482",00-000,2019-09-20 9:14
"ICB - event: SIP Consultation Date: Wednesday September 25, 2019",21-000,2019-09-20 9:23
"Third floor between stairs A and B exit lights are out,no power.",22-000,2019-09-20 9:39
UC lighting: Rm 282 one 4'x2 T-8 bad ballast & Bookstore one 4'x3 T-8 bad ballast,07-000,2019-09-20 9:40
HP-1150A Investigation for Electron Beam Microprobe Analyzer installation,13-000,2019-09-20 9:41
ICB - cut 2 Keys for UC 501F,07-000,2019-09-20 9:42
Lights are off for some reason in ground floor mechanical room in Loeb. Don’t know why; I got a call,15-000,2019-09-20 9:49
sheet metal has asked me to shut down the air handler off for repairs in D589. Will need to be off,15-000,2019-09-20 9:52
HP - Rm. #1126 - CFI Study,13-000,2019-09-20 9:58
B7 Fire compression controls room is not locking properly the door need to be pulled closed.,14-000,2019-09-20 10:25
Two racks need to be installed in the Advancement (4014 HCI) storage room.,37-000,2019-09-20 10:28
AC - Norm Fenn Gym Roof Replacement (PH2)/Wall Condition Study (fees only),09-000,2019-09-20 10:37
XX - Watermain Replacements,00-000,2019-09-20 10:59
"No cold water in UC – Roosters men’s bathroom, Roosters inside sink room, slop sink beside Muslim",07-000,2019-09-20 10:59
"3rd floor, infront of W/W.  Repair ceiling",27-000,2019-09-20 11:01
PA 2A37 - One 4'x2 T-8 bad ballast,03-000,2019-09-20 11:01
Room 141. Single washroom.  Slide lock broken.,12-000,2019-09-20 11:04
Isolation of panels per attached request forms and panel legends,02-000,2019-09-20 11:14
ICB - PA 2A36: We would like to request the disposal of a broken grey cart. The cart has a built-in,03-000,2019-09-20 11:19
"FMP BBQ Set up: Thursday, Sept. 26th in Nesbitt Park/Field.  Rain location is Fenn Lounge.",00-000,2019-09-20 11:25
"FMP BBQ Set up: Thursday, Sept. 26th in Nesbitt Park/Field.  Rain location is Fenn Lounge.",00-000,2019-09-20 11:26
"FMP BBQ Set up: Thursday, Sept. 26th in Nesbitt Park/Field.  Rain location is Fenn Lounge.",00-000,2019-09-20 11:27
XX - Replacement of exterior doors 19-20,00-000,2019-09-20 11:30
please raise the temperature in 176 Commons,19-000,2019-09-20 11:32
XX - Electrical Campus Wide Coordination Study 19-20,,2019-09-20 11:33
XX-Sewer and watermain replacement,00-000,2019-09-20 11:45
XT-Tunnel Repairs Study,00-000,2019-09-20 11:48
Bulb crusher.  Have the barrel changed.,26-000,2019-09-20 11:48
SA-Exterior Window and Roofing Replacement - Design Phase,04-000,2019-09-20 11:55
"ICB - Event: SIP Consultation Date of event: Wednesday September 25th, 2019.",21-000,2019-09-20 12:45
SC- Lab renewal Floor 3 and 4,12-000,2019-09-20 12:51
Rooms 5174 and 5170.  Both rooms are reported very cold.,13-000,2019-09-20 12:56
North entrance (closer to Canal Building).  Exterior doors.  Threshold has a steep lip.,07-000,2019-09-20 12:58
"FP - Isolate fire alarms Mon, Sept 23 for LE 526 from 9 AM to 1 PM",30-000,2019-09-20 13:29
ICB - Please remove and discard desks in corridor on 5th floor ME;; opposite office 5154,10-000,2019-09-20 13:50
XX - Long Term Energy Renewal Plan,00-000,2019-09-20 13:51
ICB - Cut 14 Keys for CB 2201B,42-000,2019-09-20 13:52
ICB - ME 5149: Graduate Student office requires floor to be thoroughly washed.,10-000,2019-09-20 13:55
VSIM 3224 door won't lock,38-000,2019-09-20 14:02
Urinal in bathroom is continuously running AA 518,22-000,2019-09-20 14:06
Work order # 169517 - Glengarry 638-2: Bathroom door lock has not working properly hard to open the,18-000,2019-09-20 14:17
ICB - Address directory board signage facing the elevators in CTTC.,17-000,2019-09-20 14:46
3rd floor ladies bathroom by stairwell B (ML) - water all over floor,02-000,2019-09-20 15:05
ML academic support center: The receptacle behind the welcome desk beside the elevator is damaged,02-000,2019-09-20 15:07
Work order # 169532 - Prescott 7th floor door closer needs to be replaced.,34-000,2019-09-20 15:29
Work order # 169533 - Prescott 7th floor stairwell A door beside 707:,34-000,2019-09-20 15:31
"ICB - DT 2017 Sept 26: Hello, Below are the details and requirements for our event: Title of event:",21-000,2019-09-20 15:33
FP - Isolate fire alarms SAT Sept 21 in Lower service Tunnel (level 1) from 7:30 AM to 1 PM,15-000,2019-09-20 15:37
CALL BACK - Key will not turn in lock!,18-000,2019-09-21 9:14
"Fan, Exhaust - Quarterly",32-000,2019-09-21 16:16
Schedule outage with operating personnel,32-000,2019-09-21 16:16
"De-energize, tag and lock out circuit",32-000,2019-09-21 16:16
"INSPECT:  motor, check temperature and vibration of bearings",32-000,2019-09-21 16:16
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",32-000,2019-09-21 16:16
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",32-000,2019-09-21 16:16
"Dampers:  check for proper function, dirt and excess grease",32-000,2019-09-21 16:16
Safety Guards:  ensure they are in place and secure,32-000,2019-09-21 16:16
"Heating Element:  if applicable, check for signs of breakage and heat",32-000,2019-09-21 16:16
"Coils and piping:  if applicable, check for signs of leakage",32-000,2019-09-21 16:16
Electrical connections:  for wear,32-000,2019-09-21 16:16
"Points of contact:  check condition of contacts for wear, pitting and alignment",32-000,2019-09-21 16:16
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",32-000,2019-09-21 16:16
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",32-000,2019-09-21 16:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",32-000,2019-09-21 16:16
Clean any ductwork reachable as well as any grates or covers,32-000,2019-09-21 16:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",32-000,2019-09-21 16:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",32-000,2019-09-21 16:16
End lock-out and power up unit.,32-000,2019-09-21 16:16
"Check for proper operation, unusual noise or vibration",32-000,2019-09-21 16:16
"Check that drive safety guards are in place, check thermostat for proper operation",32-000,2019-09-21 16:16
"Visually inspect piping and ductwork supports, if applicable",32-000,2019-09-21 16:16
Remove materials and waste products,32-000,2019-09-21 16:16
Air Handling Unit - Quarterly,31-000,2019-09-21 16:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-09-21 16:17
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-09-21 16:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-09-21 16:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-09-21 16:17
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-09-21 16:17
Check calibration,31-000,2019-09-21 16:17
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-09-21 16:17
Safety guards:  ensure they are in place and secure,31-000,2019-09-21 16:17
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-09-21 16:17
Electrical components:  for wear,31-000,2019-09-21 16:17
Inspect humidifier if applicable,31-000,2019-09-21 16:17
If Leibert:  Confirm operation of oil heater,31-000,2019-09-21 16:17
"Fan, Exhaust - Quarterly",31-000,2019-09-21 16:18
Fan - Quarterly,31-000,2019-09-21 16:18
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-09-21 16:18
Refrigerant circuit:  for signs of oil leakage,31-000,2019-09-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-09-21 16:18
Inspect unit cabinet for proper integrity,31-000,2019-09-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-09-21 16:18
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-09-21 16:18
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-09-21 16:18
"Grease motor, bearings and dampers",31-000,2019-09-21 16:18
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-09-21 16:18
Change all filters,31-000,2019-09-21 16:18
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-09-21 16:18
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-09-21 16:18
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-09-21 16:18
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-09-21 16:18
Ensure proper fan operation.,31-000,2019-09-21 16:18
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-09-21 16:18
If heat wheel incorporated:  clean filter,31-000,2019-09-21 16:18
Remove and properly dispose of work materials and used filters.,31-000,2019-09-21 16:18
Schedule outage with operating personnel,31-000,2019-09-21 16:18
"De-energize, tag and lock out circuit",31-000,2019-09-21 16:18
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-09-21 16:18
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-09-21 16:18
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-09-21 16:18
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-09-21 16:18
Safety Guards:  ensure they are in place and secure,31-000,2019-09-21 16:18
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-09-21 16:18
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-09-21 16:18
Electrical connections:  for wear,31-000,2019-09-21 16:18
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-09-21 16:18
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-09-21 16:18
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-09-21 16:18
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-09-21 16:18
Clean any ductwork reachable as well as any grates or covers,31-000,2019-09-21 16:18
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-09-21 16:18
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-09-21 16:18
End lock-out and power up unit.,31-000,2019-09-21 16:18
"Check for proper operation, unusual noise or vibration",31-000,2019-09-21 16:18
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-09-21 16:18
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-09-21 16:18
Remove materials and waste products,31-000,2019-09-21 16:18
Schedule outage with operating personnel,31-000,2019-09-21 16:18
"De-energize, tag and lock out circuit",31-000,2019-09-21 16:18
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-09-21 16:18
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-09-21 16:18
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-09-21 16:18
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-09-21 16:18
Safety Guards:  ensure they are in place and secure,31-000,2019-09-21 16:18
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-09-21 16:18
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-09-21 16:18
Electrical connections:  for wear,31-000,2019-09-21 16:18
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-09-21 16:18
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-09-21 16:18
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-09-21 16:18
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-09-21 16:18
Clean any ductwork reachable as well as any grates or covers,31-000,2019-09-21 16:18
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-09-21 16:18
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-09-21 16:18
End lock-out and power up unit.,31-000,2019-09-21 16:18
"Check for proper operation, unusual noise or vibration",31-000,2019-09-21 16:18
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-09-21 16:18
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-09-21 16:18
Remove materials and waste products,31-000,2019-09-21 16:18
Air Handling Unit - Quarterly,31-000,2019-09-21 16:19
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-09-21 16:19
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-09-21 16:19
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-09-21 16:19
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-09-21 16:19
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-09-21 16:19
Check calibration,31-000,2019-09-21 16:19
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-09-21 16:19
Safety guards:  ensure they are in place and secure,31-000,2019-09-21 16:19
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-09-21 16:19
Electrical components:  for wear,31-000,2019-09-21 16:19
Inspect humidifier if applicable,31-000,2019-09-21 16:19
If Leibert:  Confirm operation of oil heater,31-000,2019-09-21 16:19
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-09-21 16:19
Refrigerant circuit:  for signs of oil leakage,31-000,2019-09-21 16:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-09-21 16:19
Inspect unit cabinet for proper integrity,31-000,2019-09-21 16:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-09-21 16:19
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-09-21 16:19
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-09-21 16:19
"Grease motor, bearings and dampers",31-000,2019-09-21 16:19
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-09-21 16:19
Change all filters,31-000,2019-09-21 16:19
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-09-21 16:19
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-09-21 16:19
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-09-21 16:19
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-09-21 16:19
Ensure proper fan operation.,31-000,2019-09-21 16:19
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-09-21 16:19
If heat wheel incorporated:  clean filter,31-000,2019-09-21 16:19
Remove and properly dispose of work materials and used filters.,31-000,2019-09-21 16:19
Air Handling Unit - Quarterly,30-000,2019-09-21 16:21
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-000,2019-09-21 16:21
Inspect motor.  Check temperature and vibration of bearings,30-000,2019-09-21 16:21
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-000,2019-09-21 16:21
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-000,2019-09-21 16:21
"Mountings:  check structural members, motor mounting, vibration eliminators",30-000,2019-09-21 16:21
Check calibration,30-000,2019-09-21 16:21
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-09-21 16:21
Safety guards:  ensure they are in place and secure,30-000,2019-09-21 16:21
"Connections and seals:   for leaks, corrosion, damage and cracks",30-000,2019-09-21 16:21
Electrical components:  for wear,30-000,2019-09-21 16:21
Inspect humidifier if applicable,30-000,2019-09-21 16:21
If Leibert:  Confirm operation of oil heater,30-000,2019-09-21 16:21
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-000,2019-09-21 16:21
Refrigerant circuit:  for signs of oil leakage,30-000,2019-09-21 16:21
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-000,2019-09-21 16:21
Inspect unit cabinet for proper integrity,30-000,2019-09-21 16:21
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-000,2019-09-21 16:21
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-000,2019-09-21 16:21
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-000,2019-09-21 16:21
"Grease motor, bearings and dampers",30-000,2019-09-21 16:21
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-000,2019-09-21 16:21
Change all filters,30-000,2019-09-21 16:21
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-000,2019-09-21 16:21
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-000,2019-09-21 16:21
"Ensure no leaks at coils, connections and over pressure.",30-000,2019-09-21 16:21
"Confirm proper heating/cooling valve operation, freeze stat.",30-000,2019-09-21 16:21
Ensure proper fan operation.,30-000,2019-09-21 16:21
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-000,2019-09-21 16:21
If heat wheel incorporated:  clean filter,30-000,2019-09-21 16:21
Remove and properly dispose of work materials and used filters.,30-000,2019-09-21 16:21
Air Handling Unit - Quarterly,30-ROOF,2019-09-21 16:22
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-ROOF,2019-09-21 16:22
Inspect motor.  Check temperature and vibration of bearings,30-ROOF,2019-09-21 16:22
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-ROOF,2019-09-21 16:22
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-ROOF,2019-09-21 16:22
"Mountings:  check structural members, motor mounting, vibration eliminators",30-ROOF,2019-09-21 16:22
Check calibration,30-ROOF,2019-09-21 16:22
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-09-21 16:22
Safety guards:  ensure they are in place and secure,30-ROOF,2019-09-21 16:22
"Connections and seals:   for leaks, corrosion, damage and cracks",30-ROOF,2019-09-21 16:22
Electrical components:  for wear,30-ROOF,2019-09-21 16:22
Inspect humidifier if applicable,30-ROOF,2019-09-21 16:22
If Leibert:  Confirm operation of oil heater,30-ROOF,2019-09-21 16:22
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-ROOF,2019-09-21 16:22
Refrigerant circuit:  for signs of oil leakage,30-ROOF,2019-09-21 16:22
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-09-21 16:22
Inspect unit cabinet for proper integrity,30-ROOF,2019-09-21 16:22
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-09-21 16:22
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-ROOF,2019-09-21 16:22
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-ROOF,2019-09-21 16:22
"Grease motor, bearings and dampers",30-ROOF,2019-09-21 16:22
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-ROOF,2019-09-21 16:22
Change all filters,30-ROOF,2019-09-21 16:22
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-ROOF,2019-09-21 16:22
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-ROOF,2019-09-21 16:22
"Ensure no leaks at coils, connections and over pressure.",30-ROOF,2019-09-21 16:22
"Confirm proper heating/cooling valve operation, freeze stat.",30-ROOF,2019-09-21 16:22
Ensure proper fan operation.,30-ROOF,2019-09-21 16:22
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-ROOF,2019-09-21 16:22
