Operator comments,Building ID,Report Time
If heat wheel incorporated:  clean filter,30-ROOF,2019-09-21 16:22
Remove and properly dispose of work materials and used filters.,30-ROOF,2019-09-21 16:22
Air Handling Unit - Quarterly,30-ROOF,2019-09-21 16:23
Air Handler - Quarterly,16-000,2019-09-21 16:23
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-ROOF,2019-09-21 16:23
Inspect motor.  Check temperature and vibration of bearings,30-ROOF,2019-09-21 16:23
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-ROOF,2019-09-21 16:23
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-ROOF,2019-09-21 16:23
"Mountings:  check structural members, motor mounting, vibration eliminators",30-ROOF,2019-09-21 16:23
Check calibration,30-ROOF,2019-09-21 16:23
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-09-21 16:23
Safety guards:  ensure they are in place and secure,30-ROOF,2019-09-21 16:23
"Connections and seals:   for leaks, corrosion, damage and cracks",30-ROOF,2019-09-21 16:23
Electrical components:  for wear,30-ROOF,2019-09-21 16:23
Inspect humidifier if applicable,30-ROOF,2019-09-21 16:23
If Leibert:  Confirm operation of oil heater,30-ROOF,2019-09-21 16:23
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-ROOF,2019-09-21 16:23
Refrigerant circuit:  for signs of oil leakage,30-ROOF,2019-09-21 16:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-09-21 16:23
Inspect unit cabinet for proper integrity,30-ROOF,2019-09-21 16:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-09-21 16:23
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-ROOF,2019-09-21 16:23
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-ROOF,2019-09-21 16:23
"Grease motor, bearings and dampers",30-ROOF,2019-09-21 16:23
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-ROOF,2019-09-21 16:23
Change all filters,30-ROOF,2019-09-21 16:23
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-ROOF,2019-09-21 16:23
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-ROOF,2019-09-21 16:23
"Ensure no leaks at coils, connections and over pressure.",30-ROOF,2019-09-21 16:23
"Confirm proper heating/cooling valve operation, freeze stat.",30-ROOF,2019-09-21 16:23
Ensure proper fan operation.,30-ROOF,2019-09-21 16:23
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-ROOF,2019-09-21 16:23
If heat wheel incorporated:  clean filter,30-ROOF,2019-09-21 16:23
Remove and properly dispose of work materials and used filters.,30-ROOF,2019-09-21 16:23
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-09-21 16:23
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-09-21 16:23
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-09-21 16:23
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-09-21 16:23
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:23
Check calibration,16-000,2019-09-21 16:23
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:23
Safety guards:  ensure they are in place and secure,16-000,2019-09-21 16:23
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-09-21 16:23
Electrical components:  for wear,16-000,2019-09-21 16:23
Inspect humidifier if applicable,16-000,2019-09-21 16:23
If Leibert:  Confirm operation of oil heater,16-000,2019-09-21 16:23
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-09-21 16:23
Refrigerant circuit:  for signs of oil leakage,16-000,2019-09-21 16:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:23
Inspect unit cabinet for proper integrity,16-000,2019-09-21 16:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:23
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-09-21 16:23
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-09-21 16:23
"Grease motor, bearings and dampers",16-000,2019-09-21 16:23
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-09-21 16:23
Change all filters,16-000,2019-09-21 16:23
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-09-21 16:23
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-09-21 16:23
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-09-21 16:23
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-09-21 16:23
Ensure proper fan operation.,16-000,2019-09-21 16:23
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-09-21 16:23
If heat wheel incorporated:  clean filter,16-000,2019-09-21 16:23
Remove and properly dispose of work materials and used filters.,16-000,2019-09-21 16:23
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:24
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:24
Schedule outage with operating personnel,16-000,2019-09-21 16:24
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:24
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:24
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:24
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:24
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:24
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:24
Electrical connections:  for wear,16-000,2019-09-21 16:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:24
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:24
End lock-out and power up unit.,16-000,2019-09-21 16:24
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:24
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:24
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:24
Remove materials and waste products,16-000,2019-09-21 16:24
Schedule outage with operating personnel,16-000,2019-09-21 16:24
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:24
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:24
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:24
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:24
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:24
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:24
Electrical connections:  for wear,16-000,2019-09-21 16:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:24
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:24
End lock-out and power up unit.,16-000,2019-09-21 16:24
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:24
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:24
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:24
Remove materials and waste products,16-000,2019-09-21 16:24
Fan - Quarterly,16-000,2019-09-21 16:25
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:25
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:25
Schedule outage with operating personnel,16-000,2019-09-21 16:25
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:25
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:25
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:25
Electrical connections:  for wear,16-000,2019-09-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:25
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:25
End lock-out and power up unit.,16-000,2019-09-21 16:25
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:25
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:25
Remove materials and waste products,16-000,2019-09-21 16:25
Schedule outage with operating personnel,16-000,2019-09-21 16:25
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:25
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:25
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:25
Electrical connections:  for wear,16-000,2019-09-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:25
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:25
End lock-out and power up unit.,16-000,2019-09-21 16:25
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:25
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:25
Remove materials and waste products,16-000,2019-09-21 16:25
Schedule outage with operating personnel,16-000,2019-09-21 16:25
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:25
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:25
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:25
Electrical connections:  for wear,16-000,2019-09-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:25
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:25
End lock-out and power up unit.,16-000,2019-09-21 16:25
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:25
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:25
Remove materials and waste products,16-000,2019-09-21 16:25
Pump - Quarterly,16-000,2019-09-21 16:26
Fan - Quarterly,16-000,2019-09-21 16:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-09-21 16:26
Schedule outage with operating personnel if necessary,16-000,2019-09-21 16:26
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:26
Follow Confined Space Entry Procedure's as applicable,16-000,2019-09-21 16:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-09-21 16:26
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-09-21 16:26
Inspect slab or pit for any obstruction and remove,16-000,2019-09-21 16:26
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-09-21 16:26
Check pump coupling for wear and replace as needed,16-000,2019-09-21 16:26
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-09-21 16:26
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-09-21 16:26
Check shaft sleeves for wear,16-000,2019-09-21 16:26
Check pump flow and ensure proper directional flow,16-000,2019-09-21 16:26
Check electrical connections for wear and loose connections,16-000,2019-09-21 16:26
Check panel and verify proper identification and labels are present,16-000,2019-09-21 16:26
Check vents for dirt and clean as required,16-000,2019-09-21 16:26
"Clean exterior including all casing, shaft and nipples",16-000,2019-09-21 16:26
Clean strainers,16-000,2019-09-21 16:26
Clean connections and tighten all,16-000,2019-09-21 16:26
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-09-21 16:26
End lock-out and power up unit,16-000,2019-09-21 16:26
Observe any improper noise or vibration,16-000,2019-09-21 16:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-09-21 16:26
Contact FMP Service Desk and inform unit back in operation,16-000,2019-09-21 16:26
Clean up any water and remove refule,16-000,2019-09-21 16:26
Schedule outage with operating personnel,16-000,2019-09-21 16:26
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:26
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:26
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:26
Electrical connections:  for wear,16-000,2019-09-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:26
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:26
End lock-out and power up unit.,16-000,2019-09-21 16:26
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:26
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:26
Remove materials and waste products,16-000,2019-09-21 16:26
Fan - Quarterly,16-000,2019-09-21 16:27
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:27
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:27
Schedule outage with operating personnel,16-000,2019-09-21 16:27
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:27
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:27
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:27
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:27
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:27
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:27
Electrical connections:  for wear,16-000,2019-09-21 16:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:27
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:27
End lock-out and power up unit.,16-000,2019-09-21 16:27
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:27
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:27
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:27
Remove materials and waste products,16-000,2019-09-21 16:27
Schedule outage with operating personnel,16-000,2019-09-21 16:27
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:27
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:27
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:27
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:27
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:27
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:27
Electrical connections:  for wear,16-000,2019-09-21 16:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:27
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:27
End lock-out and power up unit.,16-000,2019-09-21 16:27
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:27
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:27
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:27
Remove materials and waste products,16-000,2019-09-21 16:27
Schedule outage with operating personnel,16-000,2019-09-21 16:27
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:27
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:27
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:27
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:27
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:27
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:27
Electrical connections:  for wear,16-000,2019-09-21 16:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:27
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:27
End lock-out and power up unit.,16-000,2019-09-21 16:27
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:28
"Fan, Exhaust - Quarterly",16-ROOF,2019-09-21 16:28
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:28
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:28
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:28
Remove materials and waste products,16-000,2019-09-21 16:28
Schedule outage with operating personnel,16-000,2019-09-21 16:28
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:28
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:28
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:28
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:28
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:28
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:28
Electrical connections:  for wear,16-000,2019-09-21 16:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:28
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:28
End lock-out and power up unit.,16-000,2019-09-21 16:28
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:28
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:28
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:28
Remove materials and waste products,16-000,2019-09-21 16:28
Schedule outage with operating personnel,16-ROOF,2019-09-21 16:28
"De-energize, tag and lock out circuit",16-ROOF,2019-09-21 16:28
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-09-21 16:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-09-21 16:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-09-21 16:28
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-09-21 16:28
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-09-21 16:28
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-09-21 16:28
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-09-21 16:28
Electrical connections:  for wear,16-ROOF,2019-09-21 16:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-09-21 16:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-09-21 16:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-09-21 16:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-09-21 16:28
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-09-21 16:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-09-21 16:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-09-21 16:28
End lock-out and power up unit.,16-ROOF,2019-09-21 16:28
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-09-21 16:28
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-09-21 16:28
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-09-21 16:28
Remove materials and waste products,16-ROOF,2019-09-21 16:28
"Fan, Exhaust - Quarterly",16-ROOF,2019-09-21 16:29
"Fan, Exhaust - Quarterly",16-ROOF,2019-09-21 16:29
"Fan, Exhaust - Quarterly",16-ROOF,2019-09-21 16:29
Schedule outage with operating personnel,16-ROOF,2019-09-21 16:29
"De-energize, tag and lock out circuit",16-ROOF,2019-09-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-09-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-09-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-09-21 16:29
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-09-21 16:29
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-09-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-09-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-09-21 16:29
Electrical connections:  for wear,16-ROOF,2019-09-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-09-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-09-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-09-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-09-21 16:29
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-09-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-09-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-09-21 16:29
End lock-out and power up unit.,16-ROOF,2019-09-21 16:29
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-09-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-09-21 16:29
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-09-21 16:29
Remove materials and waste products,16-ROOF,2019-09-21 16:29
Schedule outage with operating personnel,16-ROOF,2019-09-21 16:29
"De-energize, tag and lock out circuit",16-ROOF,2019-09-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-09-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-09-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-09-21 16:29
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-09-21 16:29
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-09-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-09-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-09-21 16:29
Electrical connections:  for wear,16-ROOF,2019-09-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-09-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-09-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-09-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-09-21 16:29
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-09-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-09-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-09-21 16:29
End lock-out and power up unit.,16-ROOF,2019-09-21 16:29
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-09-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-09-21 16:29
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-09-21 16:29
Remove materials and waste products,16-ROOF,2019-09-21 16:29
Schedule outage with operating personnel,16-ROOF,2019-09-21 16:29
"De-energize, tag and lock out circuit",16-ROOF,2019-09-21 16:29
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-09-21 16:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-09-21 16:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-09-21 16:29
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-09-21 16:29
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-09-21 16:29
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-09-21 16:29
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-09-21 16:29
Electrical connections:  for wear,16-ROOF,2019-09-21 16:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-09-21 16:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-09-21 16:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-09-21 16:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-09-21 16:29
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-09-21 16:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-09-21 16:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-09-21 16:29
End lock-out and power up unit.,16-ROOF,2019-09-21 16:29
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-09-21 16:29
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-09-21 16:29
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-09-21 16:29
Remove materials and waste products,16-ROOF,2019-09-21 16:29
"Fan, Exhaust - Quarterly",16-ROOF,2019-09-21 16:30
Fan - Quarterly,33-000,2019-09-21 16:30
"Fan, Exhaust - Quarterly",33-000,2019-09-21 16:30
Schedule outage with operating personnel,16-ROOF,2019-09-21 16:30
"De-energize, tag and lock out circuit",16-ROOF,2019-09-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-09-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-09-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-09-21 16:30
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-09-21 16:30
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-09-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-09-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-09-21 16:30
Electrical connections:  for wear,16-ROOF,2019-09-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-09-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-09-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-09-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-09-21 16:30
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-09-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-09-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-09-21 16:30
End lock-out and power up unit.,16-ROOF,2019-09-21 16:30
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-09-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-09-21 16:30
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-09-21 16:30
Remove materials and waste products,16-ROOF,2019-09-21 16:30
Schedule outage with operating personnel,33-000,2019-09-21 16:30
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:30
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:30
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:30
Electrical connections:  for wear,33-000,2019-09-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:30
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:30
End lock-out and power up unit.,33-000,2019-09-21 16:30
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:30
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:30
Remove materials and waste products,33-000,2019-09-21 16:30
Schedule outage with operating personnel,33-000,2019-09-21 16:30
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:30
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:30
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:30
Electrical connections:  for wear,33-000,2019-09-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:30
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:30
End lock-out and power up unit.,33-000,2019-09-21 16:30
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:30
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:30
Remove materials and waste products,33-000,2019-09-21 16:30
Air Handler - Quarterly,33-000,2019-09-21 16:31
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-09-21 16:31
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-09-21 16:31
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-09-21 16:31
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-09-21 16:31
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:31
Check calibration,33-000,2019-09-21 16:31
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:31
Safety guards:  ensure they are in place and secure,33-000,2019-09-21 16:31
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-09-21 16:31
Electrical components:  for wear,33-000,2019-09-21 16:31
Inspect humidifier if applicable,33-000,2019-09-21 16:31
If Leibert:  Confirm operation of oil heater,33-000,2019-09-21 16:31
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-09-21 16:31
Refrigerant circuit:  for signs of oil leakage,33-000,2019-09-21 16:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-09-21 16:31
Inspect unit cabinet for proper integrity,33-000,2019-09-21 16:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-09-21 16:31
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-09-21 16:31
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-09-21 16:31
"Grease motor, bearings and dampers",33-000,2019-09-21 16:31
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-09-21 16:31
Change all filters,33-000,2019-09-21 16:31
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-09-21 16:31
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-09-21 16:31
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-09-21 16:31
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-09-21 16:31
Ensure proper fan operation.,33-000,2019-09-21 16:31
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-09-21 16:31
If heat wheel incorporated:  clean filter,33-000,2019-09-21 16:31
Remove and properly dispose of work materials and used filters.,33-000,2019-09-21 16:31
Air Handler - Quarterly,33-000,2019-09-21 16:32
"Fan, Exhaust - Quarterly",33-000,2019-09-21 16:32
"Fan, Exhaust - Quarterly",33-000,2019-09-21 16:32
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-09-21 16:32
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-09-21 16:32
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-09-21 16:32
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-09-21 16:32
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:32
Check calibration,33-000,2019-09-21 16:32
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:32
Safety guards:  ensure they are in place and secure,33-000,2019-09-21 16:32
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-09-21 16:32
Electrical components:  for wear,33-000,2019-09-21 16:32
Inspect humidifier if applicable,33-000,2019-09-21 16:32
If Leibert:  Confirm operation of oil heater,33-000,2019-09-21 16:32
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-09-21 16:32
Refrigerant circuit:  for signs of oil leakage,33-000,2019-09-21 16:32
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-09-21 16:32
Inspect unit cabinet for proper integrity,33-000,2019-09-21 16:32
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-09-21 16:32
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-09-21 16:32
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-09-21 16:32
"Grease motor, bearings and dampers",33-000,2019-09-21 16:32
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-09-21 16:32
Change all filters,33-000,2019-09-21 16:32
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-09-21 16:32
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-09-21 16:32
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-09-21 16:32
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-09-21 16:32
Ensure proper fan operation.,33-000,2019-09-21 16:32
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-09-21 16:32
If heat wheel incorporated:  clean filter,33-000,2019-09-21 16:32
Remove and properly dispose of work materials and used filters.,33-000,2019-09-21 16:32
Schedule outage with operating personnel,33-000,2019-09-21 16:32
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:32
