Operator comments,Building ID,Report Time
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:32
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:32
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:32
Electrical connections:  for wear,33-000,2019-09-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:32
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:32
End lock-out and power up unit.,33-000,2019-09-21 16:32
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:32
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:32
Remove materials and waste products,33-000,2019-09-21 16:32
Schedule outage with operating personnel,33-000,2019-09-21 16:32
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:32
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:32
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:32
Fan - Quarterly,33-000,2019-09-21 16:33
Fume Hood - Quarterly,33-ROOF,2019-09-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:33
Electrical connections:  for wear,33-000,2019-09-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:33
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:33
End lock-out and power up unit.,33-000,2019-09-21 16:33
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:33
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:33
Remove materials and waste products,33-000,2019-09-21 16:33
Schedule outage with operating personnel,33-000,2019-09-21 16:33
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:33
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:33
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:33
Electrical connections:  for wear,33-000,2019-09-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:33
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:33
End lock-out and power up unit.,33-000,2019-09-21 16:33
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:33
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:33
Remove materials and waste products,33-000,2019-09-21 16:33
Schedule outage with operating personnel,33-ROOF,2019-09-21 16:33
"De-energize, tag and lock out circuit",33-ROOF,2019-09-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-09-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-09-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-09-21 16:33
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-09-21 16:33
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-09-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-09-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-09-21 16:33
Electrical connections:  for wear,33-ROOF,2019-09-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-09-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-09-21 16:33
"Fan, Exhaust - Quarterly",33-ROOF,2019-09-21 16:34
"Fan, Exhaust - Quarterly",33-ROOF,2019-09-21 16:34
"Fan, Exhaust - Quarterly",33-ROOF,2019-09-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-09-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-09-21 16:34
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-09-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-09-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-09-21 16:34
End lock-out and power up unit.,33-ROOF,2019-09-21 16:34
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-09-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-09-21 16:34
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-09-21 16:34
Remove materials and waste products,33-ROOF,2019-09-21 16:34
Schedule outage with operating personnel,33-ROOF,2019-09-21 16:34
"De-energize, tag and lock out circuit",33-ROOF,2019-09-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-09-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-09-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-09-21 16:34
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-09-21 16:34
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-09-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-09-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-09-21 16:34
Electrical connections:  for wear,33-ROOF,2019-09-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-09-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-09-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-09-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-09-21 16:34
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-09-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-09-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-09-21 16:34
End lock-out and power up unit.,33-ROOF,2019-09-21 16:34
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-09-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-09-21 16:34
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-09-21 16:34
Remove materials and waste products,33-ROOF,2019-09-21 16:34
Schedule outage with operating personnel,33-ROOF,2019-09-21 16:34
"De-energize, tag and lock out circuit",33-ROOF,2019-09-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-09-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-09-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-09-21 16:34
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-09-21 16:34
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-09-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-09-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-09-21 16:34
Electrical connections:  for wear,33-ROOF,2019-09-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-09-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-09-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-09-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-09-21 16:34
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-09-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-09-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-09-21 16:34
End lock-out and power up unit.,33-ROOF,2019-09-21 16:34
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-09-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-09-21 16:34
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-09-21 16:34
Remove materials and waste products,33-ROOF,2019-09-21 16:34
Schedule outage with operating personnel,33-ROOF,2019-09-21 16:34
"De-energize, tag and lock out circuit",33-ROOF,2019-09-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-09-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-09-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-09-21 16:34
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-09-21 16:34
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-09-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-09-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-09-21 16:34
Electrical connections:  for wear,33-ROOF,2019-09-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-09-21 16:34
"Fan, Exhaust - Quarterly",33-ROOF,2019-09-21 16:35
"Fan, Exhaust - Quarterly",33-ROOF,2019-09-21 16:35
Air Handling Unit - Quarterly,34-000,2019-09-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-09-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-09-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-09-21 16:35
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-09-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-09-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-09-21 16:35
End lock-out and power up unit.,33-ROOF,2019-09-21 16:35
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-09-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-09-21 16:35
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-09-21 16:35
Remove materials and waste products,33-ROOF,2019-09-21 16:35
Schedule outage with operating personnel,33-ROOF,2019-09-21 16:35
"De-energize, tag and lock out circuit",33-ROOF,2019-09-21 16:35
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-09-21 16:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-09-21 16:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-09-21 16:35
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-09-21 16:35
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-09-21 16:35
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-09-21 16:35
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-09-21 16:35
Electrical connections:  for wear,33-ROOF,2019-09-21 16:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-09-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-09-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-09-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-09-21 16:35
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-09-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-09-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-09-21 16:35
End lock-out and power up unit.,33-ROOF,2019-09-21 16:35
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-09-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-09-21 16:35
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-09-21 16:35
Remove materials and waste products,33-ROOF,2019-09-21 16:35
Schedule outage with operating personnel,33-ROOF,2019-09-21 16:35
"De-energize, tag and lock out circuit",33-ROOF,2019-09-21 16:35
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-09-21 16:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-09-21 16:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-09-21 16:35
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-09-21 16:35
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-09-21 16:35
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-09-21 16:35
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-09-21 16:35
Electrical connections:  for wear,33-ROOF,2019-09-21 16:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-09-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-09-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-09-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-09-21 16:35
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-09-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-09-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-09-21 16:35
End lock-out and power up unit.,33-ROOF,2019-09-21 16:35
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-09-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-09-21 16:35
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-09-21 16:35
Remove materials and waste products,33-ROOF,2019-09-21 16:35
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-000,2019-09-21 16:36
Inspect motor.  Check temperature and vibration of bearings,34-000,2019-09-21 16:36
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-000,2019-09-21 16:36
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-000,2019-09-21 16:36
"Mountings:  check structural members, motor mounting, vibration eliminators",34-000,2019-09-21 16:36
Check calibration,34-000,2019-09-21 16:36
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-09-21 16:36
Safety guards:  ensure they are in place and secure,34-000,2019-09-21 16:36
"Connections and seals:   for leaks, corrosion, damage and cracks",34-000,2019-09-21 16:36
Electrical components:  for wear,34-000,2019-09-21 16:36
Inspect humidifier if applicable,34-000,2019-09-21 16:36
If Leibert:  Confirm operation of oil heater,34-000,2019-09-21 16:36
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-000,2019-09-21 16:36
Refrigerant circuit:  for signs of oil leakage,34-000,2019-09-21 16:36
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-000,2019-09-21 16:36
Inspect unit cabinet for proper integrity,34-000,2019-09-21 16:36
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-000,2019-09-21 16:36
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-000,2019-09-21 16:36
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-000,2019-09-21 16:36
"Grease motor, bearings and dampers",34-000,2019-09-21 16:36
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-000,2019-09-21 16:36
Change all filters,34-000,2019-09-21 16:36
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-000,2019-09-21 16:36
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-000,2019-09-21 16:36
"Ensure no leaks at coils, connections and over pressure.",34-000,2019-09-21 16:36
"Confirm proper heating/cooling valve operation, freeze stat.",34-000,2019-09-21 16:36
Ensure proper fan operation.,34-000,2019-09-21 16:36
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-000,2019-09-21 16:36
If heat wheel incorporated:  clean filter,34-000,2019-09-21 16:36
Remove and properly dispose of work materials and used filters.,34-000,2019-09-21 16:36
Pump - Quarterly,34-000,2019-09-21 16:38
Pump - Quarterly,34-000,2019-09-21 16:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-09-21 16:38
Schedule outage with operating personnel if necessary,34-000,2019-09-21 16:38
"De-energize, tag and lock out circuit",34-000,2019-09-21 16:38
Follow Confined Space Entry Procedure's as applicable,34-000,2019-09-21 16:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-09-21 16:38
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-09-21 16:38
Inspect slab or pit for any obstruction and remove,34-000,2019-09-21 16:38
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-09-21 16:38
Check pump coupling for wear and replace as needed,34-000,2019-09-21 16:38
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-09-21 16:38
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-09-21 16:38
Check shaft sleeves for wear,34-000,2019-09-21 16:38
Check pump flow and ensure proper directional flow,34-000,2019-09-21 16:38
Check electrical connections for wear and loose connections,34-000,2019-09-21 16:38
Check panel and verify proper identification and labels are present,34-000,2019-09-21 16:38
Check vents for dirt and clean as required,34-000,2019-09-21 16:38
"Clean exterior including all casing, shaft and nipples",34-000,2019-09-21 16:38
Clean strainers,34-000,2019-09-21 16:38
Clean connections and tighten all,34-000,2019-09-21 16:38
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-09-21 16:38
End lock-out and power up unit,34-000,2019-09-21 16:38
Observe any improper noise or vibration,34-000,2019-09-21 16:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-09-21 16:38
Contact FMP Service Desk and inform unit back in operation,34-000,2019-09-21 16:38
Clean up any water and remove refule,34-000,2019-09-21 16:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-09-21 16:38
Schedule outage with operating personnel if necessary,34-000,2019-09-21 16:38
"De-energize, tag and lock out circuit",34-000,2019-09-21 16:38
Follow Confined Space Entry Procedure's as applicable,34-000,2019-09-21 16:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-09-21 16:38
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-09-21 16:38
Inspect slab or pit for any obstruction and remove,34-000,2019-09-21 16:38
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-09-21 16:38
Check pump coupling for wear and replace as needed,34-000,2019-09-21 16:38
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-09-21 16:38
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-09-21 16:38
Check shaft sleeves for wear,34-000,2019-09-21 16:38
Check pump flow and ensure proper directional flow,34-000,2019-09-21 16:38
Check electrical connections for wear and loose connections,34-000,2019-09-21 16:38
Check panel and verify proper identification and labels are present,34-000,2019-09-21 16:38
Check vents for dirt and clean as required,34-000,2019-09-21 16:38
"Clean exterior including all casing, shaft and nipples",34-000,2019-09-21 16:38
Clean strainers,34-000,2019-09-21 16:38
Clean connections and tighten all,34-000,2019-09-21 16:38
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-09-21 16:38
End lock-out and power up unit,34-000,2019-09-21 16:38
Observe any improper noise or vibration,34-000,2019-09-21 16:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-09-21 16:38
Contact FMP Service Desk and inform unit back in operation,34-000,2019-09-21 16:38
Clean up any water and remove refule,34-000,2019-09-21 16:38
Air Handling Unit - Quarterly,34-ROOF,2019-09-21 16:39
Air Handling Unit - Quarterly,34-ROOF,2019-09-21 16:39
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-ROOF,2019-09-21 16:39
Inspect motor.  Check temperature and vibration of bearings,34-ROOF,2019-09-21 16:39
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-ROOF,2019-09-21 16:39
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-ROOF,2019-09-21 16:39
"Mountings:  check structural members, motor mounting, vibration eliminators",34-ROOF,2019-09-21 16:39
Check calibration,34-ROOF,2019-09-21 16:39
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-09-21 16:39
Safety guards:  ensure they are in place and secure,34-ROOF,2019-09-21 16:39
"Connections and seals:   for leaks, corrosion, damage and cracks",34-ROOF,2019-09-21 16:39
Electrical components:  for wear,34-ROOF,2019-09-21 16:39
Inspect humidifier if applicable,34-ROOF,2019-09-21 16:39
If Leibert:  Confirm operation of oil heater,34-ROOF,2019-09-21 16:39
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-ROOF,2019-09-21 16:39
Refrigerant circuit:  for signs of oil leakage,34-ROOF,2019-09-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-09-21 16:39
Inspect unit cabinet for proper integrity,34-ROOF,2019-09-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-09-21 16:39
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-ROOF,2019-09-21 16:39
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-ROOF,2019-09-21 16:39
"Grease motor, bearings and dampers",34-ROOF,2019-09-21 16:39
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-ROOF,2019-09-21 16:39
Change all filters,34-ROOF,2019-09-21 16:39
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-ROOF,2019-09-21 16:39
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-ROOF,2019-09-21 16:39
"Ensure no leaks at coils, connections and over pressure.",34-ROOF,2019-09-21 16:39
"Confirm proper heating/cooling valve operation, freeze stat.",34-ROOF,2019-09-21 16:39
Ensure proper fan operation.,34-ROOF,2019-09-21 16:39
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-ROOF,2019-09-21 16:39
If heat wheel incorporated:  clean filter,34-ROOF,2019-09-21 16:39
Remove and properly dispose of work materials and used filters.,34-ROOF,2019-09-21 16:39
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-ROOF,2019-09-21 16:39
Inspect motor.  Check temperature and vibration of bearings,34-ROOF,2019-09-21 16:39
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-ROOF,2019-09-21 16:39
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-ROOF,2019-09-21 16:39
"Mountings:  check structural members, motor mounting, vibration eliminators",34-ROOF,2019-09-21 16:39
Check calibration,34-ROOF,2019-09-21 16:39
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-09-21 16:39
Safety guards:  ensure they are in place and secure,34-ROOF,2019-09-21 16:39
"Connections and seals:   for leaks, corrosion, damage and cracks",34-ROOF,2019-09-21 16:39
Electrical components:  for wear,34-ROOF,2019-09-21 16:39
Inspect humidifier if applicable,34-ROOF,2019-09-21 16:39
If Leibert:  Confirm operation of oil heater,34-ROOF,2019-09-21 16:39
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-ROOF,2019-09-21 16:39
Refrigerant circuit:  for signs of oil leakage,34-ROOF,2019-09-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-09-21 16:39
Inspect unit cabinet for proper integrity,34-ROOF,2019-09-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-09-21 16:39
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-ROOF,2019-09-21 16:39
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-ROOF,2019-09-21 16:39
"Grease motor, bearings and dampers",34-ROOF,2019-09-21 16:39
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-ROOF,2019-09-21 16:39
Change all filters,34-ROOF,2019-09-21 16:39
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-ROOF,2019-09-21 16:39
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-ROOF,2019-09-21 16:39
"Ensure no leaks at coils, connections and over pressure.",34-ROOF,2019-09-21 16:39
"Confirm proper heating/cooling valve operation, freeze stat.",34-ROOF,2019-09-21 16:39
Ensure proper fan operation.,34-ROOF,2019-09-21 16:39
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-ROOF,2019-09-21 16:39
If heat wheel incorporated:  clean filter,34-ROOF,2019-09-21 16:39
Remove and properly dispose of work materials and used filters.,34-ROOF,2019-09-21 16:39
Air Handling Unit - Quarterly,38-000,2019-09-21 16:40
Air Handling Unit - Quarterly,38-000,2019-09-21 16:40
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",38-000,2019-09-21 16:40
Inspect motor.  Check temperature and vibration of bearings,38-000,2019-09-21 16:40
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",38-000,2019-09-21 16:40
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",38-000,2019-09-21 16:40
"Mountings:  check structural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:40
Check calibration,38-000,2019-09-21 16:40
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:40
Safety guards:  ensure they are in place and secure,38-000,2019-09-21 16:40
"Connections and seals:   for leaks, corrosion, damage and cracks",38-000,2019-09-21 16:40
Electrical components:  for wear,38-000,2019-09-21 16:40
Inspect humidifier if applicable,38-000,2019-09-21 16:40
If Leibert:  Confirm operation of oil heater,38-000,2019-09-21 16:40
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,38-000,2019-09-21 16:40
Refrigerant circuit:  for signs of oil leakage,38-000,2019-09-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-09-21 16:40
Inspect unit cabinet for proper integrity,38-000,2019-09-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-09-21 16:40
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",38-000,2019-09-21 16:40
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,38-000,2019-09-21 16:40
"Grease motor, bearings and dampers",38-000,2019-09-21 16:40
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",38-000,2019-09-21 16:40
Change all filters,38-000,2019-09-21 16:40
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",38-000,2019-09-21 16:40
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",38-000,2019-09-21 16:40
"Ensure no leaks at coils, connections and over pressure.",38-000,2019-09-21 16:40
"Confirm proper heating/cooling valve operation, freeze stat.",38-000,2019-09-21 16:40
Ensure proper fan operation.,38-000,2019-09-21 16:40
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,38-000,2019-09-21 16:40
If heat wheel incorporated:  clean filter,38-000,2019-09-21 16:40
Remove and properly dispose of work materials and used filters.,38-000,2019-09-21 16:40
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",38-000,2019-09-21 16:40
Inspect motor.  Check temperature and vibration of bearings,38-000,2019-09-21 16:40
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",38-000,2019-09-21 16:40
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",38-000,2019-09-21 16:40
"Mountings:  check structural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:40
Check calibration,38-000,2019-09-21 16:40
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:40
Safety guards:  ensure they are in place and secure,38-000,2019-09-21 16:40
"Connections and seals:   for leaks, corrosion, damage and cracks",38-000,2019-09-21 16:40
Electrical components:  for wear,38-000,2019-09-21 16:40
Inspect humidifier if applicable,38-000,2019-09-21 16:40
If Leibert:  Confirm operation of oil heater,38-000,2019-09-21 16:40
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,38-000,2019-09-21 16:40
Refrigerant circuit:  for signs of oil leakage,38-000,2019-09-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-09-21 16:40
Inspect unit cabinet for proper integrity,38-000,2019-09-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-09-21 16:40
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",38-000,2019-09-21 16:40
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,38-000,2019-09-21 16:40
"Grease motor, bearings and dampers",38-000,2019-09-21 16:40
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",38-000,2019-09-21 16:40
Change all filters,38-000,2019-09-21 16:40
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",38-000,2019-09-21 16:40
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",38-000,2019-09-21 16:40
"Ensure no leaks at coils, connections and over pressure.",38-000,2019-09-21 16:40
"Confirm proper heating/cooling valve operation, freeze stat.",38-000,2019-09-21 16:40
Ensure proper fan operation.,38-000,2019-09-21 16:40
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,38-000,2019-09-21 16:40
If heat wheel incorporated:  clean filter,38-000,2019-09-21 16:40
Remove and properly dispose of work materials and used filters.,38-000,2019-09-21 16:40
Fan - Quarterly,38-000,2019-09-21 16:41
Fan - Quarterly,38-000,2019-09-21 16:41
Schedule outage with operating personnel,38-000,2019-09-21 16:41
"De-energize, tag and lock out circuit",38-000,2019-09-21 16:41
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-09-21 16:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-09-21 16:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:41
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:41
Safety Guards:  ensure they are in place and secure,38-000,2019-09-21 16:41
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-09-21 16:41
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-09-21 16:41
Electrical connections:  for wear,38-000,2019-09-21 16:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-09-21 16:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-09-21 16:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-09-21 16:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-09-21 16:41
Clean any ductwork reachable as well as any grates or covers,38-000,2019-09-21 16:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-09-21 16:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-09-21 16:41
End lock-out and power up unit.,38-000,2019-09-21 16:41
"Check for proper operation, unusual noise or vibration",38-000,2019-09-21 16:41
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-09-21 16:41
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-09-21 16:41
Remove materials and waste products,38-000,2019-09-21 16:41
Schedule outage with operating personnel,38-000,2019-09-21 16:41
"De-energize, tag and lock out circuit",38-000,2019-09-21 16:41
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-09-21 16:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-09-21 16:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:41
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:41
Safety Guards:  ensure they are in place and secure,38-000,2019-09-21 16:41
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-09-21 16:41
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-09-21 16:41
Electrical connections:  for wear,38-000,2019-09-21 16:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-09-21 16:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-09-21 16:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-09-21 16:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-09-21 16:41
Clean any ductwork reachable as well as any grates or covers,38-000,2019-09-21 16:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-09-21 16:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-09-21 16:41
End lock-out and power up unit.,38-000,2019-09-21 16:41
"Check for proper operation, unusual noise or vibration",38-000,2019-09-21 16:41
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-09-21 16:41
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-09-21 16:41
Remove materials and waste products,38-000,2019-09-21 16:41
"Fan, Exhaust - Quarterly",37-ROOF,2019-09-21 16:42
Air handler unit - Quarterly,41-ROOF,2019-09-21 16:42
Schedule outage with operating personnel,37-ROOF,2019-09-21 16:42
"De-energize, tag and lock out circuit",37-ROOF,2019-09-21 16:42
"INSPECT:  motor, check temperature and vibration of bearings",37-ROOF,2019-09-21 16:42
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",37-ROOF,2019-09-21 16:42
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",37-ROOF,2019-09-21 16:42
"Dampers:  check for proper function, dirt and excess grease",37-ROOF,2019-09-21 16:42
Safety Guards:  ensure they are in place and secure,37-ROOF,2019-09-21 16:42
"Heating Element:  if applicable, check for signs of breakage and heat",37-ROOF,2019-09-21 16:42
"Coils and piping:  if applicable, check for signs of leakage",37-ROOF,2019-09-21 16:42
Electrical connections:  for wear,37-ROOF,2019-09-21 16:42
"Points of contact:  check condition of contacts for wear, pitting and alignment",37-ROOF,2019-09-21 16:42
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",37-ROOF,2019-09-21 16:42
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",37-ROOF,2019-09-21 16:42
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",37-ROOF,2019-09-21 16:42
Clean any ductwork reachable as well as any grates or covers,37-ROOF,2019-09-21 16:42
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",37-ROOF,2019-09-21 16:42
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",37-ROOF,2019-09-21 16:42
End lock-out and power up unit.,37-ROOF,2019-09-21 16:42
"Check for proper operation, unusual noise or vibration",37-ROOF,2019-09-21 16:42
"Check that drive safety guards are in place, check thermostat for proper operation",37-ROOF,2019-09-21 16:42
"Visually inspect piping and ductwork supports, if applicable",37-ROOF,2019-09-21 16:42
Remove materials and waste products,37-ROOF,2019-09-21 16:42
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",41-ROOF,2019-09-21 16:42
Inspect motor.  Check temperature and vibration of bearings,41-ROOF,2019-09-21 16:42
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",41-ROOF,2019-09-21 16:42
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",41-ROOF,2019-09-21 16:42
"Mountings:  check structural members, motor mounting, vibration eliminators",41-ROOF,2019-09-21 16:42
Check calibration,41-ROOF,2019-09-21 16:42
"Dampers:  check for proper function, dirt and excess grease",41-ROOF,2019-09-21 16:42
Safety guards:  ensure they are in place and secure,41-ROOF,2019-09-21 16:42
"Connections and seals:   for leaks, corrosion, damage and cracks",41-ROOF,2019-09-21 16:42
Electrical components:  for wear,41-ROOF,2019-09-21 16:42
Inspect humidifier if applicable,41-ROOF,2019-09-21 16:42
If Leibert:  Confirm operation of oil heater,41-ROOF,2019-09-21 16:42
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,41-ROOF,2019-09-21 16:42
Refrigerant circuit:  for signs of oil leakage,41-ROOF,2019-09-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,41-ROOF,2019-09-21 16:42
Inspect unit cabinet for proper integrity,41-ROOF,2019-09-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,41-ROOF,2019-09-21 16:42
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",41-ROOF,2019-09-21 16:42
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,41-ROOF,2019-09-21 16:42
"Grease motor, bearings and dampers",41-ROOF,2019-09-21 16:42
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",41-ROOF,2019-09-21 16:42
Change all filters,41-ROOF,2019-09-21 16:42
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",41-ROOF,2019-09-21 16:42
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",41-ROOF,2019-09-21 16:42
"Ensure no leaks at coils, connections and over pressure.",41-ROOF,2019-09-21 16:42
"Confirm proper heating/cooling valve operation, freeze stat.",41-ROOF,2019-09-21 16:42
Ensure proper fan operation.,41-ROOF,2019-09-21 16:42
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,41-ROOF,2019-09-21 16:42
If heat wheel incorporated:  clean filter,41-ROOF,2019-09-21 16:42
Remove and properly dispose of work materials and used filters.,41-ROOF,2019-09-21 16:42
Air Handler - Quarterly,43-000,2019-09-21 16:44
Air Handler - Quarterly,43-000,2019-09-21 16:44
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:44
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:44
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:44
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:44
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:44
Check calibration,43-000,2019-09-21 16:44
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:44
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:44
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:44
Electrical components:  for wear,43-000,2019-09-21 16:44
Inspect humidifier if applicable,43-000,2019-09-21 16:44
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:44
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:44
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:44
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:44
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:44
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:44
"Grease motor, bearings and dampers",43-000,2019-09-21 16:44
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:44
Change all filters,43-000,2019-09-21 16:44
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:44
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:44
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:44
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:44
Ensure proper fan operation.,43-000,2019-09-21 16:44
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:44
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:44
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:44
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:44
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:44
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:44
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:44
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:44
Check calibration,43-000,2019-09-21 16:44
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:44
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:44
