Operator comments,Building ID,Report Time
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:44
"Fan, Exhaust - Quarterly",38-ROOF,2019-09-21 16:45
"Fan, Exhaust - Quarterly",38-000,2019-09-21 16:45
Electrical components:  for wear,43-000,2019-09-21 16:45
Inspect humidifier if applicable,43-000,2019-09-21 16:45
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:45
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:45
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:45
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:45
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:45
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:45
"Grease motor, bearings and dampers",43-000,2019-09-21 16:45
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:45
Change all filters,43-000,2019-09-21 16:45
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:45
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:45
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:45
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:45
Ensure proper fan operation.,43-000,2019-09-21 16:45
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:45
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:45
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:45
Schedule outage with operating personnel,38-ROOF,2019-09-21 16:45
"De-energize, tag and lock out circuit",38-ROOF,2019-09-21 16:45
"INSPECT:  motor, check temperature and vibration of bearings",38-ROOF,2019-09-21 16:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-ROOF,2019-09-21 16:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-ROOF,2019-09-21 16:45
"Dampers:  check for proper function, dirt and excess grease",38-ROOF,2019-09-21 16:45
Safety Guards:  ensure they are in place and secure,38-ROOF,2019-09-21 16:45
"Heating Element:  if applicable, check for signs of breakage and heat",38-ROOF,2019-09-21 16:45
"Coils and piping:  if applicable, check for signs of leakage",38-ROOF,2019-09-21 16:45
Electrical connections:  for wear,38-ROOF,2019-09-21 16:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-ROOF,2019-09-21 16:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-ROOF,2019-09-21 16:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-ROOF,2019-09-21 16:45
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-ROOF,2019-09-21 16:45
Clean any ductwork reachable as well as any grates or covers,38-ROOF,2019-09-21 16:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-ROOF,2019-09-21 16:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-ROOF,2019-09-21 16:45
End lock-out and power up unit.,38-ROOF,2019-09-21 16:45
"Check for proper operation, unusual noise or vibration",38-ROOF,2019-09-21 16:45
"Check that drive safety guards are in place, check thermostat for proper operation",38-ROOF,2019-09-21 16:45
"Visually inspect piping and ductwork supports, if applicable",38-ROOF,2019-09-21 16:45
Remove materials and waste products,38-ROOF,2019-09-21 16:45
Schedule outage with operating personnel,38-000,2019-09-21 16:45
"De-energize, tag and lock out circuit",38-000,2019-09-21 16:45
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-09-21 16:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-09-21 16:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:45
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:45
Safety Guards:  ensure they are in place and secure,38-000,2019-09-21 16:45
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-09-21 16:45
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-09-21 16:45
Electrical connections:  for wear,38-000,2019-09-21 16:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-09-21 16:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-09-21 16:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-09-21 16:45
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-09-21 16:45
Clean any ductwork reachable as well as any grates or covers,38-000,2019-09-21 16:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-09-21 16:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-09-21 16:45
End lock-out and power up unit.,38-000,2019-09-21 16:45
"Check for proper operation, unusual noise or vibration",38-000,2019-09-21 16:45
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-09-21 16:45
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-09-21 16:45
Remove materials and waste products,38-000,2019-09-21 16:45
"Fan, Exhaust - Quarterly",38-000,2019-09-21 16:46
"Fan, Exhaust - Quarterly",38-000,2019-09-21 16:46
"Fan, Exhaust - Quarterly",38-000,2019-09-21 16:46
Schedule outage with operating personnel,38-000,2019-09-21 16:46
"De-energize, tag and lock out circuit",38-000,2019-09-21 16:46
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-09-21 16:46
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-09-21 16:46
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:46
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:46
Safety Guards:  ensure they are in place and secure,38-000,2019-09-21 16:46
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-09-21 16:46
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-09-21 16:46
Electrical connections:  for wear,38-000,2019-09-21 16:46
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-09-21 16:46
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-09-21 16:46
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-09-21 16:46
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-09-21 16:46
Clean any ductwork reachable as well as any grates or covers,38-000,2019-09-21 16:46
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-09-21 16:46
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-09-21 16:46
End lock-out and power up unit.,38-000,2019-09-21 16:46
"Check for proper operation, unusual noise or vibration",38-000,2019-09-21 16:46
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-09-21 16:46
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-09-21 16:46
Remove materials and waste products,38-000,2019-09-21 16:46
Schedule outage with operating personnel,38-000,2019-09-21 16:46
"De-energize, tag and lock out circuit",38-000,2019-09-21 16:46
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-09-21 16:46
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-09-21 16:46
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:46
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:46
Safety Guards:  ensure they are in place and secure,38-000,2019-09-21 16:46
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-09-21 16:46
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-09-21 16:46
Electrical connections:  for wear,38-000,2019-09-21 16:46
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-09-21 16:46
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-09-21 16:46
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-09-21 16:46
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-09-21 16:46
Clean any ductwork reachable as well as any grates or covers,38-000,2019-09-21 16:46
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-09-21 16:46
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-09-21 16:46
End lock-out and power up unit.,38-000,2019-09-21 16:46
"Check for proper operation, unusual noise or vibration",38-000,2019-09-21 16:46
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-09-21 16:46
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-09-21 16:46
Remove materials and waste products,38-000,2019-09-21 16:46
Schedule outage with operating personnel,38-000,2019-09-21 16:46
"De-energize, tag and lock out circuit",38-000,2019-09-21 16:46
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-09-21 16:46
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-09-21 16:46
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:46
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:46
Safety Guards:  ensure they are in place and secure,38-000,2019-09-21 16:46
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-09-21 16:46
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-09-21 16:46
Electrical connections:  for wear,38-000,2019-09-21 16:46
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-09-21 16:46
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-09-21 16:46
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-09-21 16:46
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-09-21 16:46
Clean any ductwork reachable as well as any grates or covers,38-000,2019-09-21 16:46
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-09-21 16:46
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-09-21 16:46
End lock-out and power up unit.,38-000,2019-09-21 16:46
"Check for proper operation, unusual noise or vibration",38-000,2019-09-21 16:46
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-09-21 16:46
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-09-21 16:46
Remove materials and waste products,38-000,2019-09-21 16:46
"Fan, Exhaust - Quarterly",38-000,2019-09-21 16:47
Air Handler - Quarterly,43-000,2019-09-21 16:47
Schedule outage with operating personnel,38-000,2019-09-21 16:47
"De-energize, tag and lock out circuit",38-000,2019-09-21 16:47
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-09-21 16:47
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-09-21 16:47
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-09-21 16:47
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-09-21 16:47
Safety Guards:  ensure they are in place and secure,38-000,2019-09-21 16:47
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-09-21 16:47
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-09-21 16:47
Electrical connections:  for wear,38-000,2019-09-21 16:47
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-09-21 16:47
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-09-21 16:47
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-09-21 16:47
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-09-21 16:47
Clean any ductwork reachable as well as any grates or covers,38-000,2019-09-21 16:47
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-09-21 16:47
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-09-21 16:47
End lock-out and power up unit.,38-000,2019-09-21 16:47
"Check for proper operation, unusual noise or vibration",38-000,2019-09-21 16:47
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-09-21 16:47
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-09-21 16:47
Remove materials and waste products,38-000,2019-09-21 16:47
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:47
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:47
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:47
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:47
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:47
Check calibration,43-000,2019-09-21 16:47
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:47
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:47
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:47
Electrical components:  for wear,43-000,2019-09-21 16:47
Inspect humidifier if applicable,43-000,2019-09-21 16:47
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:47
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:47
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:47
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:47
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:47
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:47
"Grease motor, bearings and dampers",43-000,2019-09-21 16:47
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:47
Change all filters,43-000,2019-09-21 16:47
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:48
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:48
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:48
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:48
Ensure proper fan operation.,43-000,2019-09-21 16:48
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:48
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:48
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:48
Air Handler - Quarterly,43-000,2019-09-21 16:49
Air Handler - Quarterly,43-000,2019-09-21 16:49
Air Handler - Quarterly,43-000,2019-09-21 16:49
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:49
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:49
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:49
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:49
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:49
Check calibration,43-000,2019-09-21 16:49
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:49
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:49
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:49
Electrical components:  for wear,43-000,2019-09-21 16:49
Inspect humidifier if applicable,43-000,2019-09-21 16:49
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:49
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:49
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:49
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:49
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:49
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:49
"Grease motor, bearings and dampers",43-000,2019-09-21 16:49
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:49
Change all filters,43-000,2019-09-21 16:49
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:49
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:49
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:49
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:49
Ensure proper fan operation.,43-000,2019-09-21 16:49
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:49
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:49
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:49
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:49
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:49
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:49
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:49
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:49
Check calibration,43-000,2019-09-21 16:49
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:49
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:49
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:49
Electrical components:  for wear,43-000,2019-09-21 16:49
Inspect humidifier if applicable,43-000,2019-09-21 16:49
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:49
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:49
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:49
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:49
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:49
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:49
"Grease motor, bearings and dampers",43-000,2019-09-21 16:49
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:49
Change all filters,43-000,2019-09-21 16:49
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:49
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:49
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:49
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:49
Ensure proper fan operation.,43-000,2019-09-21 16:49
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:49
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:49
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:49
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:49
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:49
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:49
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:49
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:49
Check calibration,43-000,2019-09-21 16:49
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:49
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:49
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:49
Electrical components:  for wear,43-000,2019-09-21 16:49
Air Handler - Quarterly,43-000,2019-09-21 16:50
Air Handler - Quarterly,43-000,2019-09-21 16:50
Inspect humidifier if applicable,43-000,2019-09-21 16:50
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:50
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:50
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:50
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:50
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:50
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:50
"Grease motor, bearings and dampers",43-000,2019-09-21 16:50
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:50
Change all filters,43-000,2019-09-21 16:50
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:50
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:50
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:50
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:50
Ensure proper fan operation.,43-000,2019-09-21 16:50
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:50
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:50
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:50
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:50
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:50
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:50
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:50
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:50
Check calibration,43-000,2019-09-21 16:50
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:50
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:50
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:50
Electrical components:  for wear,43-000,2019-09-21 16:50
Inspect humidifier if applicable,43-000,2019-09-21 16:50
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:50
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:50
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:50
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:50
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:50
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:50
"Grease motor, bearings and dampers",43-000,2019-09-21 16:50
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:50
Change all filters,43-000,2019-09-21 16:50
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:50
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:50
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:50
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:50
Ensure proper fan operation.,43-000,2019-09-21 16:50
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:50
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:50
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:50
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-09-21 16:50
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-09-21 16:50
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-09-21 16:50
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-09-21 16:50
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:50
Check calibration,43-000,2019-09-21 16:50
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:50
Safety guards:  ensure they are in place and secure,43-000,2019-09-21 16:50
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-09-21 16:50
Electrical components:  for wear,43-000,2019-09-21 16:50
"Fan, Exhaust - Quarterly",43-000,2019-09-21 16:51
"Fan, Exhaust - Quarterly",33-000,2019-09-21 16:51
Inspect humidifier if applicable,43-000,2019-09-21 16:51
If Leibert:  Confirm operation of oil heater,43-000,2019-09-21 16:51
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-09-21 16:51
Refrigerant circuit:  for signs of oil leakage,43-000,2019-09-21 16:51
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:51
Inspect unit cabinet for proper integrity,43-000,2019-09-21 16:51
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-09-21 16:51
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-09-21 16:51
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-09-21 16:51
"Grease motor, bearings and dampers",43-000,2019-09-21 16:51
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-09-21 16:51
Change all filters,43-000,2019-09-21 16:51
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-09-21 16:51
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-09-21 16:51
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-09-21 16:51
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-09-21 16:51
Ensure proper fan operation.,43-000,2019-09-21 16:51
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-09-21 16:51
If heat wheel incorporated:  clean filter,43-000,2019-09-21 16:51
Remove and properly dispose of work materials and used filters.,43-000,2019-09-21 16:51
Schedule outage with operating personnel,43-000,2019-09-21 16:51
"De-energize, tag and lock out circuit",43-000,2019-09-21 16:51
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-09-21 16:51
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-09-21 16:51
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:51
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:51
Safety Guards:  ensure they are in place and secure,43-000,2019-09-21 16:51
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-09-21 16:51
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-09-21 16:51
Electrical connections:  for wear,43-000,2019-09-21 16:51
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-09-21 16:51
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-09-21 16:51
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-09-21 16:51
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-09-21 16:51
Clean any ductwork reachable as well as any grates or covers,43-000,2019-09-21 16:51
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-09-21 16:51
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-09-21 16:51
End lock-out and power up unit.,43-000,2019-09-21 16:51
"Check for proper operation, unusual noise or vibration",43-000,2019-09-21 16:51
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-09-21 16:51
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-09-21 16:51
Remove materials and waste products,43-000,2019-09-21 16:51
Schedule outage with operating personnel,33-000,2019-09-21 16:51
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:51
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:51
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:51
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:51
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:51
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:51
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:51
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:51
Electrical connections:  for wear,33-000,2019-09-21 16:51
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:51
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:51
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:51
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:51
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:51
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:51
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:51
End lock-out and power up unit.,33-000,2019-09-21 16:51
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:51
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:51
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:51
Remove materials and waste products,33-000,2019-09-21 16:51
"Fan, Exhaust - Quarterly",43-000,2019-09-21 16:52
"Fan, Exhaust - Quarterly",43-000,2019-09-21 16:52
"Fan, Exhaust - Quarterly",43-000,2019-09-21 16:52
Schedule outage with operating personnel,43-000,2019-09-21 16:52
"De-energize, tag and lock out circuit",43-000,2019-09-21 16:52
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-09-21 16:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-09-21 16:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:52
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:52
Safety Guards:  ensure they are in place and secure,43-000,2019-09-21 16:52
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-09-21 16:52
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-09-21 16:52
Electrical connections:  for wear,43-000,2019-09-21 16:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-09-21 16:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-09-21 16:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-09-21 16:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-09-21 16:52
Clean any ductwork reachable as well as any grates or covers,43-000,2019-09-21 16:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-09-21 16:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-09-21 16:52
End lock-out and power up unit.,43-000,2019-09-21 16:52
"Check for proper operation, unusual noise or vibration",43-000,2019-09-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-09-21 16:52
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-09-21 16:52
Remove materials and waste products,43-000,2019-09-21 16:52
Schedule outage with operating personnel,43-000,2019-09-21 16:52
"De-energize, tag and lock out circuit",43-000,2019-09-21 16:52
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-09-21 16:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-09-21 16:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:52
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:52
Safety Guards:  ensure they are in place and secure,43-000,2019-09-21 16:52
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-09-21 16:52
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-09-21 16:52
Electrical connections:  for wear,43-000,2019-09-21 16:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-09-21 16:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-09-21 16:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-09-21 16:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-09-21 16:52
Clean any ductwork reachable as well as any grates or covers,43-000,2019-09-21 16:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-09-21 16:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-09-21 16:52
End lock-out and power up unit.,43-000,2019-09-21 16:52
"Check for proper operation, unusual noise or vibration",43-000,2019-09-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-09-21 16:52
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-09-21 16:52
Remove materials and waste products,43-000,2019-09-21 16:52
Schedule outage with operating personnel,43-000,2019-09-21 16:52
"De-energize, tag and lock out circuit",43-000,2019-09-21 16:52
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-09-21 16:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-09-21 16:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:52
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:52
Safety Guards:  ensure they are in place and secure,43-000,2019-09-21 16:52
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-09-21 16:52
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-09-21 16:52
Electrical connections:  for wear,43-000,2019-09-21 16:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-09-21 16:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-09-21 16:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-09-21 16:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-09-21 16:52
Clean any ductwork reachable as well as any grates or covers,43-000,2019-09-21 16:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-09-21 16:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-09-21 16:52
End lock-out and power up unit.,43-000,2019-09-21 16:52
"Check for proper operation, unusual noise or vibration",43-000,2019-09-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-09-21 16:52
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-09-21 16:52
Remove materials and waste products,43-000,2019-09-21 16:52
Fan- Quarterly,43-000,2019-09-21 16:53
Fan - Quarterly,33-000,2019-09-21 16:53
A/C Unit - Quarterly,33-000,2019-09-21 16:53
Schedule outage with operating personnel,43-000,2019-09-21 16:53
"De-energize, tag and lock out circuit",43-000,2019-09-21 16:53
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-09-21 16:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-09-21 16:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-09-21 16:53
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-09-21 16:53
Safety Guards:  ensure they are in place and secure,43-000,2019-09-21 16:53
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-09-21 16:53
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-09-21 16:53
Electrical connections:  for wear,43-000,2019-09-21 16:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-09-21 16:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-09-21 16:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-09-21 16:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-09-21 16:53
Clean any ductwork reachable as well as any grates or covers,43-000,2019-09-21 16:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-09-21 16:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-09-21 16:53
End lock-out and power up unit.,43-000,2019-09-21 16:53
"Check for proper operation, unusual noise or vibration",43-000,2019-09-21 16:53
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-09-21 16:53
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-09-21 16:53
Remove materials and waste products,43-000,2019-09-21 16:53
Schedule outage with operating personnel,33-000,2019-09-21 16:53
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:53
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:53
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:53
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:53
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:53
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:53
Electrical connections:  for wear,33-000,2019-09-21 16:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:53
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:53
End lock-out and power up unit.,33-000,2019-09-21 16:53
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:53
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:53
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:53
Remove materials and waste products,33-000,2019-09-21 16:53
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-09-21 16:53
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-09-21 16:53
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-09-21 16:53
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-09-21 16:53
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:53
Check calibration,33-000,2019-09-21 16:53
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:53
Safety guards:  ensure they are in place and secure,33-000,2019-09-21 16:53
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-09-21 16:53
Electrical components:  for wear,33-000,2019-09-21 16:53
"Fan, Exhaust - Quarterly",33-000,2019-09-21 16:54
"Fan, Exhaust - Quarterly",33-000,2019-09-21 16:54
Inspect humidifier if applicable,33-000,2019-09-21 16:54
If Leibert:  Confirm operation of oil heater,33-000,2019-09-21 16:54
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-09-21 16:54
Refrigerant circuit:  for signs of oil leakage,33-000,2019-09-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-09-21 16:54
Inspect unit cabinet for proper integrity,33-000,2019-09-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-09-21 16:54
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-09-21 16:54
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-09-21 16:54
"Grease motor, bearings and dampers",33-000,2019-09-21 16:54
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-09-21 16:54
Change all filters,33-000,2019-09-21 16:54
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-09-21 16:54
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-09-21 16:54
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-09-21 16:54
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-09-21 16:54
Ensure proper fan operation.,33-000,2019-09-21 16:54
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-09-21 16:54
If heat wheel incorporated:  clean filter,33-000,2019-09-21 16:54
Remove and properly dispose of work materials and used filters.,33-000,2019-09-21 16:54
Schedule outage with operating personnel,33-000,2019-09-21 16:54
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:54
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:54
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:54
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:54
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:54
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:54
