Operator comments,Building ID,Report Time
Electrical connections:  for wear,33-000,2019-09-21 16:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:54
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:54
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:54
End lock-out and power up unit.,33-000,2019-09-21 16:54
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:54
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:54
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:54
Remove materials and waste products,33-000,2019-09-21 16:54
Schedule outage with operating personnel,33-000,2019-09-21 16:54
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:54
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:54
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:54
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:54
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:54
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:54
Electrical connections:  for wear,33-000,2019-09-21 16:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:54
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:54
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:54
End lock-out and power up unit.,33-000,2019-09-21 16:54
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:54
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:54
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:54
Remove materials and waste products,33-000,2019-09-21 16:54
"Fan, Exhaust - Quarterly",33-000,2019-09-21 16:55
Fan - Quarterly,33-000,2019-09-21 16:55
Fan - Quarterly,33-000,2019-09-21 16:55
Schedule outage with operating personnel,33-000,2019-09-21 16:55
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:55
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:55
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:55
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:55
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:55
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:55
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:55
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:55
Electrical connections:  for wear,33-000,2019-09-21 16:55
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:55
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:55
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:55
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:55
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:55
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:55
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:55
End lock-out and power up unit.,33-000,2019-09-21 16:55
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:55
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:55
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:55
Remove materials and waste products,33-000,2019-09-21 16:55
Schedule outage with operating personnel,33-000,2019-09-21 16:55
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:55
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:55
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:55
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:55
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:55
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:55
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:55
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:55
Electrical connections:  for wear,33-000,2019-09-21 16:55
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:55
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:55
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:55
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:55
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:55
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:55
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:55
End lock-out and power up unit.,33-000,2019-09-21 16:55
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:55
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:55
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:55
Remove materials and waste products,33-000,2019-09-21 16:55
Schedule outage with operating personnel,33-000,2019-09-21 16:55
"De-energize, tag and lock out circuit",33-000,2019-09-21 16:55
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-09-21 16:55
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-09-21 16:55
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-09-21 16:55
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-09-21 16:55
Safety Guards:  ensure they are in place and secure,33-000,2019-09-21 16:55
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-09-21 16:55
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-09-21 16:55
Electrical connections:  for wear,33-000,2019-09-21 16:55
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-09-21 16:55
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-09-21 16:55
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-09-21 16:55
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-09-21 16:55
Clean any ductwork reachable as well as any grates or covers,33-000,2019-09-21 16:55
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-09-21 16:55
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-09-21 16:55
End lock-out and power up unit.,33-000,2019-09-21 16:55
"Check for proper operation, unusual noise or vibration",33-000,2019-09-21 16:55
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-09-21 16:55
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-09-21 16:55
Remove materials and waste products,33-000,2019-09-21 16:55
Air Handler - Quarterly,16-000,2019-09-21 16:56
Cooler - Quarterly,16-000,2019-09-21 16:56
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-09-21 16:56
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-09-21 16:56
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-09-21 16:56
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-09-21 16:56
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:56
Check calibration,16-000,2019-09-21 16:56
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:56
Safety guards:  ensure they are in place and secure,16-000,2019-09-21 16:56
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-09-21 16:56
Electrical components:  for wear,16-000,2019-09-21 16:56
Inspect humidifier if applicable,16-000,2019-09-21 16:56
If Leibert:  Confirm operation of oil heater,16-000,2019-09-21 16:56
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-09-21 16:56
Refrigerant circuit:  for signs of oil leakage,16-000,2019-09-21 16:56
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:56
Inspect unit cabinet for proper integrity,16-000,2019-09-21 16:56
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:56
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-09-21 16:56
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-09-21 16:56
"Grease motor, bearings and dampers",16-000,2019-09-21 16:56
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-09-21 16:56
Change all filters,16-000,2019-09-21 16:56
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-09-21 16:56
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-09-21 16:56
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-09-21 16:56
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-09-21 16:56
Ensure proper fan operation.,16-000,2019-09-21 16:56
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-09-21 16:56
If heat wheel incorporated:  clean filter,16-000,2019-09-21 16:56
Remove and properly dispose of work materials and used filters.,16-000,2019-09-21 16:56
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-09-21 16:56
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-09-21 16:56
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-09-21 16:56
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-09-21 16:56
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:56
Check calibration,16-000,2019-09-21 16:56
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:56
Safety guards:  ensure they are in place and secure,16-000,2019-09-21 16:56
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-09-21 16:56
Electrical components:  for wear,16-000,2019-09-21 16:56
Inspect humidifier if applicable,16-000,2019-09-21 16:56
If Leibert:  Confirm operation of oil heater,16-000,2019-09-21 16:56
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-09-21 16:56
Refrigerant circuit:  for signs of oil leakage,16-000,2019-09-21 16:56
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:56
Inspect unit cabinet for proper integrity,16-000,2019-09-21 16:56
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:56
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-09-21 16:56
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-09-21 16:56
"Grease motor, bearings and dampers",16-000,2019-09-21 16:56
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-09-21 16:56
Change all filters,16-000,2019-09-21 16:56
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-09-21 16:56
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-09-21 16:56
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-09-21 16:56
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-09-21 16:56
Ensure proper fan operation.,16-000,2019-09-21 16:56
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-09-21 16:56
If heat wheel incorporated:  clean filter,16-000,2019-09-21 16:56
Remove and properly dispose of work materials and used filters.,16-000,2019-09-21 16:56
Cooler - Quarterly,16-000,2019-09-21 16:57
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:57
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:57
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-09-21 16:57
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-09-21 16:57
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-09-21 16:57
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-09-21 16:57
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:57
Check calibration,16-000,2019-09-21 16:57
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:57
Safety guards:  ensure they are in place and secure,16-000,2019-09-21 16:57
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-09-21 16:57
Electrical components:  for wear,16-000,2019-09-21 16:57
Inspect humidifier if applicable,16-000,2019-09-21 16:57
If Leibert:  Confirm operation of oil heater,16-000,2019-09-21 16:57
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-09-21 16:57
Refrigerant circuit:  for signs of oil leakage,16-000,2019-09-21 16:57
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:57
Inspect unit cabinet for proper integrity,16-000,2019-09-21 16:57
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:57
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-09-21 16:57
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-09-21 16:57
"Grease motor, bearings and dampers",16-000,2019-09-21 16:57
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-09-21 16:57
Change all filters,16-000,2019-09-21 16:57
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-09-21 16:57
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-09-21 16:57
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-09-21 16:57
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-09-21 16:57
Ensure proper fan operation.,16-000,2019-09-21 16:57
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-09-21 16:57
If heat wheel incorporated:  clean filter,16-000,2019-09-21 16:57
Remove and properly dispose of work materials and used filters.,16-000,2019-09-21 16:57
Schedule outage with operating personnel,16-000,2019-09-21 16:57
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:57
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:57
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:57
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:57
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:57
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:57
Electrical connections:  for wear,16-000,2019-09-21 16:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:57
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:57
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:57
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:57
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:57
End lock-out and power up unit.,16-000,2019-09-21 16:57
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:57
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:57
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:57
Remove materials and waste products,16-000,2019-09-21 16:57
Schedule outage with operating personnel,16-000,2019-09-21 16:57
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:57
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:57
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:57
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:57
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:57
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:57
Electrical connections:  for wear,16-000,2019-09-21 16:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:57
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:57
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:57
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:57
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:57
End lock-out and power up unit.,16-000,2019-09-21 16:57
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:58
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:58
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:58
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:58
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:58
Remove materials and waste products,16-000,2019-09-21 16:58
Schedule outage with operating personnel,16-000,2019-09-21 16:58
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:58
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:58
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:58
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:58
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:58
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:58
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:58
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:58
Electrical connections:  for wear,16-000,2019-09-21 16:58
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:58
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:58
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:58
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:58
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:58
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:58
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:58
End lock-out and power up unit.,16-000,2019-09-21 16:58
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:58
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:58
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:58
Remove materials and waste products,16-000,2019-09-21 16:58
Schedule outage with operating personnel,16-000,2019-09-21 16:58
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:58
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:58
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:58
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:58
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:58
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:58
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:58
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:58
Electrical connections:  for wear,16-000,2019-09-21 16:58
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:58
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:58
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:58
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:58
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:58
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:58
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:58
End lock-out and power up unit.,16-000,2019-09-21 16:58
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:58
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:58
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:58
Remove materials and waste products,16-000,2019-09-21 16:58
A/C Unit - Quarterly,16-000,2019-09-21 16:59
"Fan, Exhaust - Quarterly",16-000,2019-09-21 16:59
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-09-21 16:59
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-09-21 16:59
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-09-21 16:59
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-09-21 16:59
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:59
Check calibration,16-000,2019-09-21 16:59
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:59
Safety guards:  ensure they are in place and secure,16-000,2019-09-21 16:59
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-09-21 16:59
Electrical components:  for wear,16-000,2019-09-21 16:59
Inspect humidifier if applicable,16-000,2019-09-21 16:59
If Leibert:  Confirm operation of oil heater,16-000,2019-09-21 16:59
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-09-21 16:59
Refrigerant circuit:  for signs of oil leakage,16-000,2019-09-21 16:59
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:59
Inspect unit cabinet for proper integrity,16-000,2019-09-21 16:59
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-09-21 16:59
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-09-21 16:59
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-09-21 16:59
"Grease motor, bearings and dampers",16-000,2019-09-21 16:59
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-09-21 16:59
Change all filters,16-000,2019-09-21 16:59
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-09-21 16:59
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-09-21 16:59
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-09-21 16:59
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-09-21 16:59
Ensure proper fan operation.,16-000,2019-09-21 16:59
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-09-21 16:59
If heat wheel incorporated:  clean filter,16-000,2019-09-21 16:59
Remove and properly dispose of work materials and used filters.,16-000,2019-09-21 16:59
Schedule outage with operating personnel,16-000,2019-09-21 16:59
"De-energize, tag and lock out circuit",16-000,2019-09-21 16:59
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-09-21 16:59
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-09-21 16:59
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-09-21 16:59
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-09-21 16:59
Safety Guards:  ensure they are in place and secure,16-000,2019-09-21 16:59
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-09-21 16:59
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-09-21 16:59
Electrical connections:  for wear,16-000,2019-09-21 16:59
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-09-21 16:59
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-09-21 16:59
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-09-21 16:59
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-09-21 16:59
Clean any ductwork reachable as well as any grates or covers,16-000,2019-09-21 16:59
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-09-21 16:59
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-09-21 16:59
End lock-out and power up unit.,16-000,2019-09-21 16:59
"Check for proper operation, unusual noise or vibration",16-000,2019-09-21 16:59
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-09-21 16:59
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-09-21 16:59
Remove materials and waste products,16-000,2019-09-21 16:59
Air Handler - Quarterly,35-000,2019-09-21 17:00
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",35-000,2019-09-21 17:00
Inspect motor.  Check temperature and vibration of bearings,35-000,2019-09-21 17:00
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",35-000,2019-09-21 17:00
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",35-000,2019-09-21 17:00
"Mountings:  check structural members, motor mounting, vibration eliminators",35-000,2019-09-21 17:00
Check calibration,35-000,2019-09-21 17:00
"Dampers:  check for proper function, dirt and excess grease",35-000,2019-09-21 17:00
Safety guards:  ensure they are in place and secure,35-000,2019-09-21 17:00
"Connections and seals:   for leaks, corrosion, damage and cracks",35-000,2019-09-21 17:00
Electrical components:  for wear,35-000,2019-09-21 17:00
Inspect humidifier if applicable,35-000,2019-09-21 17:00
If Leibert:  Confirm operation of oil heater,35-000,2019-09-21 17:00
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,35-000,2019-09-21 17:00
Refrigerant circuit:  for signs of oil leakage,35-000,2019-09-21 17:00
Inspect re-heat elements for cleanliness and operation of water cooled condensers,35-000,2019-09-21 17:00
Inspect unit cabinet for proper integrity,35-000,2019-09-21 17:00
Inspect re-heat elements for cleanliness and operation of water cooled condensers,35-000,2019-09-21 17:00
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",35-000,2019-09-21 17:00
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,35-000,2019-09-21 17:00
"Grease motor, bearings and dampers",35-000,2019-09-21 17:00
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",35-000,2019-09-21 17:00
Change all filters,35-000,2019-09-21 17:00
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",35-000,2019-09-21 17:00
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",35-000,2019-09-21 17:00
"Ensure no leaks at coils, connections and over pressure.",35-000,2019-09-21 17:00
"Confirm proper heating/cooling valve operation, freeze stat.",35-000,2019-09-21 17:00
Ensure proper fan operation.,35-000,2019-09-21 17:00
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,35-000,2019-09-21 17:00
If heat wheel incorporated:  clean filter,35-000,2019-09-21 17:00
Remove and properly dispose of work materials and used filters.,35-000,2019-09-21 17:00
Air Handler - Quarterly,36-ROOF,2019-09-21 17:01
Air Handler - Quarterly,36-ROOF,2019-09-21 17:01
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-09-21 17:01
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-09-21 17:01
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-09-21 17:01
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-09-21 17:01
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-09-21 17:01
Check calibration,36-ROOF,2019-09-21 17:01
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-09-21 17:01
Safety guards:  ensure they are in place and secure,36-ROOF,2019-09-21 17:01
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-09-21 17:01
Electrical components:  for wear,36-ROOF,2019-09-21 17:01
Inspect humidifier if applicable,36-ROOF,2019-09-21 17:01
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-09-21 17:01
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-09-21 17:01
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-09-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-09-21 17:01
Inspect unit cabinet for proper integrity,36-ROOF,2019-09-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-09-21 17:01
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-09-21 17:01
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-09-21 17:01
"Grease motor, bearings and dampers",36-ROOF,2019-09-21 17:01
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-09-21 17:01
Change all filters,36-ROOF,2019-09-21 17:01
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-09-21 17:01
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-09-21 17:01
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-09-21 17:01
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-09-21 17:01
Ensure proper fan operation.,36-ROOF,2019-09-21 17:01
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-09-21 17:01
If heat wheel incorporated:  clean filter,36-ROOF,2019-09-21 17:01
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-09-21 17:01
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-09-21 17:01
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-09-21 17:01
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-09-21 17:01
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-09-21 17:01
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-09-21 17:01
Check calibration,36-ROOF,2019-09-21 17:01
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-09-21 17:01
Safety guards:  ensure they are in place and secure,36-ROOF,2019-09-21 17:01
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-09-21 17:01
Electrical components:  for wear,36-ROOF,2019-09-21 17:01
Inspect humidifier if applicable,36-ROOF,2019-09-21 17:01
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-09-21 17:01
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-09-21 17:01
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-09-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-09-21 17:01
Inspect unit cabinet for proper integrity,36-ROOF,2019-09-21 17:01
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-09-21 17:01
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-09-21 17:01
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-09-21 17:01
"Grease motor, bearings and dampers",36-ROOF,2019-09-21 17:01
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-09-21 17:01
Change all filters,36-ROOF,2019-09-21 17:01
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-09-21 17:01
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-09-21 17:01
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-09-21 17:01
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-09-21 17:01
Ensure proper fan operation.,36-ROOF,2019-09-21 17:01
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-09-21 17:01
If heat wheel incorporated:  clean filter,36-ROOF,2019-09-21 17:01
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-09-21 17:01
Air Handler - Quarterly,09-000,2019-09-21 17:02
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-09-21 17:02
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-09-21 17:02
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-09-21 17:02
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-09-21 17:02
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-09-21 17:02
Check calibration,09-000,2019-09-21 17:02
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-09-21 17:02
Safety guards:  ensure they are in place and secure,09-000,2019-09-21 17:02
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-09-21 17:02
Electrical components:  for wear,09-000,2019-09-21 17:02
Inspect humidifier if applicable,09-000,2019-09-21 17:02
If Leibert:  Confirm operation of oil heater,09-000,2019-09-21 17:02
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-09-21 17:02
Refrigerant circuit:  for signs of oil leakage,09-000,2019-09-21 17:02
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:02
Inspect unit cabinet for proper integrity,09-000,2019-09-21 17:02
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:02
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-09-21 17:02
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-09-21 17:02
"Grease motor, bearings and dampers",09-000,2019-09-21 17:02
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-09-21 17:02
Change all filters,09-000,2019-09-21 17:02
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-09-21 17:02
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-09-21 17:02
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-09-21 17:02
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-09-21 17:02
Ensure proper fan operation.,09-000,2019-09-21 17:02
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-09-21 17:02
If heat wheel incorporated:  clean filter,09-000,2019-09-21 17:02
Remove and properly dispose of work materials and used filters.,09-000,2019-09-21 17:02
Air Handler - Quarterly,09-000,2019-09-21 17:03
Air Handler - Quarterly,09-000,2019-09-21 17:03
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-09-21 17:03
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-09-21 17:03
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-09-21 17:03
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-09-21 17:03
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-09-21 17:03
Check calibration,09-000,2019-09-21 17:03
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-09-21 17:03
Safety guards:  ensure they are in place and secure,09-000,2019-09-21 17:03
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-09-21 17:03
Electrical components:  for wear,09-000,2019-09-21 17:03
Inspect humidifier if applicable,09-000,2019-09-21 17:03
If Leibert:  Confirm operation of oil heater,09-000,2019-09-21 17:03
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-09-21 17:03
Refrigerant circuit:  for signs of oil leakage,09-000,2019-09-21 17:03
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:03
Inspect unit cabinet for proper integrity,09-000,2019-09-21 17:03
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:03
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-09-21 17:03
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-09-21 17:03
"Grease motor, bearings and dampers",09-000,2019-09-21 17:03
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-09-21 17:03
Change all filters,09-000,2019-09-21 17:03
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-09-21 17:03
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-09-21 17:03
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-09-21 17:03
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-09-21 17:03
Ensure proper fan operation.,09-000,2019-09-21 17:03
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-09-21 17:03
If heat wheel incorporated:  clean filter,09-000,2019-09-21 17:03
Remove and properly dispose of work materials and used filters.,09-000,2019-09-21 17:03
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-09-21 17:03
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-09-21 17:03
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-09-21 17:03
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-09-21 17:03
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-09-21 17:03
Check calibration,09-000,2019-09-21 17:03
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-09-21 17:03
Safety guards:  ensure they are in place and secure,09-000,2019-09-21 17:03
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-09-21 17:03
Electrical components:  for wear,09-000,2019-09-21 17:03
Inspect humidifier if applicable,09-000,2019-09-21 17:03
If Leibert:  Confirm operation of oil heater,09-000,2019-09-21 17:03
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-09-21 17:03
Refrigerant circuit:  for signs of oil leakage,09-000,2019-09-21 17:03
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:03
Inspect unit cabinet for proper integrity,09-000,2019-09-21 17:03
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:03
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-09-21 17:03
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-09-21 17:03
"Grease motor, bearings and dampers",09-000,2019-09-21 17:03
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-09-21 17:03
Change all filters,09-000,2019-09-21 17:03
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-09-21 17:03
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-09-21 17:03
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-09-21 17:03
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-09-21 17:03
Ensure proper fan operation.,09-000,2019-09-21 17:03
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-09-21 17:03
If heat wheel incorporated:  clean filter,09-000,2019-09-21 17:03
Remove and properly dispose of work materials and used filters.,09-000,2019-09-21 17:03
Air Handler - Quarterly,39-ROOF,2019-09-21 17:04
Air Handler - Quarterly,39-ROOF,2019-09-21 17:04
Air Handler - Quarterly,39-ROOF,2019-09-21 17:04
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-09-21 17:04
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-09-21 17:04
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-09-21 17:04
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-09-21 17:04
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-09-21 17:04
Check calibration,39-ROOF,2019-09-21 17:04
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-09-21 17:04
Safety guards:  ensure they are in place and secure,39-ROOF,2019-09-21 17:04
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-09-21 17:04
Electrical components:  for wear,39-ROOF,2019-09-21 17:04
Inspect humidifier if applicable,39-ROOF,2019-09-21 17:04
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-09-21 17:04
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-09-21 17:04
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-09-21 17:04
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:04
Inspect unit cabinet for proper integrity,39-ROOF,2019-09-21 17:04
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:04
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-09-21 17:04
