Operator comments,Building ID,Report Time
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-09-21 17:04
"Grease motor, bearings and dampers",39-ROOF,2019-09-21 17:04
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-09-21 17:04
Change all filters,39-ROOF,2019-09-21 17:04
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-09-21 17:04
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-09-21 17:04
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-09-21 17:04
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-09-21 17:04
Ensure proper fan operation.,39-ROOF,2019-09-21 17:04
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-09-21 17:04
If heat wheel incorporated:  clean filter,39-ROOF,2019-09-21 17:04
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-09-21 17:04
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-09-21 17:04
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-09-21 17:04
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-09-21 17:04
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-09-21 17:04
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-09-21 17:04
Check calibration,39-ROOF,2019-09-21 17:04
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-09-21 17:04
Safety guards:  ensure they are in place and secure,39-ROOF,2019-09-21 17:04
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-09-21 17:04
Electrical components:  for wear,39-ROOF,2019-09-21 17:04
Inspect humidifier if applicable,39-ROOF,2019-09-21 17:04
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-09-21 17:04
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-09-21 17:04
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-09-21 17:04
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:04
Inspect unit cabinet for proper integrity,39-ROOF,2019-09-21 17:04
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:04
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-09-21 17:04
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-09-21 17:04
"Grease motor, bearings and dampers",39-ROOF,2019-09-21 17:04
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-09-21 17:04
Change all filters,39-ROOF,2019-09-21 17:04
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-09-21 17:04
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-09-21 17:04
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-09-21 17:04
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-09-21 17:04
Ensure proper fan operation.,39-ROOF,2019-09-21 17:04
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-09-21 17:04
If heat wheel incorporated:  clean filter,39-ROOF,2019-09-21 17:04
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-09-21 17:04
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-09-21 17:04
Air Handler - Quarterly,36-000,2019-09-21 17:05
A/C Unit - Quarterly,36-000,2019-09-21 17:05
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-09-21 17:05
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-09-21 17:05
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-09-21 17:05
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-09-21 17:05
Check calibration,39-ROOF,2019-09-21 17:05
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-09-21 17:05
Safety guards:  ensure they are in place and secure,39-ROOF,2019-09-21 17:05
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-09-21 17:05
Electrical components:  for wear,39-ROOF,2019-09-21 17:05
Inspect humidifier if applicable,39-ROOF,2019-09-21 17:05
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-09-21 17:05
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-09-21 17:05
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-09-21 17:05
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:05
Inspect unit cabinet for proper integrity,39-ROOF,2019-09-21 17:05
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:05
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-09-21 17:05
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-09-21 17:05
"Grease motor, bearings and dampers",39-ROOF,2019-09-21 17:05
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-09-21 17:05
Change all filters,39-ROOF,2019-09-21 17:05
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-09-21 17:05
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-09-21 17:05
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-09-21 17:05
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-09-21 17:05
Ensure proper fan operation.,39-ROOF,2019-09-21 17:05
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-09-21 17:05
If heat wheel incorporated:  clean filter,39-ROOF,2019-09-21 17:05
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-09-21 17:05
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-09-21 17:05
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-09-21 17:05
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-09-21 17:05
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-09-21 17:05
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-09-21 17:05
Check calibration,36-000,2019-09-21 17:05
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-09-21 17:05
Safety guards:  ensure they are in place and secure,36-000,2019-09-21 17:05
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-09-21 17:05
Electrical components:  for wear,36-000,2019-09-21 17:05
Inspect humidifier if applicable,36-000,2019-09-21 17:05
If Leibert:  Confirm operation of oil heater,36-000,2019-09-21 17:05
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-09-21 17:05
Refrigerant circuit:  for signs of oil leakage,36-000,2019-09-21 17:05
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:05
Inspect unit cabinet for proper integrity,36-000,2019-09-21 17:05
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:05
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-09-21 17:05
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-09-21 17:05
"Grease motor, bearings and dampers",36-000,2019-09-21 17:05
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-09-21 17:05
Change all filters,36-000,2019-09-21 17:05
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-09-21 17:05
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-09-21 17:05
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-09-21 17:05
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-09-21 17:05
Ensure proper fan operation.,36-000,2019-09-21 17:05
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-09-21 17:05
If heat wheel incorporated:  clean filter,36-000,2019-09-21 17:05
Remove and properly dispose of work materials and used filters.,36-000,2019-09-21 17:05
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-09-21 17:05
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-09-21 17:05
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-09-21 17:05
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-09-21 17:05
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-09-21 17:05
Check calibration,36-000,2019-09-21 17:05
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-09-21 17:05
Safety guards:  ensure they are in place and secure,36-000,2019-09-21 17:05
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-09-21 17:05
Electrical components:  for wear,36-000,2019-09-21 17:05
Inspect humidifier if applicable,36-000,2019-09-21 17:05
If Leibert:  Confirm operation of oil heater,36-000,2019-09-21 17:05
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-09-21 17:05
Refrigerant circuit:  for signs of oil leakage,36-000,2019-09-21 17:05
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:05
Inspect unit cabinet for proper integrity,36-000,2019-09-21 17:05
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:05
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-09-21 17:05
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-09-21 17:05
"Grease motor, bearings and dampers",36-000,2019-09-21 17:05
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-09-21 17:05
Change all filters,36-000,2019-09-21 17:05
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-09-21 17:05
A/C Unit - Quarterly,36-000,2019-09-21 17:06
Humidifier - Quarterly,09-000,2019-09-21 17:06
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-09-21 17:06
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-09-21 17:06
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-09-21 17:06
Ensure proper fan operation.,36-000,2019-09-21 17:06
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-09-21 17:06
If heat wheel incorporated:  clean filter,36-000,2019-09-21 17:06
Remove and properly dispose of work materials and used filters.,36-000,2019-09-21 17:06
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-09-21 17:06
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-09-21 17:06
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-09-21 17:06
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-09-21 17:06
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-09-21 17:06
Check calibration,36-000,2019-09-21 17:06
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-09-21 17:06
Safety guards:  ensure they are in place and secure,36-000,2019-09-21 17:06
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-09-21 17:06
Electrical components:  for wear,36-000,2019-09-21 17:06
Inspect humidifier if applicable,36-000,2019-09-21 17:06
If Leibert:  Confirm operation of oil heater,36-000,2019-09-21 17:06
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-09-21 17:06
Refrigerant circuit:  for signs of oil leakage,36-000,2019-09-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:06
Inspect unit cabinet for proper integrity,36-000,2019-09-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:06
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-09-21 17:06
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-09-21 17:06
"Grease motor, bearings and dampers",36-000,2019-09-21 17:06
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-09-21 17:06
Change all filters,36-000,2019-09-21 17:06
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-09-21 17:06
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-09-21 17:06
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-09-21 17:06
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-09-21 17:06
Ensure proper fan operation.,36-000,2019-09-21 17:06
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-09-21 17:06
If heat wheel incorporated:  clean filter,36-000,2019-09-21 17:06
Remove and properly dispose of work materials and used filters.,36-000,2019-09-21 17:06
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-09-21 17:06
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-09-21 17:06
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-09-21 17:06
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-09-21 17:06
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-09-21 17:06
Check calibration,09-000,2019-09-21 17:06
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-09-21 17:06
Safety guards:  ensure they are in place and secure,09-000,2019-09-21 17:06
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-09-21 17:06
Electrical components:  for wear,09-000,2019-09-21 17:06
Inspect humidifier if applicable,09-000,2019-09-21 17:06
If Leibert:  Confirm operation of oil heater,09-000,2019-09-21 17:06
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-09-21 17:06
Refrigerant circuit:  for signs of oil leakage,09-000,2019-09-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:06
Inspect unit cabinet for proper integrity,09-000,2019-09-21 17:06
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-09-21 17:06
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-09-21 17:06
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-09-21 17:06
"Grease motor, bearings and dampers",09-000,2019-09-21 17:06
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-09-21 17:06
Change all filters,09-000,2019-09-21 17:06
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-09-21 17:06
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-09-21 17:06
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-09-21 17:06
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-09-21 17:06
Ensure proper fan operation.,09-000,2019-09-21 17:06
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-09-21 17:06
If heat wheel incorporated:  clean filter,09-000,2019-09-21 17:06
Remove and properly dispose of work materials and used filters.,09-000,2019-09-21 17:06
"Fan, Exhaust - Quarterly",35-000,2019-09-21 17:07
Air Handler - Quarterly,39-ROOF,2019-09-21 17:07
Schedule outage with operating personnel,35-000,2019-09-21 17:07
"De-energize, tag and lock out circuit",35-000,2019-09-21 17:07
"INSPECT:  motor, check temperature and vibration of bearings",35-000,2019-09-21 17:07
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",35-000,2019-09-21 17:07
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",35-000,2019-09-21 17:07
"Dampers:  check for proper function, dirt and excess grease",35-000,2019-09-21 17:07
Safety Guards:  ensure they are in place and secure,35-000,2019-09-21 17:07
"Heating Element:  if applicable, check for signs of breakage and heat",35-000,2019-09-21 17:07
"Coils and piping:  if applicable, check for signs of leakage",35-000,2019-09-21 17:07
Electrical connections:  for wear,35-000,2019-09-21 17:07
"Points of contact:  check condition of contacts for wear, pitting and alignment",35-000,2019-09-21 17:07
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",35-000,2019-09-21 17:07
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",35-000,2019-09-21 17:07
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",35-000,2019-09-21 17:07
Clean any ductwork reachable as well as any grates or covers,35-000,2019-09-21 17:07
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",35-000,2019-09-21 17:07
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",35-000,2019-09-21 17:07
End lock-out and power up unit.,35-000,2019-09-21 17:07
"Check for proper operation, unusual noise or vibration",35-000,2019-09-21 17:07
"Check that drive safety guards are in place, check thermostat for proper operation",35-000,2019-09-21 17:07
"Visually inspect piping and ductwork supports, if applicable",35-000,2019-09-21 17:07
Remove materials and waste products,35-000,2019-09-21 17:07
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-09-21 17:07
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-09-21 17:07
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-09-21 17:07
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-09-21 17:07
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-09-21 17:07
Check calibration,39-ROOF,2019-09-21 17:07
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-09-21 17:07
Safety guards:  ensure they are in place and secure,39-ROOF,2019-09-21 17:07
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-09-21 17:07
Electrical components:  for wear,39-ROOF,2019-09-21 17:07
Inspect humidifier if applicable,39-ROOF,2019-09-21 17:07
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-09-21 17:07
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-09-21 17:07
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-09-21 17:07
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:07
Inspect unit cabinet for proper integrity,39-ROOF,2019-09-21 17:07
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-09-21 17:07
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-09-21 17:07
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-09-21 17:07
"Grease motor, bearings and dampers",39-ROOF,2019-09-21 17:07
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-09-21 17:07
Change all filters,39-ROOF,2019-09-21 17:07
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-09-21 17:07
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-09-21 17:07
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-09-21 17:07
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-09-21 17:07
Ensure proper fan operation.,39-ROOF,2019-09-21 17:07
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-09-21 17:07
If heat wheel incorporated:  clean filter,39-ROOF,2019-09-21 17:07
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-09-21 17:07
Heat Pump - Quarterly,09-ROOF,2019-09-21 17:08
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-ROOF,2019-09-21 17:08
Inspect motor.  Check temperature and vibration of bearings,09-ROOF,2019-09-21 17:08
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-ROOF,2019-09-21 17:08
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-ROOF,2019-09-21 17:08
"Mountings:  check structural members, motor mounting, vibration eliminators",09-ROOF,2019-09-21 17:08
Check calibration,09-ROOF,2019-09-21 17:08
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-09-21 17:08
Safety guards:  ensure they are in place and secure,09-ROOF,2019-09-21 17:08
"Connections and seals:   for leaks, corrosion, damage and cracks",09-ROOF,2019-09-21 17:08
Electrical components:  for wear,09-ROOF,2019-09-21 17:08
Inspect humidifier if applicable,09-ROOF,2019-09-21 17:08
If Leibert:  Confirm operation of oil heater,09-ROOF,2019-09-21 17:08
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-ROOF,2019-09-21 17:08
Refrigerant circuit:  for signs of oil leakage,09-ROOF,2019-09-21 17:08
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-ROOF,2019-09-21 17:08
Inspect unit cabinet for proper integrity,09-ROOF,2019-09-21 17:08
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-ROOF,2019-09-21 17:08
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-ROOF,2019-09-21 17:08
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-ROOF,2019-09-21 17:08
"Grease motor, bearings and dampers",09-ROOF,2019-09-21 17:08
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-ROOF,2019-09-21 17:08
Change all filters,09-ROOF,2019-09-21 17:08
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-ROOF,2019-09-21 17:08
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-ROOF,2019-09-21 17:08
"Ensure no leaks at coils, connections and over pressure.",09-ROOF,2019-09-21 17:08
"Confirm proper heating/cooling valve operation, freeze stat.",09-ROOF,2019-09-21 17:08
Ensure proper fan operation.,09-ROOF,2019-09-21 17:08
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-ROOF,2019-09-21 17:08
If heat wheel incorporated:  clean filter,09-ROOF,2019-09-21 17:08
Remove and properly dispose of work materials and used filters.,09-ROOF,2019-09-21 17:08
Air Handler - Quarterly,36-000,2019-09-21 17:10
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-09-21 17:10
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-09-21 17:10
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-09-21 17:10
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-09-21 17:10
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-09-21 17:10
Check calibration,36-000,2019-09-21 17:10
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-09-21 17:10
Safety guards:  ensure they are in place and secure,36-000,2019-09-21 17:10
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-09-21 17:10
Electrical components:  for wear,36-000,2019-09-21 17:10
Inspect humidifier if applicable,36-000,2019-09-21 17:10
If Leibert:  Confirm operation of oil heater,36-000,2019-09-21 17:10
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-09-21 17:10
Refrigerant circuit:  for signs of oil leakage,36-000,2019-09-21 17:10
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:10
Inspect unit cabinet for proper integrity,36-000,2019-09-21 17:10
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-09-21 17:10
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-09-21 17:10
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-09-21 17:10
"Grease motor, bearings and dampers",36-000,2019-09-21 17:10
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-09-21 17:10
Change all filters,36-000,2019-09-21 17:10
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-09-21 17:10
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-09-21 17:10
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-09-21 17:10
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-09-21 17:10
Ensure proper fan operation.,36-000,2019-09-21 17:10
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-09-21 17:10
If heat wheel incorporated:  clean filter,36-000,2019-09-21 17:10
Remove and properly dispose of work materials and used filters.,36-000,2019-09-21 17:10
Air Handler - Quarterly,08-000,2019-09-21 17:11
Air Handler - Quarterly,08-000,2019-09-21 17:11
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-09-21 17:11
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-09-21 17:11
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-09-21 17:11
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-09-21 17:11
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-09-21 17:11
Check calibration,08-000,2019-09-21 17:11
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-09-21 17:11
Safety guards:  ensure they are in place and secure,08-000,2019-09-21 17:11
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-09-21 17:11
Electrical components:  for wear,08-000,2019-09-21 17:11
Inspect humidifier if applicable,08-000,2019-09-21 17:11
If Leibert:  Confirm operation of oil heater,08-000,2019-09-21 17:11
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-09-21 17:11
Refrigerant circuit:  for signs of oil leakage,08-000,2019-09-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-09-21 17:11
Inspect unit cabinet for proper integrity,08-000,2019-09-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-09-21 17:11
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-09-21 17:11
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-09-21 17:11
"Grease motor, bearings and dampers",08-000,2019-09-21 17:11
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-09-21 17:11
Change all filters,08-000,2019-09-21 17:11
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-09-21 17:11
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-09-21 17:11
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-09-21 17:11
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-09-21 17:11
Ensure proper fan operation.,08-000,2019-09-21 17:11
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-09-21 17:11
If heat wheel incorporated:  clean filter,08-000,2019-09-21 17:11
Remove and properly dispose of work materials and used filters.,08-000,2019-09-21 17:11
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-09-21 17:11
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-09-21 17:11
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-09-21 17:11
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-09-21 17:11
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-09-21 17:11
Check calibration,08-000,2019-09-21 17:11
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-09-21 17:11
Safety guards:  ensure they are in place and secure,08-000,2019-09-21 17:11
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-09-21 17:11
Electrical components:  for wear,08-000,2019-09-21 17:11
Inspect humidifier if applicable,08-000,2019-09-21 17:11
If Leibert:  Confirm operation of oil heater,08-000,2019-09-21 17:11
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-09-21 17:11
Refrigerant circuit:  for signs of oil leakage,08-000,2019-09-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-09-21 17:11
Inspect unit cabinet for proper integrity,08-000,2019-09-21 17:11
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-09-21 17:11
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-09-21 17:11
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-09-21 17:11
"Grease motor, bearings and dampers",08-000,2019-09-21 17:11
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-09-21 17:11
Change all filters,08-000,2019-09-21 17:11
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-09-21 17:11
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-09-21 17:11
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-09-21 17:11
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-09-21 17:11
Ensure proper fan operation.,08-000,2019-09-21 17:11
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-09-21 17:11
If heat wheel incorporated:  clean filter,08-000,2019-09-21 17:11
Remove and properly dispose of work materials and used filters.,08-000,2019-09-21 17:11
Air Hander - Quarterly,08-ROOF,2019-09-21 17:12
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-ROOF,2019-09-21 17:12
Inspect motor.  Check temperature and vibration of bearings,08-ROOF,2019-09-21 17:12
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-ROOF,2019-09-21 17:12
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-ROOF,2019-09-21 17:12
"Mountings:  check structural members, motor mounting, vibration eliminators",08-ROOF,2019-09-21 17:12
Check calibration,08-ROOF,2019-09-21 17:12
"Dampers:  check for proper function, dirt and excess grease",08-ROOF,2019-09-21 17:12
Safety guards:  ensure they are in place and secure,08-ROOF,2019-09-21 17:12
"Connections and seals:   for leaks, corrosion, damage and cracks",08-ROOF,2019-09-21 17:12
Electrical components:  for wear,08-ROOF,2019-09-21 17:12
Inspect humidifier if applicable,08-ROOF,2019-09-21 17:12
If Leibert:  Confirm operation of oil heater,08-ROOF,2019-09-21 17:12
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-ROOF,2019-09-21 17:12
Refrigerant circuit:  for signs of oil leakage,08-ROOF,2019-09-21 17:12
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-ROOF,2019-09-21 17:12
Inspect unit cabinet for proper integrity,08-ROOF,2019-09-21 17:12
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-ROOF,2019-09-21 17:12
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-ROOF,2019-09-21 17:12
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-ROOF,2019-09-21 17:12
"Grease motor, bearings and dampers",08-ROOF,2019-09-21 17:12
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-ROOF,2019-09-21 17:12
Change all filters,08-ROOF,2019-09-21 17:12
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-ROOF,2019-09-21 17:12
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-ROOF,2019-09-21 17:12
"Ensure no leaks at coils, connections and over pressure.",08-ROOF,2019-09-21 17:12
"Confirm proper heating/cooling valve operation, freeze stat.",08-ROOF,2019-09-21 17:12
Ensure proper fan operation.,08-ROOF,2019-09-21 17:12
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-ROOF,2019-09-21 17:12
If heat wheel incorporated:  clean filter,08-ROOF,2019-09-21 17:12
Remove and properly dispose of work materials and used filters.,08-ROOF,2019-09-21 17:12
Ice Machine - Quarterly,39-000,2019-09-21 17:13
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-000,2019-09-21 17:13
Inspect motor.  Check temperature and vibration of bearings,39-000,2019-09-21 17:13
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-000,2019-09-21 17:13
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-000,2019-09-21 17:13
"Mountings:  check structural members, motor mounting, vibration eliminators",39-000,2019-09-21 17:13
Check calibration,39-000,2019-09-21 17:13
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-09-21 17:13
Safety guards:  ensure they are in place and secure,39-000,2019-09-21 17:13
"Connections and seals:   for leaks, corrosion, damage and cracks",39-000,2019-09-21 17:13
Electrical components:  for wear,39-000,2019-09-21 17:13
Inspect humidifier if applicable,39-000,2019-09-21 17:13
If Leibert:  Confirm operation of oil heater,39-000,2019-09-21 17:13
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-000,2019-09-21 17:13
Refrigerant circuit:  for signs of oil leakage,39-000,2019-09-21 17:13
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-000,2019-09-21 17:13
Inspect unit cabinet for proper integrity,39-000,2019-09-21 17:13
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-000,2019-09-21 17:13
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-000,2019-09-21 17:13
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-000,2019-09-21 17:13
"Grease motor, bearings and dampers",39-000,2019-09-21 17:13
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-000,2019-09-21 17:13
Change all filters,39-000,2019-09-21 17:13
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-000,2019-09-21 17:13
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-000,2019-09-21 17:13
"Ensure no leaks at coils, connections and over pressure.",39-000,2019-09-21 17:13
"Confirm proper heating/cooling valve operation, freeze stat.",39-000,2019-09-21 17:13
Ensure proper fan operation.,39-000,2019-09-21 17:13
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-000,2019-09-21 17:13
If heat wheel incorporated:  clean filter,39-000,2019-09-21 17:13
Remove and properly dispose of work materials and used filters.,39-000,2019-09-21 17:13
Air Handler - Quarterly,42-000,2019-09-21 17:16
A\C Unit - Quarterly,42-000,2019-09-21 17:16
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-09-21 17:16
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-09-21 17:16
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-09-21 17:16
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-09-21 17:16
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-09-21 17:16
Check calibration,42-000,2019-09-21 17:16
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-09-21 17:16
Safety guards:  ensure they are in place and secure,42-000,2019-09-21 17:16
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-09-21 17:16
Electrical components:  for wear,42-000,2019-09-21 17:16
Inspect humidifier if applicable,42-000,2019-09-21 17:16
If Leibert:  Confirm operation of oil heater,42-000,2019-09-21 17:16
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-09-21 17:16
Refrigerant circuit:  for signs of oil leakage,42-000,2019-09-21 17:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:16
Inspect unit cabinet for proper integrity,42-000,2019-09-21 17:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:16
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-09-21 17:16
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-09-21 17:16
"Grease motor, bearings and dampers",42-000,2019-09-21 17:16
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-09-21 17:16
Change all filters,42-000,2019-09-21 17:16
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-09-21 17:16
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-09-21 17:16
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-09-21 17:16
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-09-21 17:16
Ensure proper fan operation.,42-000,2019-09-21 17:16
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-09-21 17:16
If heat wheel incorporated:  clean filter,42-000,2019-09-21 17:16
Remove and properly dispose of work materials and used filters.,42-000,2019-09-21 17:16
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-09-21 17:16
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-09-21 17:16
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-09-21 17:16
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-09-21 17:16
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-09-21 17:16
Check calibration,42-000,2019-09-21 17:16
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-09-21 17:16
Safety guards:  ensure they are in place and secure,42-000,2019-09-21 17:16
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-09-21 17:16
Electrical components:  for wear,42-000,2019-09-21 17:16
Inspect humidifier if applicable,42-000,2019-09-21 17:16
If Leibert:  Confirm operation of oil heater,42-000,2019-09-21 17:16
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-09-21 17:16
Refrigerant circuit:  for signs of oil leakage,42-000,2019-09-21 17:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:16
Inspect unit cabinet for proper integrity,42-000,2019-09-21 17:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:16
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-09-21 17:16
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-09-21 17:16
"Grease motor, bearings and dampers",42-000,2019-09-21 17:16
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-09-21 17:16
Change all filters,42-000,2019-09-21 17:16
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-09-21 17:16
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-09-21 17:16
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-09-21 17:16
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-09-21 17:16
Ensure proper fan operation.,42-000,2019-09-21 17:16
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-09-21 17:16
If heat wheel incorporated:  clean filter,42-000,2019-09-21 17:16
Remove and properly dispose of work materials and used filters.,42-000,2019-09-21 17:16
Air Handler - Quarterly,42-000,2019-09-21 17:17
Air Handler - Quarterly,42-000,2019-09-21 17:17
Air Handler - Quarterly,42-ROOF,2019-09-21 17:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-09-21 17:17
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-09-21 17:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-09-21 17:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-09-21 17:17
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-09-21 17:17
Check calibration,42-000,2019-09-21 17:17
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-09-21 17:17
Safety guards:  ensure they are in place and secure,42-000,2019-09-21 17:17
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-09-21 17:17
Electrical components:  for wear,42-000,2019-09-21 17:17
Inspect humidifier if applicable,42-000,2019-09-21 17:17
If Leibert:  Confirm operation of oil heater,42-000,2019-09-21 17:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-09-21 17:17
Refrigerant circuit:  for signs of oil leakage,42-000,2019-09-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:17
Inspect unit cabinet for proper integrity,42-000,2019-09-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-09-21 17:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-09-21 17:17
"Grease motor, bearings and dampers",42-000,2019-09-21 17:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-09-21 17:17
Change all filters,42-000,2019-09-21 17:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-09-21 17:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-09-21 17:17
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-09-21 17:17
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-09-21 17:17
Ensure proper fan operation.,42-000,2019-09-21 17:17
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-09-21 17:17
If heat wheel incorporated:  clean filter,42-000,2019-09-21 17:17
Remove and properly dispose of work materials and used filters.,42-000,2019-09-21 17:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-09-21 17:17
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-09-21 17:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-09-21 17:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-09-21 17:17
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-09-21 17:17
Check calibration,42-000,2019-09-21 17:17
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-09-21 17:17
Safety guards:  ensure they are in place and secure,42-000,2019-09-21 17:17
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-09-21 17:17
Electrical components:  for wear,42-000,2019-09-21 17:17
Inspect humidifier if applicable,42-000,2019-09-21 17:17
If Leibert:  Confirm operation of oil heater,42-000,2019-09-21 17:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-09-21 17:17
Refrigerant circuit:  for signs of oil leakage,42-000,2019-09-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:17
Inspect unit cabinet for proper integrity,42-000,2019-09-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-09-21 17:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-09-21 17:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-09-21 17:17
"Grease motor, bearings and dampers",42-000,2019-09-21 17:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-09-21 17:17
