Operator comments,Building ID,Report Time
Change all filters,42-000,2019-09-21 17:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-09-21 17:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-09-21 17:17
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-09-21 17:17
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-09-21 17:17
Ensure proper fan operation.,42-000,2019-09-21 17:17
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-09-21 17:17
If heat wheel incorporated:  clean filter,42-000,2019-09-21 17:17
Remove and properly dispose of work materials and used filters.,42-000,2019-09-21 17:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-ROOF,2019-09-21 17:17
Inspect motor.  Check temperature and vibration of bearings,42-ROOF,2019-09-21 17:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-ROOF,2019-09-21 17:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-ROOF,2019-09-21 17:17
"Mountings:  check structural members, motor mounting, vibration eliminators",42-ROOF,2019-09-21 17:17
Check calibration,42-ROOF,2019-09-21 17:17
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-09-21 17:17
Safety guards:  ensure they are in place and secure,42-ROOF,2019-09-21 17:17
"Connections and seals:   for leaks, corrosion, damage and cracks",42-ROOF,2019-09-21 17:17
Electrical components:  for wear,42-ROOF,2019-09-21 17:17
Inspect humidifier if applicable,42-ROOF,2019-09-21 17:17
If Leibert:  Confirm operation of oil heater,42-ROOF,2019-09-21 17:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-ROOF,2019-09-21 17:17
Refrigerant circuit:  for signs of oil leakage,42-ROOF,2019-09-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-09-21 17:17
Inspect unit cabinet for proper integrity,42-ROOF,2019-09-21 17:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-09-21 17:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-ROOF,2019-09-21 17:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-ROOF,2019-09-21 17:17
"Grease motor, bearings and dampers",42-ROOF,2019-09-21 17:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-ROOF,2019-09-21 17:17
Change all filters,42-ROOF,2019-09-21 17:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-ROOF,2019-09-21 17:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-ROOF,2019-09-21 17:17
Air Handler - Quarterly,42-ROOF,2019-09-21 17:18
Fan - Quarterly,42-000,2019-09-21 17:18
"Ensure no leaks at coils, connections and over pressure.",42-ROOF,2019-09-21 17:18
"Confirm proper heating/cooling valve operation, freeze stat.",42-ROOF,2019-09-21 17:18
Ensure proper fan operation.,42-ROOF,2019-09-21 17:18
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-ROOF,2019-09-21 17:18
If heat wheel incorporated:  clean filter,42-ROOF,2019-09-21 17:18
Remove and properly dispose of work materials and used filters.,42-ROOF,2019-09-21 17:18
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-ROOF,2019-09-21 17:18
Inspect motor.  Check temperature and vibration of bearings,42-ROOF,2019-09-21 17:18
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-ROOF,2019-09-21 17:18
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-ROOF,2019-09-21 17:18
"Mountings:  check structural members, motor mounting, vibration eliminators",42-ROOF,2019-09-21 17:18
Check calibration,42-ROOF,2019-09-21 17:18
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-09-21 17:18
Safety guards:  ensure they are in place and secure,42-ROOF,2019-09-21 17:18
"Connections and seals:   for leaks, corrosion, damage and cracks",42-ROOF,2019-09-21 17:18
Electrical components:  for wear,42-ROOF,2019-09-21 17:18
Inspect humidifier if applicable,42-ROOF,2019-09-21 17:18
If Leibert:  Confirm operation of oil heater,42-ROOF,2019-09-21 17:18
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-ROOF,2019-09-21 17:18
Refrigerant circuit:  for signs of oil leakage,42-ROOF,2019-09-21 17:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-09-21 17:18
Inspect unit cabinet for proper integrity,42-ROOF,2019-09-21 17:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-09-21 17:18
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-ROOF,2019-09-21 17:18
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-ROOF,2019-09-21 17:18
"Grease motor, bearings and dampers",42-ROOF,2019-09-21 17:18
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-ROOF,2019-09-21 17:18
Change all filters,42-ROOF,2019-09-21 17:18
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-ROOF,2019-09-21 17:18
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-ROOF,2019-09-21 17:18
"Ensure no leaks at coils, connections and over pressure.",42-ROOF,2019-09-21 17:18
"Confirm proper heating/cooling valve operation, freeze stat.",42-ROOF,2019-09-21 17:18
Ensure proper fan operation.,42-ROOF,2019-09-21 17:18
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-ROOF,2019-09-21 17:18
If heat wheel incorporated:  clean filter,42-ROOF,2019-09-21 17:18
Remove and properly dispose of work materials and used filters.,42-ROOF,2019-09-21 17:18
Schedule outage with operating personnel,42-000,2019-09-21 17:18
"De-energize, tag and lock out circuit",42-000,2019-09-21 17:18
"INSPECT:  motor, check temperature and vibration of bearings",42-000,2019-09-21 17:18
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-000,2019-09-21 17:18
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-000,2019-09-21 17:18
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-09-21 17:18
Safety Guards:  ensure they are in place and secure,42-000,2019-09-21 17:18
"Heating Element:  if applicable, check for signs of breakage and heat",42-000,2019-09-21 17:18
"Coils and piping:  if applicable, check for signs of leakage",42-000,2019-09-21 17:18
Electrical connections:  for wear,42-000,2019-09-21 17:18
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-000,2019-09-21 17:18
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-000,2019-09-21 17:18
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-000,2019-09-21 17:18
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-000,2019-09-21 17:18
Clean any ductwork reachable as well as any grates or covers,42-000,2019-09-21 17:18
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-000,2019-09-21 17:18
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-000,2019-09-21 17:18
End lock-out and power up unit.,42-000,2019-09-21 17:18
"Fan, Exhaust - Quarterly",42-ROOF,2019-09-21 17:19
"Fan, Exhaust - Quarterly",42-ROOF,2019-09-21 17:19
"Check for proper operation, unusual noise or vibration",42-000,2019-09-21 17:19
"Check that drive safety guards are in place, check thermostat for proper operation",42-000,2019-09-21 17:19
"Visually inspect piping and ductwork supports, if applicable",42-000,2019-09-21 17:19
Remove materials and waste products,42-000,2019-09-21 17:19
Schedule outage with operating personnel,42-ROOF,2019-09-21 17:19
"De-energize, tag and lock out circuit",42-ROOF,2019-09-21 17:19
"INSPECT:  motor, check temperature and vibration of bearings",42-ROOF,2019-09-21 17:19
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-ROOF,2019-09-21 17:19
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-ROOF,2019-09-21 17:19
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-09-21 17:19
Safety Guards:  ensure they are in place and secure,42-ROOF,2019-09-21 17:19
"Heating Element:  if applicable, check for signs of breakage and heat",42-ROOF,2019-09-21 17:19
"Coils and piping:  if applicable, check for signs of leakage",42-ROOF,2019-09-21 17:19
Electrical connections:  for wear,42-ROOF,2019-09-21 17:19
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-ROOF,2019-09-21 17:19
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-ROOF,2019-09-21 17:19
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-ROOF,2019-09-21 17:19
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-ROOF,2019-09-21 17:19
Clean any ductwork reachable as well as any grates or covers,42-ROOF,2019-09-21 17:19
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-ROOF,2019-09-21 17:19
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-ROOF,2019-09-21 17:19
End lock-out and power up unit.,42-ROOF,2019-09-21 17:19
"Check for proper operation, unusual noise or vibration",42-ROOF,2019-09-21 17:19
"Check that drive safety guards are in place, check thermostat for proper operation",42-ROOF,2019-09-21 17:19
"Visually inspect piping and ductwork supports, if applicable",42-ROOF,2019-09-21 17:19
Remove materials and waste products,42-ROOF,2019-09-21 17:19
Schedule outage with operating personnel,42-ROOF,2019-09-21 17:19
"De-energize, tag and lock out circuit",42-ROOF,2019-09-21 17:19
"INSPECT:  motor, check temperature and vibration of bearings",42-ROOF,2019-09-21 17:19
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-ROOF,2019-09-21 17:19
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-ROOF,2019-09-21 17:19
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-09-21 17:19
Safety Guards:  ensure they are in place and secure,42-ROOF,2019-09-21 17:19
"Heating Element:  if applicable, check for signs of breakage and heat",42-ROOF,2019-09-21 17:19
"Coils and piping:  if applicable, check for signs of leakage",42-ROOF,2019-09-21 17:19
Electrical connections:  for wear,42-ROOF,2019-09-21 17:19
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-ROOF,2019-09-21 17:19
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-ROOF,2019-09-21 17:19
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-ROOF,2019-09-21 17:19
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-ROOF,2019-09-21 17:19
Clean any ductwork reachable as well as any grates or covers,42-ROOF,2019-09-21 17:19
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-ROOF,2019-09-21 17:19
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-ROOF,2019-09-21 17:19
End lock-out and power up unit.,42-ROOF,2019-09-21 17:19
"Check for proper operation, unusual noise or vibration",42-ROOF,2019-09-21 17:19
"Check that drive safety guards are in place, check thermostat for proper operation",42-ROOF,2019-09-21 17:19
"Visually inspect piping and ductwork supports, if applicable",42-ROOF,2019-09-21 17:19
Remove materials and waste products,42-ROOF,2019-09-21 17:19
Air Handling Unit - Quarterly,44-ROOF,2019-09-21 17:20
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-09-21 17:20
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-09-21 17:20
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-09-21 17:20
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-09-21 17:20
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-09-21 17:20
Check calibration,44-ROOF,2019-09-21 17:20
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-09-21 17:20
Safety guards:  ensure they are in place and secure,44-ROOF,2019-09-21 17:20
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-09-21 17:20
Electrical components:  for wear,44-ROOF,2019-09-21 17:20
Inspect humidifier if applicable,44-ROOF,2019-09-21 17:20
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-09-21 17:20
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-09-21 17:20
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-09-21 17:20
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-09-21 17:20
Inspect unit cabinet for proper integrity,44-ROOF,2019-09-21 17:20
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-09-21 17:20
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-09-21 17:20
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-09-21 17:20
"Grease motor, bearings and dampers",44-ROOF,2019-09-21 17:20
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-09-21 17:20
Change all filters,44-ROOF,2019-09-21 17:20
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-09-21 17:20
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-09-21 17:20
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-09-21 17:20
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-09-21 17:20
Ensure proper fan operation.,44-ROOF,2019-09-21 17:20
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-09-21 17:20
If heat wheel incorporated:  clean filter,44-ROOF,2019-09-21 17:20
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-09-21 17:20
Air Conditioning Unit - Quarterly,44-000,2019-09-21 17:21
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-000,2019-09-21 17:21
Inspect motor.  Check temperature and vibration of bearings,44-000,2019-09-21 17:21
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-000,2019-09-21 17:21
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-000,2019-09-21 17:21
"Mountings:  check structural members, motor mounting, vibration eliminators",44-000,2019-09-21 17:21
Check calibration,44-000,2019-09-21 17:21
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-09-21 17:21
Safety guards:  ensure they are in place and secure,44-000,2019-09-21 17:21
"Connections and seals:   for leaks, corrosion, damage and cracks",44-000,2019-09-21 17:21
Electrical components:  for wear,44-000,2019-09-21 17:21
Inspect humidifier if applicable,44-000,2019-09-21 17:21
If Leibert:  Confirm operation of oil heater,44-000,2019-09-21 17:21
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-000,2019-09-21 17:21
Refrigerant circuit:  for signs of oil leakage,44-000,2019-09-21 17:21
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-09-21 17:21
Inspect unit cabinet for proper integrity,44-000,2019-09-21 17:21
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-09-21 17:21
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-000,2019-09-21 17:21
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-000,2019-09-21 17:21
"Grease motor, bearings and dampers",44-000,2019-09-21 17:21
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-000,2019-09-21 17:21
Change all filters,44-000,2019-09-21 17:21
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-000,2019-09-21 17:21
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-000,2019-09-21 17:21
"Ensure no leaks at coils, connections and over pressure.",44-000,2019-09-21 17:21
"Confirm proper heating/cooling valve operation, freeze stat.",44-000,2019-09-21 17:21
Ensure proper fan operation.,44-000,2019-09-21 17:21
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-000,2019-09-21 17:21
If heat wheel incorporated:  clean filter,44-000,2019-09-21 17:21
Remove and properly dispose of work materials and used filters.,44-000,2019-09-21 17:21
Air Handling Unit - Quarterly,44-ROOF,2019-09-21 17:22
Air Handling Unit - Quarterly,44-ROOF,2019-09-21 17:22
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-09-21 17:22
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-09-21 17:22
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-09-21 17:22
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-09-21 17:22
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-09-21 17:22
Check calibration,44-ROOF,2019-09-21 17:22
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-09-21 17:22
Safety guards:  ensure they are in place and secure,44-ROOF,2019-09-21 17:22
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-09-21 17:22
Electrical components:  for wear,44-ROOF,2019-09-21 17:22
Inspect humidifier if applicable,44-ROOF,2019-09-21 17:22
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-09-21 17:22
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-09-21 17:22
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-09-21 17:22
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-09-21 17:22
Inspect unit cabinet for proper integrity,44-ROOF,2019-09-21 17:22
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-09-21 17:22
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-09-21 17:22
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-09-21 17:22
"Grease motor, bearings and dampers",44-ROOF,2019-09-21 17:22
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-09-21 17:22
Change all filters,44-ROOF,2019-09-21 17:22
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-09-21 17:22
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-09-21 17:22
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-09-21 17:22
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-09-21 17:22
Ensure proper fan operation.,44-ROOF,2019-09-21 17:22
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-09-21 17:22
If heat wheel incorporated:  clean filter,44-ROOF,2019-09-21 17:22
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-09-21 17:22
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-09-21 17:22
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-09-21 17:22
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-09-21 17:22
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-09-21 17:22
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-09-21 17:22
Check calibration,44-ROOF,2019-09-21 17:22
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-09-21 17:22
Safety guards:  ensure they are in place and secure,44-ROOF,2019-09-21 17:22
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-09-21 17:22
Electrical components:  for wear,44-ROOF,2019-09-21 17:22
Air Handling Unit - Quarterly,44-000,2019-09-21 17:23
Inspect humidifier if applicable,44-ROOF,2019-09-21 17:23
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-09-21 17:23
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-09-21 17:23
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-09-21 17:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-09-21 17:23
Inspect unit cabinet for proper integrity,44-ROOF,2019-09-21 17:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-09-21 17:23
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-09-21 17:23
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-09-21 17:23
"Grease motor, bearings and dampers",44-ROOF,2019-09-21 17:23
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-09-21 17:23
Change all filters,44-ROOF,2019-09-21 17:23
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-09-21 17:23
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-09-21 17:23
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-09-21 17:23
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-09-21 17:23
Ensure proper fan operation.,44-ROOF,2019-09-21 17:23
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-09-21 17:23
If heat wheel incorporated:  clean filter,44-ROOF,2019-09-21 17:23
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-09-21 17:23
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-000,2019-09-21 17:23
Inspect motor.  Check temperature and vibration of bearings,44-000,2019-09-21 17:23
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-000,2019-09-21 17:23
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-000,2019-09-21 17:23
"Mountings:  check structural members, motor mounting, vibration eliminators",44-000,2019-09-21 17:23
Check calibration,44-000,2019-09-21 17:23
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-09-21 17:23
Safety guards:  ensure they are in place and secure,44-000,2019-09-21 17:23
"Connections and seals:   for leaks, corrosion, damage and cracks",44-000,2019-09-21 17:23
Electrical components:  for wear,44-000,2019-09-21 17:23
Inspect humidifier if applicable,44-000,2019-09-21 17:23
If Leibert:  Confirm operation of oil heater,44-000,2019-09-21 17:23
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-000,2019-09-21 17:23
Refrigerant circuit:  for signs of oil leakage,44-000,2019-09-21 17:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-09-21 17:23
Inspect unit cabinet for proper integrity,44-000,2019-09-21 17:23
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-09-21 17:23
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-000,2019-09-21 17:23
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-000,2019-09-21 17:23
"Grease motor, bearings and dampers",44-000,2019-09-21 17:23
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-000,2019-09-21 17:23
Change all filters,44-000,2019-09-21 17:23
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-000,2019-09-21 17:23
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-000,2019-09-21 17:23
"Ensure no leaks at coils, connections and over pressure.",44-000,2019-09-21 17:23
"Confirm proper heating/cooling valve operation, freeze stat.",44-000,2019-09-21 17:23
Ensure proper fan operation.,44-000,2019-09-21 17:23
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-000,2019-09-21 17:23
If heat wheel incorporated:  clean filter,44-000,2019-09-21 17:23
Remove and properly dispose of work materials and used filters.,44-000,2019-09-21 17:23
Fan - Quarterly,44-000,2019-09-21 17:24
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-000,2019-09-21 17:24
Inspect motor.  Check temperature and vibration of bearings,44-000,2019-09-21 17:24
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-000,2019-09-21 17:24
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-000,2019-09-21 17:24
"Mountings:  check structural members, motor mounting, vibration eliminators",44-000,2019-09-21 17:24
Check calibration,44-000,2019-09-21 17:24
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-09-21 17:24
Safety guards:  ensure they are in place and secure,44-000,2019-09-21 17:24
"Connections and seals:   for leaks, corrosion, damage and cracks",44-000,2019-09-21 17:24
Electrical components:  for wear,44-000,2019-09-21 17:24
Inspect humidifier if applicable,44-000,2019-09-21 17:24
If Leibert:  Confirm operation of oil heater,44-000,2019-09-21 17:24
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-000,2019-09-21 17:24
Refrigerant circuit:  for signs of oil leakage,44-000,2019-09-21 17:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-09-21 17:24
Inspect unit cabinet for proper integrity,44-000,2019-09-21 17:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-09-21 17:24
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-000,2019-09-21 17:24
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-000,2019-09-21 17:24
"Grease motor, bearings and dampers",44-000,2019-09-21 17:24
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-000,2019-09-21 17:24
Change all filters,44-000,2019-09-21 17:24
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-000,2019-09-21 17:24
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-000,2019-09-21 17:24
"Ensure no leaks at coils, connections and over pressure.",44-000,2019-09-21 17:24
"Confirm proper heating/cooling valve operation, freeze stat.",44-000,2019-09-21 17:24
Ensure proper fan operation.,44-000,2019-09-21 17:24
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-000,2019-09-21 17:24
If heat wheel incorporated:  clean filter,44-000,2019-09-21 17:24
Remove and properly dispose of work materials and used filters.,44-000,2019-09-21 17:24
ICB - DT 2017 Sept 27: Below are the details and requirements of our event: Title of event:,21-000,2019-09-23 7:16
ICB - cut Keys for HP 1152,13-000,2019-09-23 7:19
Replace Key bak on CW Key set 11A (Keys at SC),11-000,2019-09-23 7:40
We need a BSC relocated from one room to another – please schedule your team and coordinate with,16-000,2019-09-23 7:45
Would you please put in that order for 20 (6 foot) tables and 20 chairs from B&G to be delivered to,09-000,2019-09-23 8:03
repair light in tunnel by ARISE,XT-000,2019-09-23 8:32
Create/post signage to state no dumping garbage in this space (similar to ME),21-000,2019-09-23 9:03
The Fitness Centre main door isn’t closing on its own. It’s getting stuck somewhere in the bearings.,09-000,2019-09-23 9:06
Work order # 169808 - Glengarry 718-1: Bedroom door lock needs to be rekeyed.,18-000,2019-09-23 9:07
Change right hand trap seal primer in wall access behind custodial room by ladies bathroom on 2nd,07-000,2019-09-23 9:11
Prescott House Sign (maybe hit by car) located on Library Road needs to be replaced. GR brought,34-000,2019-09-23 9:40
"Ground lead is stuck in the outlet in HP 3431 (tapped up and labelled ""do not touch"")",13-000,2019-09-23 9:57
LA – bathroom 8th floor next to stairwell B: faucet is weak. Client believes there is build up in,15-000,2019-09-23 10:04
Work order 169813 - LX 256: C&W reports the 24 v Actuator valve needs to be replaced in this room.,44-000,2019-09-23 10:24
Work order # 169814 - GH 309: C&W reports the Delta Thermostat in the room is completely,18-000,2019-09-23 10:25
Frank Big Key set FM 8 lanyard is broken - Frank will drop them off to the shop.,11-000,2019-09-23 10:43
North entrance (closer to Canal Building).  Exterior doors.  Threshold has a steep lip.,07-000,2019-09-23 10:54
AC issues in MC 4082 – compressor shut off on advanced air unit,27-000,2019-09-23 11:06
Golf Cart # 101.  We are still having issues with cart 101 it is not engaging.,GC-101,2019-09-23 11:07
LA – ceiling tile broken in A802 LA (missing piece),15-000,2019-09-23 11:12
inspect the sewage manhole for the fieldhouse to see if it needs to be pumped?,35-000,2019-09-23 11:29
Men bathroom by stairwell E on first floor  - tap is missing and water is coming out,02-000,2019-09-23 11:41
Men bathroom by stairwell E on 2nd floor  - someone opened door too hard and smashed the tile wall.,02-000,2019-09-23 11:47
"no power to outlets/thermostat in CB 4305. FROM CW: ""After investigation Jean-Luc found the",42-000,2019-09-23 12:02
No Air Circulation on the 3rd floor of DT: specifically ladies bathroom and DT 302,21-000,2019-09-23 12:10
Leak found on 6th floor by SA 615.,04-000,2019-09-23 12:14
4TH floor SA the water fountain leaking causing a mess,04-000,2019-09-23 12:16
LMR - fabricate stand for steam pipe,29-000,2019-09-23 12:54
3rd floor exterior door leading to LA - weld frame around door,04-000,2019-09-23 13:01
3rd floor exterior door leading to LA - change hinges to Roton Hinges,04-000,2019-09-23 13:04
Problem with lock in office door (stuck inside) located in Canal 4207. Client cannot lock his office,42-000,2019-09-23 13:17
Squeaking door in DT 509A,21-000,2019-09-23 13:18
Panel D2B in Located in 270C - circuits 14 and 16 keep tripping when re-set,15-000,2019-09-23 13:36
334 SC (Clean Lab) – temps are too high and very humid,12-000,2019-09-23 13:40
broken toilet seat in ladies bathroom on 15th floor of DT,21-000,2019-09-23 13:55
"ICB - 2 x six (6) foot rectangle tables for 4 pm on Oct 21, 2019 Pick up after event at 2 pm on",43-000,2019-09-23 13:57
"ICB - Please mount on a concrete wall a key cabinet holder in D299 LA, room #D280B cleaner's closet.",15-000,2019-09-23 14:13
ICB - Cut 8 keys for LA D299,15-000,2019-09-23 14:16
ICB - KX # 7203 Event date: Sept 24-25 Location: TB Quad Set up date and time: Sept 24 before 11am,01-000,2019-09-23 14:19
HS - Health Sciences EMERGENCY FLOOD REMEDIATION,49-000,2019-09-23 14:25
"I am inquiring about the noise level in the Multi-Media Lab, room 482, MacOdrum Library. The noise",02-000,2019-09-23 14:39
monitor a smudge that starts at 1:00 on October 4 in Canal room 3400.,42-000,2019-09-23 14:50
FP - D799 Loeb: Remove keyboard tray,15-000,2019-09-23 14:57
ICB - D799 Loeb: The plastic bits and powder is all over the faculty member's desk. The floors need,15-000,2019-09-23 14:58
FP - D799 Loeb: The east wall has plastic strips and the plastic is disintegrating. This needs to be,15-000,2019-09-23 15:06
table venting as discussed in ME 2195.,10-000,2019-09-23 15:08
ICB - KX # 7287 Event date: Sept 26 Location: Oxbow Park Set up date and time: Sept 26 at 8am Tear,00-000,2019-09-23 15:09
ICB - KX # 7287 Event date: Sept 26 Location: Oxbow Park Set up date and time: Sept 26 at 8am Tear,00-000,2019-09-23 15:10
isolation of power in Library as follows on Sept 26th:,02-000,2019-09-23 15:20
large graduate student office (5149 ME) has a missing ceiling tile. Student finds the noise coming,10-000,2019-09-23 15:40
"breaker has blown for some old outlets in ME 3156, ME 3160 (possibly a third room - client",10-000,2019-09-23 15:46
"breaker has blown for some old outlets in ME 3156, ME 3160 (possibly a third room - client",10-000,2019-09-23 16:07
"ICB - Will be installing new card printers at the start of December, and require this work",07-000,2019-09-24 7:59
Look at the door between RB 1214 and RB 1220? It is misaligned and not closing properly.,43-000,2019-09-24 8:10
Main floor.  Issue with the latch of the door for Stair .,13-000,2019-09-24 8:33
"2nd floor of MC, men’s bathroom (urinal is overflowing with running water)",27-000,2019-09-24 8:36
ICB - 4th floor Galleria.  Internship fair in the UC Galleria on October 1st.,07-000,2019-09-24 9:18
169921.  Lennox 1048.  Door is not lining up with the latch and making it hard to lock.,44-000,2019-09-24 10:07
Cut 1 key for 3400.  Cut 1 key for 3400 A.  Also supply a set of master keys.,29-000,2019-09-24 10:12
Cut a set of masterkeys.,11-000,2019-09-24 10:15
Room 4400D.  Lighting in the Reader’s Digest Resource Centre requires a reset.,43-000,2019-09-24 10:17
"The AC outlets in SC437 marked 208V are actually 120V, we need them to be 208V.",12-000,2019-09-24 10:25
Rm 2305.  Ceiling leak.,13-000,2019-09-24 10:39
ICB - HCI 5104: Please install Kim McWater's sit stand desk (we have the parts). Thank you!,37-000,2019-09-24 10:45
"ARISE Ph2 Fitup. You should have everything you need, if not please give me a call.",25-000,2019-09-24 11:43
"ARISE Ph1 Base Building. We did have final cylinders placed on M&E, Tunnel, & Roof. However",25-000,2019-09-24 11:49
ICB - October 21st - Remove and discard 2 bookshelves in DT 1609 - Remove and discard one,21-000,2019-09-24 11:59
"ICB - Hello FMP, We will be doing a staff breakfast in 2017 Dunton tower. We will have the room",21-000,2019-09-24 12:02
Supervisory or trouble related to device 01-02-0140 it is a second floor EOL,14-000,2019-09-24 12:06
W/W door located on the 4th floor.  Wheelchair button is not working and the door will not close.,13-000,2019-09-24 12:10
The 3 compartment sink at Starbucks UC is clogged.,07-000,2019-09-24 12:57
LMR - change condensate pump on tank,19-000,2019-09-24 13:01
I am in need of two keys each for B143 and B129. Mackenzie 5149 (graduate student office).,10-000,2019-09-24 13:11
Tap unit leaking in 4026 Minto,27-000,2019-09-24 13:13
Toilet keeps flushing in men’s change room in MB,11-000,2019-09-24 13:15
"M/W's on the 4th floor, block 4 and 2nd floor, block 4.  Slow draining urinals.",10-000,2019-09-24 13:16
Room 414.  Office chair needs to be repaired.  The chair 's wheels are broken.,12-000,2019-09-24 13:44
"ICB - HP 5279: Hello, we need the following moving work done:",13-000,2019-09-24 13:54
Distilled water tap in my laboratory (SC 334) is leaking from different sides when opened.,12-000,2019-09-24 13:56
ICB - Prep wall for mural painting per attached email from Kristine Nadon and location picture,XT-000,2019-09-24 14:25
"M/W, 10th floor.  Toilet continuosly flushes.",21-000,2019-09-24 14:44
"ICB - October 1, 2019.  Career Services ""Career Event Today"" signage",00-000,2019-09-24 14:53
"ICB - October 1, 2019.  Career Services ""Career Event Today"" signage",00-000,2019-09-24 14:59
ICB - Room 122.  Signage: Name plate sign for David C Jackson,02-000,2019-09-24 15:10
"10th floor, M/W.  Drains plugged",21-000,2019-09-24 17:13
"W/W, 4th floor by Roosters.  Sensor tap far right.  Runs for a couple minutes",07-000,2019-09-25 7:07
Room 438.  Issue with door.,12-000,2019-09-25 7:14
Fire panel trouble in Athletics,09-000,2019-09-25 7:18
"Exchange and Study Abroad Fair: Wednesday October 2, 2019 11:00am to 3:00pm, 4th floor Atrium.",07-000,2019-09-25 7:25
Cart #51.  The golf cart will not start.  It is located at Loeb D283.,GC-51,2019-09-25 7:37
Replace key bak on custodial supervisor keyset.,11-000,2019-09-25 7:54
170004.  Leeds 638 A.  Suite door and bedroom door needs to be rekeyed.,30-000,2019-09-25 7:59
Rm 2230 one 4'x2 T-8 bad ballast,10-000,2019-09-25 8:36
investigate/repair the single man door on the South side of the building exiting the Zamboni area.,39-000,2019-09-25 8:37
ICB - (1) Please remove the following items from DT 1115: Two 4 drawer lateral files - one beige and,21-000,2019-09-25 9:03
KX # 7255 Event date: Sept 27-28 Location: RB 2224-2228,43-000,2019-09-25 9:09
DT lighting: 1) Floor 8 between elevator's 2-3 one 4'x2 T-8 led bad ballast. No power to sockets.,21-000,2019-09-25 10:17
ICB - set up and take down for 2019 Butterfly Show. Details as per attached floor plan and event set,16-000,2019-09-25 10:38
ICB - ME 5135: This room is currently on the SMK-CA key code. Please change the lock cylinder to the,10-000,2019-09-25 10:44
Replace a stained ceiling tile n AA 526 (previous leak),22-000,2019-09-25 11:07
Order steel pipes and fittings for Sheetmetal  stock will be billed out to jobs after.,11-000,2019-09-25 11:37
Order and deliver 4” U-LOK 100 flex duct for stock.,11-000,2019-09-25 11:39
ICB - Install two( 2) twenty (20) amp and one (1) fifteen (15) amp circuits in The Wing in the,07-000,2019-09-25 11:44
ICB - Please see the attachment for the office signage work needed. Also removal of old signage is,21-000,2019-09-25 11:46
ICB - Please see the attachment for the office signage work needed. Also removal of old signage is,21-000,2019-09-25 11:53
"ICB - Event: United Way Provost's Pancake Breakfast Date of the Event: Thursday, October 24.",07-000,2019-09-25 12:08
Door sticks badly in lab 6112 A.,37-000,2019-09-25 13:21
Washrooms on DT 12 - I wonder if someone could take a look at the fans/circulation in the washrooms,21-000,2019-09-25 13:29
LMR.  Verify conensate pumps.,04-000,2019-09-25 13:31
condensate pumps are leaking in SA,04-000,2019-09-25 13:31
Weld hinge pockets on frame. exterior door that goes on to roof from penthouse,30-000,2019-09-25 13:42
FP - Isolate fire alarms Sept 26th from 1 -3 pm and Sept 27th from 7am - 3pm in room 108 (kitchen),19-000,2019-09-25 14:30
replace damaged electric strike at main entrance,06-000,2019-09-25 15:08
"ICB - Furniture to be moved out of CTTC 3800, then back in when CW does the painting and installs",29-000,2019-09-25 15:59
"340 NWRC thermostat is blank, has no power, and is 24v",33-000,2019-09-27 7:03
"Lights are out in P-9 parking, level 2.",PK-09,2019-09-27 7:07
"Sink running over in W/W #135E, next to Tim Horton’s.",07-000,2019-09-27 7:18
Door on the right side that connects to the tunnels by room 208.  Incredibly squeaky.,01-000,2019-09-27 7:22
Bookstore Ops Mgr office.  Look at a ceiling light fixture.,07-000,2019-09-27 7:44
"Urinal in Tory Building, 4th floor men’s w/r 462 sensor not working.",01-000,2019-09-27 7:47
ME 2195: run drain and water as discussed. Daniel G is aware.,10-000,2019-09-27 7:49
Loeb 2nd floor m/w D block – toilet has no water pressure.,15-000,2019-09-27 7:50
Issues with the golf cart 101 again it is not engaging in to drive therefore not moving.,GC-101,2019-09-27 7:52
"Faded sign at Mackenzie (no cars or trucks, bicycles and emergency vehicles excepted) replaced.",00-000,2019-09-27 7:54
ICB - Remove the current Galleria banner (football schedule) and replace it with our Birdgang,07-000,2019-09-27 7:58
Room 310.  One 4'x2 T-8 bad bad ballast,01-000,2019-09-27 8:02
Repair evaporator fan on fridge in Bento,07-000,2019-09-27 8:08
The walk in freezer at Bento is currently at 4C. It has been like this for the last couple of hours.,07-000,2019-09-27 8:10
Suite 3600.  Please remove unwanted table,29-000,2019-09-27 8:11
"FP - Isolate fire alarms Tues, Oct 1 on level 2 (2201 & 2201C) & Level 6 (6205B,E,J,P)",49-000,2019-09-27 8:11
Order and install 1 BK90H pulley and one Belt B102  for unit 10B-209 Mackenzie Bldg. 10,10-000,2019-09-27 8:14
ME 2460B.  One 4'x2 T-8 led bad ballast. Tall ladder needed.,10-000,2019-09-27 8:16
Air circulation required this weekend (September 28-29),00-000,2019-09-27 8:17
170104.  Leeds 304 C.  Suite door lock repair.,30-000,2019-09-27 8:20
CSS reports Southam Hall firepanel going in and out of trouble every few seconds,04-000,2019-09-27 8:23
Oliver’s 1st floor UC: Leak in ceiling by kitchen window,07-000,2019-09-27 8:24
110 TB  - Another water drip near table B. No labs tomorrow. Room is clear!,01-000,2019-09-27 8:25
170163.  Prescott 711.  The bathroom door lock will not lock.,34-000,2019-09-27 8:26
Rack system in the UC Food Court.  Condensor fan failure.,07-000,2019-09-27 8:28
"Repair one half door to south/west roof of Leeds, two full doors entering upper mechanical room",30-000,2019-09-27 8:34
There was a fire alarm (not sure if it was a test) but an exterior door would not open. Can someone,02-000,2019-09-27 8:40
"1st floor, W/W.  Blocked sink.  CW could not unblock.",13-000,2019-09-27 8:47
ICB - Room 228.  The rubber lining on the refrigerator door is coming off and hanging from the door.,03-000,2019-09-27 8:49
SA 603: Once again the temperature in my office is more like a meat locker. I understand from what,04-000,2019-09-27 9:01
Repair the H/C button at the tunnel entrance to Loeb and HCI.,15-000,2019-09-27 9:19
ICB - KX # 7333 Event date: Oct 1 2019 Location: Co fenn lounge Set up date and time: Sept 30th 9am,19-000,2019-09-27 9:19
ICB - KX # 7330 Event date: 27/09/2019 Location: CO 270,19-000,2019-09-27 9:25
Drinking water fountain inside ML 330 - fountain filter is currently in yellow.,02-000,2019-09-27 9:28
"ICB - CTTC 3800 Oct 2: Furniture removal (desks, book cases, chairs, etc)",29-000,2019-09-27 9:45
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-09-27 9:56
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-09-27 9:56
ICB - KX # 7284 Event date: Oct 1 2019 Location: CO 270-272-274 Set up date and time: Monday 7am,19-000,2019-09-27 9:58
4TH floor.  Repair drain for water fountain that is leaking.,04-000,2019-09-27 10:12
ICB - Kitchen in 503.  Install a plug for a new water cooler in the kitchen.,01-000,2019-09-27 10:18
controls to make so that ravens nest AHU is not pulled back Saturday night?,09-000,2019-09-27 10:29
ICB - DT 1619: Att: Richard Cronin We need a Type 1 nameplate with the following text (on 2 lines):,21-000,2019-09-27 10:30
ICB - KX # 7291 Event date: Oct 3 2019 Location: CO 270-272-274,19-000,2019-09-27 10:36
south east doors of Ravens nest: mullion needs work.,09-000,2019-09-27 10:37
south east doors of Ravens nest: Threshold needs work.,09-000,2019-09-27 10:38
ICB - Cut 1 key for DT 410,21-000,2019-09-27 10:58
"M/W by Oliver’s,  urinal is blocked (bagged) .",07-000,2019-09-27 10:59
"M/W by Oliver’s, 3rd sink tap is broken (hanging in sink)",07-000,2019-09-27 11:02
M/W by Oliver’s.  Re-install toilet paper dispensor for custodial in one of the stalls.,07-000,2019-09-27 11:03
"Floor 11, W/W sink blocked.",21-000,2019-09-27 11:05
ICB - KX # 6117 Event date: 04/10/2019 Location: CO 270-272,19-000,2019-09-27 11:13
verify the water treatment feeding device for proper operation in CTTC 4003,29-000,2019-09-27 11:14
,43-000,2019-09-27 11:53
Mezzanine level AHU #3 for cleanroom 4082.  Drip/leak from pipe on left side.  Filling up drip tray.,27-000,2019-09-27 12:14
"Conference room 4400A RB - cylinder looks a little loose,  and door will not lock properly.",43-000,2019-09-27 12:25
Air line in room 2463.  2 air leaks.  Empty condensate bowl,10-000,2019-09-27 12:50
"ICB - For our Sept 15th ball game, kindly set up signage, no changes from last year",09-000,2019-09-27 12:51
"ICB - For our Sept 15th ball game, kindly set up signage, no changes from last year",09-000,2019-09-27 12:53
ICB - DT 2017 Oct 3: Listed below are the event details are FMP requirements:,21-000,2019-09-27 13:19
Room 438.  Issue with door.  Repair freezer door.,12-000,2019-09-27 13:26
ICB - KX # 7293 Set up: Friday 3:30pm Tear down: Monday 9am CS Contact: AG Print Date: 2019-09-27,43-000,2019-09-27 14:11
Room 502 C.  Thermostat is not cutting off and unit is running continuously.,34-000,2019-09-27 14:27
"FP - Isolate fire alarms Wed, Oct 2 on level 2 (2201 & 2201C)",49-000,2019-09-27 14:35
"ICB - SIP Task Force meeting Date: Wednesday October 2nd, 2019 in room 2017.",21-000,2019-09-27 14:46
"Call back for Kevin D, Please take a look at card access for Campus safety lobby doors.",17-000,2019-09-27 15:57
"Call back for Guillermo, P9 level 2 no lights",PK-09,2019-09-28 10:50
Library 2nd floor Men's toilet will not flush.  Toilet won't flush,02-000,2019-09-29 11:50
"4th floor, M/W.  Backsplash and countertop requires caulking.",02-000,2019-09-30 7:14
P9 level 2 lights are off.  Guillermo stated he replaced the fuse but it blew again indicating a,PK-09,2019-09-30 7:17
Check the lights in Stores.,11-000,2019-09-30 7:32
Room 4305.  Thermostat controls the lights as well.  The VAV Box is present but no transformer,42-000,2019-09-30 7:41
Clear stencil for an existing office door sign with the name below for office 261 M Stormont :,26-000,2019-09-30 7:44
Work order 170422 - Stormont 185-1: Bedroom door lock needs to be rekeyed.,26-000,2019-09-30 8:35
ICB - Room 2159.  Disconnect the electrical supply to~10 machines (lathes and milling machines).,10-000,2019-09-30 9:08
There is cold air blowing into the chemistry offices 203A and 203B Steacie. Can it be shut off or,12-000,2019-09-30 9:14
ME 4166: Thursday last week it was very hot (computer lab),10-000,2019-09-30 9:26
possible ceiling leak inside the stall of the men’s washroom inside ML330,02-000,2019-09-30 9:38
170428.  Commons expansion 1st floor interior doors.,19-000,2019-09-30 9:50
Room 2360.  Door closest to stairwell (2399).  Review operational Hardware and keying for this area.,10-000,2019-09-30 10:13
Tunnel area by Athletics.  Ceiling Leak from piping by locker area.,XT-000,2019-09-30 10:29
ME 4377 - shave hinge side of door currently too tight in frame,10-000,2019-09-30 10:45
FP - Isolate fire alarms Oct 3 to Oct 4 in CO 108 (kitchen & basement below) from 7:30 PM to 5 AM,19-000,2019-09-30 10:51
ML Loading dock tunnel entrance.  Dispose of big cabinet left by receiving door and compactor area.,00-000,2019-09-30 10:52
170439.  Room 418.  Whole lock assembly is very loose on the door. Please tighten up the lock.,44-000,2019-09-30 11:05
ICB - HP 3324: Office Name Plate for: Yue Zhang,13-000,2019-09-30 11:43
