Operator comments,Building ID,Report Time
Repair tinting machine for Mike ASAP - timer is not coming on,11-000,2019-09-30 11:48
CTTC suite 2800 room 4 and suite 2600 room 209.  Room temperature issues.,29-000,2019-09-30 12:31
ICB - 2019 Butterfly Show: Three extra picnic tables to be moved to grassy area just in front of the,16-000,2019-09-30 12:58
M/W (450).  Urinal may be leaking and floor drain blocked.,02-000,2019-09-30 13:15
"M/W, 4th floor.  Urinal reported by CW not flushing and blocked",17-000,2019-09-30 13:23
ML 332 Mens bathroom - repair ceiling,02-000,2019-09-30 13:31
ML 332 Mens bathroom - Paint ceiling after CY patches,02-000,2019-09-30 13:32
M/W (450).  Urinal may be leaking and floor drain blocked.  Unblock floor drain.,02-000,2019-09-30 13:40
Apparently the lock on door 120 at the Art Gallery (door from loading dock into gallery’s back hall),23-000,2019-09-30 14:16
The entrance door in the seating area that leads to the outside is not closing properly and remains,43-000,2019-09-30 14:23
ICB - Standing Order Stores Oct 1st 2019 ~ Jan 31th 2020,11-000,2019-09-30 14:40
DT chiller needs EE - No power to it (please investigate),21-000,2019-09-30 16:02
Coil - Quarterly,09-ROOF,2019-10-01 4:15
Pump - Quarterly,32-000,2019-10-01 4:15
Pump - Quarterly,32-000,2019-10-01 4:15
"Schedule outage with operating personnel, if necessary",09-ROOF,2019-10-01 4:15
"De-energize, tag and lock out circuit",09-ROOF,2019-10-01 4:15
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-ROOF,2019-10-01 4:15
Inspect drain pan,09-ROOF,2019-10-01 4:15
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-ROOF,2019-10-01 4:15
Check motor:  check temperature and vibration of bearings,09-ROOF,2019-10-01 4:15
"Check flow valve, if present, for calibration, leaks and proper operation",09-ROOF,2019-10-01 4:15
Ensure switch is set in correct season,09-ROOF,2019-10-01 4:15
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-ROOF,2019-10-01 4:15
"If unit is a space heater, lubricate motor",09-ROOF,2019-10-01 4:15
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-ROOF,2019-10-01 4:15
"Change filter and ensure proper flow direction, date filter",09-ROOF,2019-10-01 4:15
"If permanent filter, wash, if worn, replace",09-ROOF,2019-10-01 4:15
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-ROOF,2019-10-01 4:15
Check thermostat for proper operation,09-ROOF,2019-10-01 4:15
"If electric, check operation, ensure it runs and is secure to the wall",09-ROOF,2019-10-01 4:15
Inspect control valve operation,09-ROOF,2019-10-01 4:15
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-ROOF,2019-10-01 4:15
Remove materials and waste products,09-ROOF,2019-10-01 4:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:15
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:15
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:15
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:15
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:15
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:15
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:15
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:15
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:15
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:15
Check shaft sleeves for wear,32-000,2019-10-01 4:15
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:15
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:15
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:15
Check vents for dirt and clean as required,32-000,2019-10-01 4:15
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:15
Clean strainers,32-000,2019-10-01 4:15
Clean connections and tighten all,32-000,2019-10-01 4:15
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:15
End lock-out and power up unit,32-000,2019-10-01 4:15
Observe any improper noise or vibration,32-000,2019-10-01 4:15
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:15
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:15
Clean up any water and remove refule,32-000,2019-10-01 4:15
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:15
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:15
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:15
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:15
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:15
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:15
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:15
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:15
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:15
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:15
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:15
Check shaft sleeves for wear,32-000,2019-10-01 4:15
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:15
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:15
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:15
Check vents for dirt and clean as required,32-000,2019-10-01 4:15
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:15
Clean strainers,32-000,2019-10-01 4:15
Clean connections and tighten all,32-000,2019-10-01 4:15
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:15
End lock-out and power up unit,32-000,2019-10-01 4:15
Observe any improper noise or vibration,32-000,2019-10-01 4:15
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:15
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:15
Clean up any water and remove refule,32-000,2019-10-01 4:15
Pump - Quarterly,32-000,2019-10-01 4:16
Pump - Quarterly,32-000,2019-10-01 4:16
Pump - Quarterly,32-000,2019-10-01 4:16
Pump - Quarterly,32-000,2019-10-01 4:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:16
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:16
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:16
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:16
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:16
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:16
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:16
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:16
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:16
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:16
Check shaft sleeves for wear,32-000,2019-10-01 4:16
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:16
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:16
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:16
Check vents for dirt and clean as required,32-000,2019-10-01 4:16
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:16
Clean strainers,32-000,2019-10-01 4:16
Clean connections and tighten all,32-000,2019-10-01 4:16
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:16
End lock-out and power up unit,32-000,2019-10-01 4:16
Observe any improper noise or vibration,32-000,2019-10-01 4:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:16
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:16
Clean up any water and remove refule,32-000,2019-10-01 4:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:16
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:16
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:16
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:16
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:16
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:16
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:16
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:16
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:16
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:16
Check shaft sleeves for wear,32-000,2019-10-01 4:16
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:16
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:16
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:16
Check vents for dirt and clean as required,32-000,2019-10-01 4:16
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:16
Clean strainers,32-000,2019-10-01 4:16
Clean connections and tighten all,32-000,2019-10-01 4:16
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:16
End lock-out and power up unit,32-000,2019-10-01 4:16
Observe any improper noise or vibration,32-000,2019-10-01 4:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:16
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:16
Clean up any water and remove refule,32-000,2019-10-01 4:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:16
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:16
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:16
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:16
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:16
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:16
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:16
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:16
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:16
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:16
Check shaft sleeves for wear,32-000,2019-10-01 4:16
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:16
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:16
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:16
Check vents for dirt and clean as required,32-000,2019-10-01 4:16
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:16
Clean strainers,32-000,2019-10-01 4:16
Clean connections and tighten all,32-000,2019-10-01 4:16
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:16
End lock-out and power up unit,32-000,2019-10-01 4:16
Observe any improper noise or vibration,32-000,2019-10-01 4:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:16
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:16
Clean up any water and remove refule,32-000,2019-10-01 4:16
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:16
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:16
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:16
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:16
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:16
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:16
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:16
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:16
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:16
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:16
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:16
Check shaft sleeves for wear,32-000,2019-10-01 4:16
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:16
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:16
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:16
Check vents for dirt and clean as required,32-000,2019-10-01 4:16
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:16
Clean strainers,32-000,2019-10-01 4:16
Clean connections and tighten all,32-000,2019-10-01 4:16
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:16
End lock-out and power up unit,32-000,2019-10-01 4:16
Observe any improper noise or vibration,32-000,2019-10-01 4:16
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:16
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:16
Clean up any water and remove refule,32-000,2019-10-01 4:16
Pump - Quarterly,32-000,2019-10-01 4:17
Pump - Quarterly,32-000,2019-10-01 4:17
Heater - Quarterly,32-000,2019-10-01 4:17
Heater - Quarterly,32-000,2019-10-01 4:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:17
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:17
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:17
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:17
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:17
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:17
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:17
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:17
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:17
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:17
Check shaft sleeves for wear,32-000,2019-10-01 4:17
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:17
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:17
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:17
Check vents for dirt and clean as required,32-000,2019-10-01 4:17
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:17
Clean strainers,32-000,2019-10-01 4:17
Clean connections and tighten all,32-000,2019-10-01 4:17
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:17
End lock-out and power up unit,32-000,2019-10-01 4:17
Observe any improper noise or vibration,32-000,2019-10-01 4:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:17
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:17
Clean up any water and remove refule,32-000,2019-10-01 4:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:17
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:17
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:17
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:17
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:17
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:17
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:17
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:17
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:17
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:17
Check shaft sleeves for wear,32-000,2019-10-01 4:17
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:17
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:17
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:17
Check vents for dirt and clean as required,32-000,2019-10-01 4:17
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:17
Clean strainers,32-000,2019-10-01 4:17
Clean connections and tighten all,32-000,2019-10-01 4:17
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:17
End lock-out and power up unit,32-000,2019-10-01 4:17
Observe any improper noise or vibration,32-000,2019-10-01 4:17
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:17
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:17
Clean up any water and remove refule,32-000,2019-10-01 4:17
"Deenergize, tag, and lock out circuit.",32-000,2019-10-01 4:17
Inspect piping for evidence of leaks and vibration.,32-000,2019-10-01 4:17
Report any leaks to supervisor.,32-000,2019-10-01 4:17
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-10-01 4:17
Check mounting bolts and tighten if needed.,32-000,2019-10-01 4:17
Check crankcase heater.,32-000,2019-10-01 4:17
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-10-01 4:17
Check temperature drop across condensing coil.,32-000,2019-10-01 4:17
Check temperature drop across condensing coil.,32-000,2019-10-01 4:17
Check that reversing valve is operating properly.,32-000,2019-10-01 4:17
Check oil if compressor is equipped with a sight glass.,32-000,2019-10-01 4:17
Clean air intake and screens; change filters as necessary.,32-000,2019-10-01 4:17
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-10-01 4:17
"Re-energize unit, end lock-out",32-000,2019-10-01 4:17
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-10-01 4:17
Check that reversing valve is operating properly.,32-000,2019-10-01 4:17
Clean up work area.,32-000,2019-10-01 4:17
"Deenergize, tag, and lock out circuit.",32-000,2019-10-01 4:17
Inspect piping for evidence of leaks and vibration.,32-000,2019-10-01 4:17
Report any leaks to supervisor.,32-000,2019-10-01 4:17
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-10-01 4:17
Check mounting bolts and tighten if needed.,32-000,2019-10-01 4:17
Check crankcase heater.,32-000,2019-10-01 4:17
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-10-01 4:17
Check temperature drop across condensing coil.,32-000,2019-10-01 4:17
Check temperature drop across condensing coil.,32-000,2019-10-01 4:17
Check that reversing valve is operating properly.,32-000,2019-10-01 4:17
Check oil if compressor is equipped with a sight glass.,32-000,2019-10-01 4:17
Clean air intake and screens; change filters as necessary.,32-000,2019-10-01 4:17
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-10-01 4:17
"Re-energize unit, end lock-out",32-000,2019-10-01 4:17
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-10-01 4:17
Heater - Quarterly,32-000,2019-10-01 4:18
Heater - Quarterly,32-000,2019-10-01 4:18
Heater - Quarterly,32-000,2019-10-01 4:18
Pump - Quarterly,32-000,2019-10-01 4:18
Check that reversing valve is operating properly.,32-000,2019-10-01 4:18
Clean up work area.,32-000,2019-10-01 4:18
"Deenergize, tag, and lock out circuit.",32-000,2019-10-01 4:18
Inspect piping for evidence of leaks and vibration.,32-000,2019-10-01 4:18
Report any leaks to supervisor.,32-000,2019-10-01 4:18
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-10-01 4:18
Check mounting bolts and tighten if needed.,32-000,2019-10-01 4:18
Check crankcase heater.,32-000,2019-10-01 4:18
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-10-01 4:18
Check temperature drop across condensing coil.,32-000,2019-10-01 4:18
Check temperature drop across condensing coil.,32-000,2019-10-01 4:18
Check that reversing valve is operating properly.,32-000,2019-10-01 4:18
Check oil if compressor is equipped with a sight glass.,32-000,2019-10-01 4:18
Clean air intake and screens; change filters as necessary.,32-000,2019-10-01 4:18
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-10-01 4:18
"Re-energize unit, end lock-out",32-000,2019-10-01 4:18
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-10-01 4:18
Check that reversing valve is operating properly.,32-000,2019-10-01 4:18
Clean up work area.,32-000,2019-10-01 4:18
"Deenergize, tag, and lock out circuit.",32-000,2019-10-01 4:18
Inspect piping for evidence of leaks and vibration.,32-000,2019-10-01 4:18
Report any leaks to supervisor.,32-000,2019-10-01 4:18
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-10-01 4:18
Check mounting bolts and tighten if needed.,32-000,2019-10-01 4:18
Check crankcase heater.,32-000,2019-10-01 4:18
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-10-01 4:18
Check temperature drop across condensing coil.,32-000,2019-10-01 4:18
Check temperature drop across condensing coil.,32-000,2019-10-01 4:18
Check that reversing valve is operating properly.,32-000,2019-10-01 4:18
Check oil if compressor is equipped with a sight glass.,32-000,2019-10-01 4:18
Clean air intake and screens; change filters as necessary.,32-000,2019-10-01 4:18
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-10-01 4:18
"Re-energize unit, end lock-out",32-000,2019-10-01 4:18
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-10-01 4:18
Check that reversing valve is operating properly.,32-000,2019-10-01 4:18
Clean up work area.,32-000,2019-10-01 4:18
"Deenergize, tag, and lock out circuit.",32-000,2019-10-01 4:18
Inspect piping for evidence of leaks and vibration.,32-000,2019-10-01 4:18
Report any leaks to supervisor.,32-000,2019-10-01 4:18
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,32-000,2019-10-01 4:18
Check mounting bolts and tighten if needed.,32-000,2019-10-01 4:18
Check crankcase heater.,32-000,2019-10-01 4:18
"Check refrigerant levels using sight glass, recharge if necessary.",32-000,2019-10-01 4:18
Check temperature drop across condensing coil.,32-000,2019-10-01 4:18
Check temperature drop across condensing coil.,32-000,2019-10-01 4:18
Check that reversing valve is operating properly.,32-000,2019-10-01 4:18
Check oil if compressor is equipped with a sight glass.,32-000,2019-10-01 4:18
Clean air intake and screens; change filters as necessary.,32-000,2019-10-01 4:18
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,32-000,2019-10-01 4:18
"Re-energize unit, end lock-out",32-000,2019-10-01 4:18
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",32-000,2019-10-01 4:18
Check that reversing valve is operating properly.,32-000,2019-10-01 4:18
Clean up work area.,32-000,2019-10-01 4:18
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:18
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:18
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:18
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:18
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:18
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:18
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:18
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:18
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:18
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:18
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:18
Check shaft sleeves for wear,32-000,2019-10-01 4:18
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:18
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:18
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:18
Check vents for dirt and clean as required,32-000,2019-10-01 4:18
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:18
Clean strainers,32-000,2019-10-01 4:18
Clean connections and tighten all,32-000,2019-10-01 4:18
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:18
End lock-out and power up unit,32-000,2019-10-01 4:18
Observe any improper noise or vibration,32-000,2019-10-01 4:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:18
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:18
Clean up any water and remove refule,32-000,2019-10-01 4:18
Pump - Quarterly,31-000,2019-10-01 4:19
Pump - Quarterly,31-000,2019-10-01 4:19
Pump - Quarterly,31-000,2019-10-01 4:19
Pump - Quarterly,31-000,2019-10-01 4:19
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:19
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:19
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:19
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:19
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:19
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:19
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:19
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:19
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:19
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:19
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:19
Check shaft sleeves for wear,31-000,2019-10-01 4:19
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:19
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:19
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:19
Check vents for dirt and clean as required,31-000,2019-10-01 4:19
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:19
Clean strainers,31-000,2019-10-01 4:19
Clean connections and tighten all,31-000,2019-10-01 4:19
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:19
End lock-out and power up unit,31-000,2019-10-01 4:19
Observe any improper noise or vibration,31-000,2019-10-01 4:19
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:19
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:19
Clean up any water and remove refule,31-000,2019-10-01 4:19
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:19
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:19
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:19
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:19
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:19
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:19
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:19
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:19
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:19
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:19
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:19
Check shaft sleeves for wear,31-000,2019-10-01 4:19
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:19
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:19
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:19
Check vents for dirt and clean as required,31-000,2019-10-01 4:19
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:19
Clean strainers,31-000,2019-10-01 4:19
Clean connections and tighten all,31-000,2019-10-01 4:19
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:19
End lock-out and power up unit,31-000,2019-10-01 4:19
Observe any improper noise or vibration,31-000,2019-10-01 4:19
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:19
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:19
Clean up any water and remove refule,31-000,2019-10-01 4:19
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:19
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:19
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:19
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:19
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:19
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:19
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:19
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:19
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:19
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:19
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:19
Check shaft sleeves for wear,31-000,2019-10-01 4:19
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:19
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:19
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:19
Check vents for dirt and clean as required,31-000,2019-10-01 4:19
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:19
Clean strainers,31-000,2019-10-01 4:19
Clean connections and tighten all,31-000,2019-10-01 4:19
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:19
End lock-out and power up unit,31-000,2019-10-01 4:19
Observe any improper noise or vibration,31-000,2019-10-01 4:19
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:19
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:19
Clean up any water and remove refule,31-000,2019-10-01 4:19
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:19
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:19
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:19
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:19
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:19
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:19
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:19
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:19
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:19
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:19
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:19
Check shaft sleeves for wear,31-000,2019-10-01 4:19
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:19
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:19
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:19
Check vents for dirt and clean as required,31-000,2019-10-01 4:19
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:19
Clean strainers,31-000,2019-10-01 4:19
Clean connections and tighten all,31-000,2019-10-01 4:19
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:19
End lock-out and power up unit,31-000,2019-10-01 4:19
Observe any improper noise or vibration,31-000,2019-10-01 4:19
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:19
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:19
Clean up any water and remove refule,31-000,2019-10-01 4:19
Pump - Quarterly,31-000,2019-10-01 4:20
Pump - Quarterly,31-000,2019-10-01 4:20
Pump - Quarterly,31-000,2019-10-01 4:20
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:20
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:20
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:20
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:20
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:20
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:20
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:20
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:20
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:20
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:20
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:20
Check shaft sleeves for wear,31-000,2019-10-01 4:20
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:20
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:20
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:20
Check vents for dirt and clean as required,31-000,2019-10-01 4:20
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:20
Clean strainers,31-000,2019-10-01 4:20
Clean connections and tighten all,31-000,2019-10-01 4:20
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:20
End lock-out and power up unit,31-000,2019-10-01 4:20
Observe any improper noise or vibration,31-000,2019-10-01 4:20
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:20
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:20
Clean up any water and remove refule,31-000,2019-10-01 4:20
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:20
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:20
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:20
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:20
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:20
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:20
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:20
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:20
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:20
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:20
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:20
Check shaft sleeves for wear,31-000,2019-10-01 4:20
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:20
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:20
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:20
Check vents for dirt and clean as required,31-000,2019-10-01 4:20
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:20
Clean strainers,31-000,2019-10-01 4:20
Clean connections and tighten all,31-000,2019-10-01 4:20
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:20
End lock-out and power up unit,31-000,2019-10-01 4:20
Observe any improper noise or vibration,31-000,2019-10-01 4:20
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:20
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:20
Clean up any water and remove refule,31-000,2019-10-01 4:20
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:20
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:20
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:20
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:20
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:20
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:20
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:20
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:20
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:20
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:20
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:20
Check shaft sleeves for wear,31-000,2019-10-01 4:20
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:20
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:20
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:20
Check vents for dirt and clean as required,31-000,2019-10-01 4:20
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:20
Clean strainers,31-000,2019-10-01 4:20
Clean connections and tighten all,31-000,2019-10-01 4:20
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:20
End lock-out and power up unit,31-000,2019-10-01 4:20
Observe any improper noise or vibration,31-000,2019-10-01 4:20
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:20
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:20
Clean up any water and remove refule,31-000,2019-10-01 4:20
Pump - Quarterly,31-000,2019-10-01 4:21
Pump - Quarterly,31-000,2019-10-01 4:21
Pump - Quarterly,31-000,2019-10-01 4:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:21
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:21
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:21
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:21
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:21
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:21
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:21
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:21
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:21
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:21
Check shaft sleeves for wear,31-000,2019-10-01 4:21
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:21
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:21
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:21
Check vents for dirt and clean as required,31-000,2019-10-01 4:21
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:21
Clean strainers,31-000,2019-10-01 4:21
Clean connections and tighten all,31-000,2019-10-01 4:21
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:21
End lock-out and power up unit,31-000,2019-10-01 4:21
Observe any improper noise or vibration,31-000,2019-10-01 4:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:21
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:21
Clean up any water and remove refule,31-000,2019-10-01 4:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:21
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:21
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:21
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:21
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:21
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:21
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:21
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:21
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:21
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:21
Check shaft sleeves for wear,31-000,2019-10-01 4:21
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:21
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:21
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:21
Check vents for dirt and clean as required,31-000,2019-10-01 4:21
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:21
Clean strainers,31-000,2019-10-01 4:21
Clean connections and tighten all,31-000,2019-10-01 4:21
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:21
End lock-out and power up unit,31-000,2019-10-01 4:21
Observe any improper noise or vibration,31-000,2019-10-01 4:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:21
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:21
Clean up any water and remove refule,31-000,2019-10-01 4:21
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,31-000,2019-10-01 4:21
Schedule outage with operating personnel if necessary,31-000,2019-10-01 4:21
"De-energize, tag and lock out circuit",31-000,2019-10-01 4:21
Follow Confined Space Entry Procedure's as applicable,31-000,2019-10-01 4:21
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",31-000,2019-10-01 4:21
"Check operation of floats, if present, and inspect for build-up.",31-000,2019-10-01 4:21
Inspect slab or pit for any obstruction and remove,31-000,2019-10-01 4:21
"Pump strainer:  for dirt and blockages, remove as necessary",31-000,2019-10-01 4:21
Check pump coupling for wear and replace as needed,31-000,2019-10-01 4:21
"Check mechanical seals for wear and leaks, replace as needed",31-000,2019-10-01 4:21
Packing glands:  verify drip to ensure shaft cooling,31-000,2019-10-01 4:21
Check shaft sleeves for wear,31-000,2019-10-01 4:21
Check pump flow and ensure proper directional flow,31-000,2019-10-01 4:21
Check electrical connections for wear and loose connections,31-000,2019-10-01 4:21
Check panel and verify proper identification and labels are present,31-000,2019-10-01 4:21
Check vents for dirt and clean as required,31-000,2019-10-01 4:21
"Clean exterior including all casing, shaft and nipples",31-000,2019-10-01 4:21
Clean strainers,31-000,2019-10-01 4:21
Clean connections and tighten all,31-000,2019-10-01 4:21
"Grease pump and motor as needed, check pump alignment to motor",31-000,2019-10-01 4:21
End lock-out and power up unit,31-000,2019-10-01 4:21
Observe any improper noise or vibration,31-000,2019-10-01 4:21
Check gauges for proper function.  Compare readings with original suction/discharge pressure,31-000,2019-10-01 4:21
Contact FMP Service Desk and inform unit back in operation,31-000,2019-10-01 4:21
Clean up any water and remove refule,31-000,2019-10-01 4:21
Pump - Quarterly,30-000,2019-10-01 4:22
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:22
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:22
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:22
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:22
