Operator comments,Building ID,Report Time
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:22
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:22
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:22
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:22
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:22
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:22
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:22
Check shaft sleeves for wear,30-000,2019-10-01 4:22
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:22
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:22
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:22
Check vents for dirt and clean as required,30-000,2019-10-01 4:22
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:22
Clean strainers,30-000,2019-10-01 4:22
Clean connections and tighten all,30-000,2019-10-01 4:22
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:22
End lock-out and power up unit,30-000,2019-10-01 4:22
Observe any improper noise or vibration,30-000,2019-10-01 4:22
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:22
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:22
Clean up any water and remove refule,30-000,2019-10-01 4:22
Pump - Quarterly,30-000,2019-10-01 4:23
Pump - Quarterly,30-000,2019-10-01 4:23
Pump - Quarterly,30-000,2019-10-01 4:23
Pump - Quarterly,30-000,2019-10-01 4:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:23
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:23
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:23
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:23
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:23
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:23
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:23
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:23
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:23
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:23
Check shaft sleeves for wear,30-000,2019-10-01 4:23
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:23
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:23
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:23
Check vents for dirt and clean as required,30-000,2019-10-01 4:23
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:23
Clean strainers,30-000,2019-10-01 4:23
Clean connections and tighten all,30-000,2019-10-01 4:23
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:23
End lock-out and power up unit,30-000,2019-10-01 4:23
Observe any improper noise or vibration,30-000,2019-10-01 4:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:23
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:23
Clean up any water and remove refule,30-000,2019-10-01 4:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:23
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:23
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:23
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:23
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:23
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:23
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:23
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:23
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:23
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:23
Check shaft sleeves for wear,30-000,2019-10-01 4:23
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:23
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:23
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:23
Check vents for dirt and clean as required,30-000,2019-10-01 4:23
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:23
Clean strainers,30-000,2019-10-01 4:23
Clean connections and tighten all,30-000,2019-10-01 4:23
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:23
End lock-out and power up unit,30-000,2019-10-01 4:23
Observe any improper noise or vibration,30-000,2019-10-01 4:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:23
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:23
Clean up any water and remove refule,30-000,2019-10-01 4:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:23
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:23
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:23
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:23
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:23
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:23
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:23
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:23
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:23
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:23
Check shaft sleeves for wear,30-000,2019-10-01 4:23
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:23
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:23
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:23
Check vents for dirt and clean as required,30-000,2019-10-01 4:23
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:23
Clean strainers,30-000,2019-10-01 4:23
Clean connections and tighten all,30-000,2019-10-01 4:23
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:23
End lock-out and power up unit,30-000,2019-10-01 4:23
Observe any improper noise or vibration,30-000,2019-10-01 4:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:23
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:23
Clean up any water and remove refule,30-000,2019-10-01 4:23
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:23
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:23
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:23
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:23
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:23
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:23
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:23
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:23
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:23
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:23
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:23
Check shaft sleeves for wear,30-000,2019-10-01 4:23
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:23
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:23
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:23
Check vents for dirt and clean as required,30-000,2019-10-01 4:23
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:23
Clean strainers,30-000,2019-10-01 4:23
Clean connections and tighten all,30-000,2019-10-01 4:23
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:23
End lock-out and power up unit,30-000,2019-10-01 4:23
Observe any improper noise or vibration,30-000,2019-10-01 4:23
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:23
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:23
Clean up any water and remove refule,30-000,2019-10-01 4:23
Pump - Quarterly,30-000,2019-10-01 4:24
Pump - Quarterly,30-000,2019-10-01 4:24
Pump - Quarterly,30-000,2019-10-01 4:24
Pump - Quarterly,30-000,2019-10-01 4:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:24
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:24
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:24
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:24
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:24
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:24
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:24
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:24
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:24
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:24
Check shaft sleeves for wear,30-000,2019-10-01 4:24
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:24
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:24
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:24
Check vents for dirt and clean as required,30-000,2019-10-01 4:24
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:24
Clean strainers,30-000,2019-10-01 4:24
Clean connections and tighten all,30-000,2019-10-01 4:24
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:24
End lock-out and power up unit,30-000,2019-10-01 4:24
Observe any improper noise or vibration,30-000,2019-10-01 4:24
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:24
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:24
Clean up any water and remove refule,30-000,2019-10-01 4:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:24
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:24
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:24
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:24
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:24
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:24
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:24
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:24
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:24
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:24
Check shaft sleeves for wear,30-000,2019-10-01 4:24
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:24
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:24
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:24
Check vents for dirt and clean as required,30-000,2019-10-01 4:24
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:24
Clean strainers,30-000,2019-10-01 4:24
Clean connections and tighten all,30-000,2019-10-01 4:24
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:24
End lock-out and power up unit,30-000,2019-10-01 4:24
Observe any improper noise or vibration,30-000,2019-10-01 4:24
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:24
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:24
Clean up any water and remove refule,30-000,2019-10-01 4:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:24
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:24
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:24
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:24
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:24
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:24
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:24
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:24
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:24
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:24
Check shaft sleeves for wear,30-000,2019-10-01 4:24
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:24
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:24
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:24
Check vents for dirt and clean as required,30-000,2019-10-01 4:24
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:24
Clean strainers,30-000,2019-10-01 4:24
Clean connections and tighten all,30-000,2019-10-01 4:24
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:24
End lock-out and power up unit,30-000,2019-10-01 4:24
Observe any improper noise or vibration,30-000,2019-10-01 4:24
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:24
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:24
Clean up any water and remove refule,30-000,2019-10-01 4:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:24
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:24
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:24
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:24
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:24
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:24
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:24
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:24
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:24
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:24
Check shaft sleeves for wear,30-000,2019-10-01 4:24
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:24
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:24
Pump - Quarterly,30-000,2019-10-01 4:25
Pump - Quarterly,30-000,2019-10-01 4:25
Pump - Quarterly,30-000,2019-10-01 4:25
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:25
Check vents for dirt and clean as required,30-000,2019-10-01 4:25
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:25
Clean strainers,30-000,2019-10-01 4:25
Clean connections and tighten all,30-000,2019-10-01 4:25
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:25
End lock-out and power up unit,30-000,2019-10-01 4:25
Observe any improper noise or vibration,30-000,2019-10-01 4:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:25
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:25
Clean up any water and remove refule,30-000,2019-10-01 4:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:25
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:25
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:25
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:25
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:25
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:25
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:25
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:25
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:25
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:25
Check shaft sleeves for wear,30-000,2019-10-01 4:25
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:25
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:25
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:25
Check vents for dirt and clean as required,30-000,2019-10-01 4:25
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:25
Clean strainers,30-000,2019-10-01 4:25
Clean connections and tighten all,30-000,2019-10-01 4:25
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:25
End lock-out and power up unit,30-000,2019-10-01 4:25
Observe any improper noise or vibration,30-000,2019-10-01 4:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:25
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:25
Clean up any water and remove refule,30-000,2019-10-01 4:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:25
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:25
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:25
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:25
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:25
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:25
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:25
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:25
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:25
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:25
Check shaft sleeves for wear,30-000,2019-10-01 4:25
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:25
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:25
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:25
Check vents for dirt and clean as required,30-000,2019-10-01 4:25
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:25
Clean strainers,30-000,2019-10-01 4:25
Clean connections and tighten all,30-000,2019-10-01 4:25
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:25
End lock-out and power up unit,30-000,2019-10-01 4:25
Observe any improper noise or vibration,30-000,2019-10-01 4:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:25
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:25
Clean up any water and remove refule,30-000,2019-10-01 4:25
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:25
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:25
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:25
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:25
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:25
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:25
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:25
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:25
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:25
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:25
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:25
Check shaft sleeves for wear,30-000,2019-10-01 4:25
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:25
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:25
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:25
Check vents for dirt and clean as required,30-000,2019-10-01 4:25
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:25
Clean strainers,30-000,2019-10-01 4:25
Clean connections and tighten all,30-000,2019-10-01 4:25
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:25
End lock-out and power up unit,30-000,2019-10-01 4:25
Observe any improper noise or vibration,30-000,2019-10-01 4:25
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:25
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:25
Clean up any water and remove refule,30-000,2019-10-01 4:25
Pump - Quarterly,30-000,2019-10-01 4:26
"Fan, Exhaust - Quarterly",30-ROOF,2019-10-01 4:26
Pump - Quarterly,16-000,2019-10-01 4:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-01 4:26
Schedule outage with operating personnel if necessary,30-000,2019-10-01 4:26
"De-energize, tag and lock out circuit",30-000,2019-10-01 4:26
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-01 4:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-01 4:26
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-01 4:26
Inspect slab or pit for any obstruction and remove,30-000,2019-10-01 4:26
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-01 4:26
Check pump coupling for wear and replace as needed,30-000,2019-10-01 4:26
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-01 4:26
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-01 4:26
Check shaft sleeves for wear,30-000,2019-10-01 4:26
Check pump flow and ensure proper directional flow,30-000,2019-10-01 4:26
Check electrical connections for wear and loose connections,30-000,2019-10-01 4:26
Check panel and verify proper identification and labels are present,30-000,2019-10-01 4:26
Check vents for dirt and clean as required,30-000,2019-10-01 4:26
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-01 4:26
Clean strainers,30-000,2019-10-01 4:26
Clean connections and tighten all,30-000,2019-10-01 4:26
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-01 4:26
End lock-out and power up unit,30-000,2019-10-01 4:26
Observe any improper noise or vibration,30-000,2019-10-01 4:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-01 4:26
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-01 4:26
Clean up any water and remove refule,30-000,2019-10-01 4:26
Schedule outage with operating personnel,30-ROOF,2019-10-01 4:26
"De-energize, tag and lock out circuit",30-ROOF,2019-10-01 4:26
"INSPECT:  motor, check temperature and vibration of bearings",30-ROOF,2019-10-01 4:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-ROOF,2019-10-01 4:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-ROOF,2019-10-01 4:26
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-10-01 4:26
Safety Guards:  ensure they are in place and secure,30-ROOF,2019-10-01 4:26
"Heating Element:  if applicable, check for signs of breakage and heat",30-ROOF,2019-10-01 4:26
"Coils and piping:  if applicable, check for signs of leakage",30-ROOF,2019-10-01 4:26
Electrical connections:  for wear,30-ROOF,2019-10-01 4:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-ROOF,2019-10-01 4:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-ROOF,2019-10-01 4:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-ROOF,2019-10-01 4:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-ROOF,2019-10-01 4:26
Clean any ductwork reachable as well as any grates or covers,30-ROOF,2019-10-01 4:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-ROOF,2019-10-01 4:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-ROOF,2019-10-01 4:26
End lock-out and power up unit.,30-ROOF,2019-10-01 4:26
"Check for proper operation, unusual noise or vibration",30-ROOF,2019-10-01 4:26
"Check that drive safety guards are in place, check thermostat for proper operation",30-ROOF,2019-10-01 4:26
"Visually inspect piping and ductwork supports, if applicable",30-ROOF,2019-10-01 4:26
Remove materials and waste products,30-ROOF,2019-10-01 4:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:26
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:26
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:26
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:26
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:26
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:26
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:26
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:26
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:26
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:26
Check shaft sleeves for wear,16-000,2019-10-01 4:26
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:26
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:26
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:26
Check vents for dirt and clean as required,16-000,2019-10-01 4:26
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:26
Clean strainers,16-000,2019-10-01 4:26
Clean connections and tighten all,16-000,2019-10-01 4:26
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:26
End lock-out and power up unit,16-000,2019-10-01 4:26
Observe any improper noise or vibration,16-000,2019-10-01 4:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:26
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:26
Clean up any water and remove refule,16-000,2019-10-01 4:26
Pump - Quarterly,16-000,2019-10-01 4:27
Pump - Quarterly,16-000,2019-10-01 4:27
Pump - Quarterly,16-000,2019-10-01 4:27
Pump - Quarterly,16-000,2019-10-01 4:27
"Deenergize, tag, and lock out circuit.",16-000,2019-10-01 4:27
Inspect piping for evidence of leaks and vibration.,16-000,2019-10-01 4:27
Report any leaks to supervisor.,16-000,2019-10-01 4:27
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,16-000,2019-10-01 4:27
Check mounting bolts and tighten if needed.,16-000,2019-10-01 4:27
Check crankcase heater.,16-000,2019-10-01 4:27
"Check refrigerant levels using sight glass, recharge if necessary.",16-000,2019-10-01 4:27
Check temperature drop across condensing coil.,16-000,2019-10-01 4:27
Check temperature drop across condensing coil.,16-000,2019-10-01 4:27
Check that reversing valve is operating properly.,16-000,2019-10-01 4:27
Check oil if compressor is equipped with a sight glass.,16-000,2019-10-01 4:27
Clean air intake and screens; change filters as necessary.,16-000,2019-10-01 4:27
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,16-000,2019-10-01 4:27
"Re-energize unit, end lock-out",16-000,2019-10-01 4:27
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",16-000,2019-10-01 4:27
Check that reversing valve is operating properly.,16-000,2019-10-01 4:27
Clean up work area.,16-000,2019-10-01 4:27
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:27
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:27
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:27
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:27
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:27
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:27
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:27
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:27
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:27
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:27
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:27
Check shaft sleeves for wear,16-000,2019-10-01 4:27
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:27
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:27
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:27
Check vents for dirt and clean as required,16-000,2019-10-01 4:27
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:27
Clean strainers,16-000,2019-10-01 4:27
Clean connections and tighten all,16-000,2019-10-01 4:27
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:27
End lock-out and power up unit,16-000,2019-10-01 4:27
Observe any improper noise or vibration,16-000,2019-10-01 4:27
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:27
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:27
Clean up any water and remove refule,16-000,2019-10-01 4:27
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:27
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:27
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:27
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:27
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:27
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:27
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:27
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:27
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:27
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:27
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:27
Check shaft sleeves for wear,16-000,2019-10-01 4:27
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:27
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:27
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:27
Check vents for dirt and clean as required,16-000,2019-10-01 4:27
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:27
Clean strainers,16-000,2019-10-01 4:27
Clean connections and tighten all,16-000,2019-10-01 4:27
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:27
End lock-out and power up unit,16-000,2019-10-01 4:27
Observe any improper noise or vibration,16-000,2019-10-01 4:27
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:27
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:27
Clean up any water and remove refule,16-000,2019-10-01 4:27
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:27
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:27
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:27
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:27
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:27
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:27
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:27
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:27
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:27
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:27
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:27
Check shaft sleeves for wear,16-000,2019-10-01 4:27
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:27
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:27
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:27
Check vents for dirt and clean as required,16-000,2019-10-01 4:27
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:27
Clean strainers,16-000,2019-10-01 4:27
Clean connections and tighten all,16-000,2019-10-01 4:27
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:27
End lock-out and power up unit,16-000,2019-10-01 4:27
Observe any improper noise or vibration,16-000,2019-10-01 4:27
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:27
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:27
Clean up any water and remove refule,16-000,2019-10-01 4:27
Pump - Quarterly,16-000,2019-10-01 4:28
Pump - Quarterly,16-000,2019-10-01 4:28
Pump - Quarterly,16-000,2019-10-01 4:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:28
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:28
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:28
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:28
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:28
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:28
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:28
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:28
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:28
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:28
Check shaft sleeves for wear,16-000,2019-10-01 4:28
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:28
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:28
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:28
Check vents for dirt and clean as required,16-000,2019-10-01 4:28
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:28
Clean strainers,16-000,2019-10-01 4:28
Clean connections and tighten all,16-000,2019-10-01 4:28
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:28
End lock-out and power up unit,16-000,2019-10-01 4:28
Observe any improper noise or vibration,16-000,2019-10-01 4:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:28
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:28
Clean up any water and remove refule,16-000,2019-10-01 4:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:28
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:28
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:28
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:28
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:28
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:28
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:28
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:28
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:28
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:28
Check shaft sleeves for wear,16-000,2019-10-01 4:28
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:28
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:28
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:28
Check vents for dirt and clean as required,16-000,2019-10-01 4:28
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:28
Clean strainers,16-000,2019-10-01 4:28
Clean connections and tighten all,16-000,2019-10-01 4:28
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:28
End lock-out and power up unit,16-000,2019-10-01 4:28
Observe any improper noise or vibration,16-000,2019-10-01 4:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:28
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:28
Clean up any water and remove refule,16-000,2019-10-01 4:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:28
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:28
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:28
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:28
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:28
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:28
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:28
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:28
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:28
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:28
Check shaft sleeves for wear,16-000,2019-10-01 4:28
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:28
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:28
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:28
Check vents for dirt and clean as required,16-000,2019-10-01 4:28
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:28
Clean strainers,16-000,2019-10-01 4:28
Clean connections and tighten all,16-000,2019-10-01 4:28
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:28
End lock-out and power up unit,16-000,2019-10-01 4:28
Observe any improper noise or vibration,16-000,2019-10-01 4:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:28
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:28
Clean up any water and remove refule,16-000,2019-10-01 4:28
Pump - Quarterly,16-000,2019-10-01 4:29
Pump - Quarterly,16-000,2019-10-01 4:29
Pump - Quarterly,16-000,2019-10-01 4:29
Pump - Quarterly,16-000,2019-10-01 4:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:29
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:29
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:29
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:29
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:29
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:29
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:29
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:29
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:29
Check shaft sleeves for wear,16-000,2019-10-01 4:29
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:29
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:29
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:29
Check vents for dirt and clean as required,16-000,2019-10-01 4:29
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:29
Clean strainers,16-000,2019-10-01 4:29
Clean connections and tighten all,16-000,2019-10-01 4:29
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:29
End lock-out and power up unit,16-000,2019-10-01 4:29
Observe any improper noise or vibration,16-000,2019-10-01 4:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:29
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:29
Clean up any water and remove refule,16-000,2019-10-01 4:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:29
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:29
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:29
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:29
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:29
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:29
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:29
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:29
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:29
Check shaft sleeves for wear,16-000,2019-10-01 4:29
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:29
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:29
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:29
Check vents for dirt and clean as required,16-000,2019-10-01 4:29
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:29
Clean strainers,16-000,2019-10-01 4:29
Clean connections and tighten all,16-000,2019-10-01 4:29
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:29
End lock-out and power up unit,16-000,2019-10-01 4:29
Observe any improper noise or vibration,16-000,2019-10-01 4:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:29
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:29
Clean up any water and remove refule,16-000,2019-10-01 4:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:29
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:29
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:29
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:29
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:29
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:29
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:29
