Operator comments,Building ID,Report Time
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:29
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:29
Check shaft sleeves for wear,16-000,2019-10-01 4:29
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:29
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:29
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:29
Check vents for dirt and clean as required,16-000,2019-10-01 4:29
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:29
Clean strainers,16-000,2019-10-01 4:29
Clean connections and tighten all,16-000,2019-10-01 4:29
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:29
End lock-out and power up unit,16-000,2019-10-01 4:29
Observe any improper noise or vibration,16-000,2019-10-01 4:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:29
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:29
Clean up any water and remove refule,16-000,2019-10-01 4:29
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:29
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:29
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:29
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:29
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:29
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:29
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:29
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:29
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:29
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:29
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:29
Check shaft sleeves for wear,16-000,2019-10-01 4:29
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:29
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:29
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:29
Check vents for dirt and clean as required,16-000,2019-10-01 4:29
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:29
Clean strainers,16-000,2019-10-01 4:29
Clean connections and tighten all,16-000,2019-10-01 4:29
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:29
End lock-out and power up unit,16-000,2019-10-01 4:29
Observe any improper noise or vibration,16-000,2019-10-01 4:29
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:29
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:29
Clean up any water and remove refule,16-000,2019-10-01 4:29
Pump - Quarterly,33-000,2019-10-01 4:30
Pump - Quarterly,33-000,2019-10-01 4:30
Pump - Quarterly,33-000,2019-10-01 4:30
Pump - Quarterly,33-000,2019-10-01 4:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:30
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:30
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:30
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:30
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:30
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:30
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:30
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:30
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:30
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:30
Check shaft sleeves for wear,33-000,2019-10-01 4:30
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:30
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:30
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:30
Check vents for dirt and clean as required,33-000,2019-10-01 4:30
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:30
Clean strainers,33-000,2019-10-01 4:30
Clean connections and tighten all,33-000,2019-10-01 4:30
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:30
End lock-out and power up unit,33-000,2019-10-01 4:30
Observe any improper noise or vibration,33-000,2019-10-01 4:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:30
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:30
Clean up any water and remove refule,33-000,2019-10-01 4:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:30
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:30
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:30
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:30
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:30
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:30
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:30
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:30
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:30
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:30
Check shaft sleeves for wear,33-000,2019-10-01 4:30
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:30
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:30
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:30
Check vents for dirt and clean as required,33-000,2019-10-01 4:30
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:30
Clean strainers,33-000,2019-10-01 4:30
Clean connections and tighten all,33-000,2019-10-01 4:30
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:30
End lock-out and power up unit,33-000,2019-10-01 4:30
Observe any improper noise or vibration,33-000,2019-10-01 4:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:30
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:30
Clean up any water and remove refule,33-000,2019-10-01 4:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:30
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:30
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:30
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:30
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:30
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:30
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:30
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:30
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:30
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:30
Check shaft sleeves for wear,33-000,2019-10-01 4:30
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:30
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:30
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:30
Check vents for dirt and clean as required,33-000,2019-10-01 4:30
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:30
Clean strainers,33-000,2019-10-01 4:30
Clean connections and tighten all,33-000,2019-10-01 4:30
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:30
End lock-out and power up unit,33-000,2019-10-01 4:30
Observe any improper noise or vibration,33-000,2019-10-01 4:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:30
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:30
Clean up any water and remove refule,33-000,2019-10-01 4:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:30
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:30
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:30
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:30
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:30
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:30
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:30
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:30
Pump - Quarterly,33-000,2019-10-01 4:31
Pump - Quarterly,33-000,2019-10-01 4:31
Pump - Quarterly,33-000,2019-10-01 4:31
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:31
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:31
Check shaft sleeves for wear,33-000,2019-10-01 4:31
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:31
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:31
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:31
Check vents for dirt and clean as required,33-000,2019-10-01 4:31
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:31
Clean strainers,33-000,2019-10-01 4:31
Clean connections and tighten all,33-000,2019-10-01 4:31
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:31
End lock-out and power up unit,33-000,2019-10-01 4:31
Observe any improper noise or vibration,33-000,2019-10-01 4:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:31
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:31
Clean up any water and remove refule,33-000,2019-10-01 4:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:31
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:31
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:31
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:31
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:31
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:31
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:31
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:31
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:31
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:31
Check shaft sleeves for wear,33-000,2019-10-01 4:31
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:31
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:31
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:31
Check vents for dirt and clean as required,33-000,2019-10-01 4:31
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:31
Clean strainers,33-000,2019-10-01 4:31
Clean connections and tighten all,33-000,2019-10-01 4:31
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:31
End lock-out and power up unit,33-000,2019-10-01 4:31
Observe any improper noise or vibration,33-000,2019-10-01 4:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:31
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:31
Clean up any water and remove refule,33-000,2019-10-01 4:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:31
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:31
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:31
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:31
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:31
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:31
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:31
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:31
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:31
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:31
Check shaft sleeves for wear,33-000,2019-10-01 4:31
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:31
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:31
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:31
Check vents for dirt and clean as required,33-000,2019-10-01 4:31
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:31
Clean strainers,33-000,2019-10-01 4:31
Clean connections and tighten all,33-000,2019-10-01 4:31
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:31
End lock-out and power up unit,33-000,2019-10-01 4:31
Observe any improper noise or vibration,33-000,2019-10-01 4:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:31
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:31
Clean up any water and remove refule,33-000,2019-10-01 4:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:31
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:31
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:31
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:31
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:31
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:31
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:31
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:31
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:31
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:31
Check shaft sleeves for wear,33-000,2019-10-01 4:31
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:31
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:31
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:31
Check vents for dirt and clean as required,33-000,2019-10-01 4:31
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:31
Clean strainers,33-000,2019-10-01 4:31
Clean connections and tighten all,33-000,2019-10-01 4:31
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:31
End lock-out and power up unit,33-000,2019-10-01 4:31
Observe any improper noise or vibration,33-000,2019-10-01 4:31
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:31
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:31
Clean up any water and remove refule,33-000,2019-10-01 4:31
Pump - Quarterly,33-000,2019-10-01 4:32
Pump - Quarterly,33-000,2019-10-01 4:32
Pump - Quarterly,33-000,2019-10-01 4:32
Pump - Quarterly,33-000,2019-10-01 4:32
"Deenergize, tag, and lock out circuit.",33-000,2019-10-01 4:32
Inspect piping for evidence of leaks and vibration.,33-000,2019-10-01 4:32
Report any leaks to supervisor.,33-000,2019-10-01 4:32
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,33-000,2019-10-01 4:32
Check mounting bolts and tighten if needed.,33-000,2019-10-01 4:32
Check crankcase heater.,33-000,2019-10-01 4:32
"Check refrigerant levels using sight glass, recharge if necessary.",33-000,2019-10-01 4:32
Check temperature drop across condensing coil.,33-000,2019-10-01 4:32
Check temperature drop across condensing coil.,33-000,2019-10-01 4:32
Check that reversing valve is operating properly.,33-000,2019-10-01 4:32
Check oil if compressor is equipped with a sight glass.,33-000,2019-10-01 4:32
Clean air intake and screens; change filters as necessary.,33-000,2019-10-01 4:32
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,33-000,2019-10-01 4:32
"Re-energize unit, end lock-out",33-000,2019-10-01 4:32
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",33-000,2019-10-01 4:32
Check that reversing valve is operating properly.,33-000,2019-10-01 4:32
Clean up work area.,33-000,2019-10-01 4:32
"Deenergize, tag, and lock out circuit.",33-000,2019-10-01 4:32
Inspect piping for evidence of leaks and vibration.,33-000,2019-10-01 4:32
Report any leaks to supervisor.,33-000,2019-10-01 4:32
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,33-000,2019-10-01 4:32
Check mounting bolts and tighten if needed.,33-000,2019-10-01 4:32
Check crankcase heater.,33-000,2019-10-01 4:32
"Check refrigerant levels using sight glass, recharge if necessary.",33-000,2019-10-01 4:32
Check temperature drop across condensing coil.,33-000,2019-10-01 4:32
Check temperature drop across condensing coil.,33-000,2019-10-01 4:32
Check that reversing valve is operating properly.,33-000,2019-10-01 4:32
Check oil if compressor is equipped with a sight glass.,33-000,2019-10-01 4:32
Clean air intake and screens; change filters as necessary.,33-000,2019-10-01 4:32
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,33-000,2019-10-01 4:32
"Re-energize unit, end lock-out",33-000,2019-10-01 4:32
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",33-000,2019-10-01 4:32
Check that reversing valve is operating properly.,33-000,2019-10-01 4:32
Clean up work area.,33-000,2019-10-01 4:32
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:32
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:32
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:32
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:32
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:32
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:32
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:32
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:32
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:32
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:32
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:32
Check shaft sleeves for wear,33-000,2019-10-01 4:32
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:32
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:32
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:32
Check vents for dirt and clean as required,33-000,2019-10-01 4:32
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:32
Clean strainers,33-000,2019-10-01 4:32
Clean connections and tighten all,33-000,2019-10-01 4:32
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:32
End lock-out and power up unit,33-000,2019-10-01 4:32
Observe any improper noise or vibration,33-000,2019-10-01 4:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:32
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:32
Clean up any water and remove refule,33-000,2019-10-01 4:32
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:32
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:32
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:32
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:32
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:32
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:32
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:32
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:32
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:32
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:32
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:32
Check shaft sleeves for wear,33-000,2019-10-01 4:32
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:32
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:32
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:32
Check vents for dirt and clean as required,33-000,2019-10-01 4:32
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:32
Clean strainers,33-000,2019-10-01 4:32
Clean connections and tighten all,33-000,2019-10-01 4:32
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:32
End lock-out and power up unit,33-000,2019-10-01 4:32
Observe any improper noise or vibration,33-000,2019-10-01 4:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:32
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:32
Clean up any water and remove refule,33-000,2019-10-01 4:32
Pump - Quarterly,33-000,2019-10-01 4:33
Pump - Quarterly,33-000,2019-10-01 4:33
Pump - Quarterly,34-000,2019-10-01 4:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:33
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:33
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:33
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:33
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:33
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:33
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:33
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:33
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:33
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:33
Check shaft sleeves for wear,33-000,2019-10-01 4:33
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:33
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:33
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:33
Check vents for dirt and clean as required,33-000,2019-10-01 4:33
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:33
Clean strainers,33-000,2019-10-01 4:33
Clean connections and tighten all,33-000,2019-10-01 4:33
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:33
End lock-out and power up unit,33-000,2019-10-01 4:33
Observe any improper noise or vibration,33-000,2019-10-01 4:33
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:33
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:33
Clean up any water and remove refule,33-000,2019-10-01 4:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:33
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:33
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:33
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:33
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:33
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:33
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:33
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:33
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:33
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:33
Check shaft sleeves for wear,33-000,2019-10-01 4:33
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:33
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:33
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:33
Check vents for dirt and clean as required,33-000,2019-10-01 4:33
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:33
Clean strainers,33-000,2019-10-01 4:33
Clean connections and tighten all,33-000,2019-10-01 4:33
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:33
End lock-out and power up unit,33-000,2019-10-01 4:33
Observe any improper noise or vibration,33-000,2019-10-01 4:33
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:33
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:33
Clean up any water and remove refule,33-000,2019-10-01 4:33
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:33
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:33
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:33
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:33
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:33
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:33
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:33
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:33
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:33
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:33
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:33
Pump - Quarterly,34-000,2019-10-01 4:34
Pump - Quarterly,34-000,2019-10-01 4:34
Pump - Quarterly,34-000,2019-10-01 4:34
Check shaft sleeves for wear,34-000,2019-10-01 4:34
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:34
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:34
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:34
Check vents for dirt and clean as required,34-000,2019-10-01 4:34
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:34
Clean strainers,34-000,2019-10-01 4:34
Clean connections and tighten all,34-000,2019-10-01 4:34
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:34
End lock-out and power up unit,34-000,2019-10-01 4:34
Observe any improper noise or vibration,34-000,2019-10-01 4:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:34
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:34
Clean up any water and remove refule,34-000,2019-10-01 4:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:34
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:34
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:34
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:34
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:34
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:34
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:34
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:34
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:34
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:34
Check shaft sleeves for wear,34-000,2019-10-01 4:34
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:34
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:34
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:34
Check vents for dirt and clean as required,34-000,2019-10-01 4:34
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:34
Clean strainers,34-000,2019-10-01 4:34
Clean connections and tighten all,34-000,2019-10-01 4:34
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:34
End lock-out and power up unit,34-000,2019-10-01 4:34
Observe any improper noise or vibration,34-000,2019-10-01 4:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:34
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:34
Clean up any water and remove refule,34-000,2019-10-01 4:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:34
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:34
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:34
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:34
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:34
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:34
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:34
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:34
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:34
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:34
Check shaft sleeves for wear,34-000,2019-10-01 4:34
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:34
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:34
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:34
Check vents for dirt and clean as required,34-000,2019-10-01 4:34
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:34
Clean strainers,34-000,2019-10-01 4:34
Clean connections and tighten all,34-000,2019-10-01 4:34
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:34
End lock-out and power up unit,34-000,2019-10-01 4:34
Observe any improper noise or vibration,34-000,2019-10-01 4:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:34
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:34
Clean up any water and remove refule,34-000,2019-10-01 4:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:34
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:34
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:34
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:34
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:34
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:34
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:34
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:34
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:34
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:34
Check shaft sleeves for wear,34-000,2019-10-01 4:34
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:34
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:34
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:34
Check vents for dirt and clean as required,34-000,2019-10-01 4:34
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:34
Clean strainers,34-000,2019-10-01 4:34
Clean connections and tighten all,34-000,2019-10-01 4:34
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:34
End lock-out and power up unit,34-000,2019-10-01 4:34
Observe any improper noise or vibration,34-000,2019-10-01 4:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:34
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:34
Clean up any water and remove refule,34-000,2019-10-01 4:34
Pump - Quarterly,34-000,2019-10-01 4:35
Pump - Quarterly,34-000,2019-10-01 4:35
Pump - Quarterly,34-000,2019-10-01 4:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:35
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:35
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:35
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:35
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:35
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:35
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:35
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:35
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:35
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:35
Check shaft sleeves for wear,34-000,2019-10-01 4:35
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:35
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:35
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:35
Check vents for dirt and clean as required,34-000,2019-10-01 4:35
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:35
Clean strainers,34-000,2019-10-01 4:35
Clean connections and tighten all,34-000,2019-10-01 4:35
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:35
End lock-out and power up unit,34-000,2019-10-01 4:35
Observe any improper noise or vibration,34-000,2019-10-01 4:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:35
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:35
Clean up any water and remove refule,34-000,2019-10-01 4:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:35
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:35
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:35
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:35
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:35
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:35
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:35
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:35
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:35
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:35
Check shaft sleeves for wear,34-000,2019-10-01 4:35
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:35
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:35
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:35
Check vents for dirt and clean as required,34-000,2019-10-01 4:35
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:35
Clean strainers,34-000,2019-10-01 4:35
Clean connections and tighten all,34-000,2019-10-01 4:35
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:35
End lock-out and power up unit,34-000,2019-10-01 4:35
Observe any improper noise or vibration,34-000,2019-10-01 4:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:35
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:35
Clean up any water and remove refule,34-000,2019-10-01 4:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:35
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:35
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:35
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:35
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:35
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:35
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:35
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:35
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:35
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:35
Check shaft sleeves for wear,34-000,2019-10-01 4:35
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:35
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:35
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:35
Check vents for dirt and clean as required,34-000,2019-10-01 4:35
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:35
Clean strainers,34-000,2019-10-01 4:35
Clean connections and tighten all,34-000,2019-10-01 4:35
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:35
End lock-out and power up unit,34-000,2019-10-01 4:35
Observe any improper noise or vibration,34-000,2019-10-01 4:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:35
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:35
Clean up any water and remove refule,34-000,2019-10-01 4:35
Pump - Quarterly,34-000,2019-10-01 4:36
Pump - Quarterly,34-000,2019-10-01 4:36
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:36
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:36
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:36
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:36
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:36
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:36
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:36
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:36
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:36
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:36
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:36
Check shaft sleeves for wear,34-000,2019-10-01 4:36
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:36
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:36
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:36
Check vents for dirt and clean as required,34-000,2019-10-01 4:36
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:36
Clean strainers,34-000,2019-10-01 4:36
Clean connections and tighten all,34-000,2019-10-01 4:36
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:36
End lock-out and power up unit,34-000,2019-10-01 4:36
Observe any improper noise or vibration,34-000,2019-10-01 4:36
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:36
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:36
Clean up any water and remove refule,34-000,2019-10-01 4:36
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-01 4:36
Schedule outage with operating personnel if necessary,34-000,2019-10-01 4:36
"De-energize, tag and lock out circuit",34-000,2019-10-01 4:36
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-01 4:36
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-01 4:36
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-01 4:36
Inspect slab or pit for any obstruction and remove,34-000,2019-10-01 4:36
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-01 4:36
Check pump coupling for wear and replace as needed,34-000,2019-10-01 4:36
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-01 4:36
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-01 4:36
Check shaft sleeves for wear,34-000,2019-10-01 4:36
Check pump flow and ensure proper directional flow,34-000,2019-10-01 4:36
Check electrical connections for wear and loose connections,34-000,2019-10-01 4:36
Check panel and verify proper identification and labels are present,34-000,2019-10-01 4:36
Check vents for dirt and clean as required,34-000,2019-10-01 4:36
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-01 4:36
Clean strainers,34-000,2019-10-01 4:36
Clean connections and tighten all,34-000,2019-10-01 4:36
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-01 4:36
End lock-out and power up unit,34-000,2019-10-01 4:36
Observe any improper noise or vibration,34-000,2019-10-01 4:36
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-01 4:36
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-01 4:36
Clean up any water and remove refule,34-000,2019-10-01 4:36
Pump - Quarterly,38-000,2019-10-01 4:37
Pump - Quarterly,38-000,2019-10-01 4:37
Pump - Quarterly,38-000,2019-10-01 4:37
Pump - Quarterly,38-000,2019-10-01 4:37
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:37
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:37
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:37
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:37
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:37
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:37
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:37
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:37
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:37
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:37
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:37
Check shaft sleeves for wear,38-000,2019-10-01 4:37
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:37
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:37
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:37
Check vents for dirt and clean as required,38-000,2019-10-01 4:37
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:37
Clean strainers,38-000,2019-10-01 4:37
Clean connections and tighten all,38-000,2019-10-01 4:37
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:37
End lock-out and power up unit,38-000,2019-10-01 4:37
Observe any improper noise or vibration,38-000,2019-10-01 4:37
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:37
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:37
