Operator comments,Building ID,Report Time
Clean up any water and remove refule,38-000,2019-10-01 4:37
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:37
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:37
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:37
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:37
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:37
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:37
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:37
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:37
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:37
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:37
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:37
Check shaft sleeves for wear,38-000,2019-10-01 4:37
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:37
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:37
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:37
Check vents for dirt and clean as required,38-000,2019-10-01 4:37
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:37
Clean strainers,38-000,2019-10-01 4:37
Clean connections and tighten all,38-000,2019-10-01 4:37
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:37
End lock-out and power up unit,38-000,2019-10-01 4:37
Observe any improper noise or vibration,38-000,2019-10-01 4:37
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:37
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:37
Clean up any water and remove refule,38-000,2019-10-01 4:37
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:37
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:37
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:37
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:37
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:37
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:37
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:37
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:37
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:37
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:37
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:37
Check shaft sleeves for wear,38-000,2019-10-01 4:37
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:37
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:37
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:37
Check vents for dirt and clean as required,38-000,2019-10-01 4:37
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:37
Clean strainers,38-000,2019-10-01 4:37
Clean connections and tighten all,38-000,2019-10-01 4:37
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:37
End lock-out and power up unit,38-000,2019-10-01 4:37
Observe any improper noise or vibration,38-000,2019-10-01 4:37
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:37
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:37
Clean up any water and remove refule,38-000,2019-10-01 4:37
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:37
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:37
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:37
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:37
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:37
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:37
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:37
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:37
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:37
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:37
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:37
Check shaft sleeves for wear,38-000,2019-10-01 4:37
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:37
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:37
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:37
Check vents for dirt and clean as required,38-000,2019-10-01 4:37
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:37
Clean strainers,38-000,2019-10-01 4:37
Clean connections and tighten all,38-000,2019-10-01 4:37
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:37
End lock-out and power up unit,38-000,2019-10-01 4:37
Observe any improper noise or vibration,38-000,2019-10-01 4:37
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:37
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:37
Clean up any water and remove refule,38-000,2019-10-01 4:37
Pump - Quarterly,38-000,2019-10-01 4:38
Pump - Quarterly,38-000,2019-10-01 4:38
Pump - Quarterly,38-000,2019-10-01 4:38
Pump - Quarterly,38-000,2019-10-01 4:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:38
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:38
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:38
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:38
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:38
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:38
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:38
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:38
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:38
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:38
Check shaft sleeves for wear,38-000,2019-10-01 4:38
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:38
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:38
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:38
Check vents for dirt and clean as required,38-000,2019-10-01 4:38
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:38
Clean strainers,38-000,2019-10-01 4:38
Clean connections and tighten all,38-000,2019-10-01 4:38
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:38
End lock-out and power up unit,38-000,2019-10-01 4:38
Observe any improper noise or vibration,38-000,2019-10-01 4:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:38
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:38
Clean up any water and remove refule,38-000,2019-10-01 4:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:38
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:38
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:38
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:38
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:38
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:38
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:38
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:38
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:38
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:38
Check shaft sleeves for wear,38-000,2019-10-01 4:38
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:38
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:38
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:38
Check vents for dirt and clean as required,38-000,2019-10-01 4:38
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:38
Clean strainers,38-000,2019-10-01 4:38
Clean connections and tighten all,38-000,2019-10-01 4:38
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:38
End lock-out and power up unit,38-000,2019-10-01 4:38
Observe any improper noise or vibration,38-000,2019-10-01 4:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:38
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:38
Clean up any water and remove refule,38-000,2019-10-01 4:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:38
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:38
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:38
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:38
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:38
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:38
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:38
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:38
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:38
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:38
Check shaft sleeves for wear,38-000,2019-10-01 4:38
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:38
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:38
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:38
Check vents for dirt and clean as required,38-000,2019-10-01 4:38
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:38
Clean strainers,38-000,2019-10-01 4:38
Clean connections and tighten all,38-000,2019-10-01 4:38
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:38
End lock-out and power up unit,38-000,2019-10-01 4:38
Observe any improper noise or vibration,38-000,2019-10-01 4:38
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:38
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:38
Clean up any water and remove refule,38-000,2019-10-01 4:38
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:38
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:38
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:38
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:38
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:38
Pump - Quarterly,38-000,2019-10-01 4:39
Pump - Quarterly,41-000,2019-10-01 4:39
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:39
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:39
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:39
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:39
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:39
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:39
Check shaft sleeves for wear,38-000,2019-10-01 4:39
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:39
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:39
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:39
Check vents for dirt and clean as required,38-000,2019-10-01 4:39
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:39
Clean strainers,38-000,2019-10-01 4:39
Clean connections and tighten all,38-000,2019-10-01 4:39
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:39
End lock-out and power up unit,38-000,2019-10-01 4:39
Observe any improper noise or vibration,38-000,2019-10-01 4:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:39
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:39
Clean up any water and remove refule,38-000,2019-10-01 4:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:39
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:39
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:39
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:39
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:39
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:39
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:39
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:39
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:39
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:39
Check shaft sleeves for wear,38-000,2019-10-01 4:39
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:39
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:39
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:39
Check vents for dirt and clean as required,38-000,2019-10-01 4:39
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:39
Clean strainers,38-000,2019-10-01 4:39
Clean connections and tighten all,38-000,2019-10-01 4:39
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:39
End lock-out and power up unit,38-000,2019-10-01 4:39
Observe any improper noise or vibration,38-000,2019-10-01 4:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:39
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:39
Clean up any water and remove refule,38-000,2019-10-01 4:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-10-01 4:39
Schedule outage with operating personnel if necessary,41-000,2019-10-01 4:39
"De-energize, tag and lock out circuit",41-000,2019-10-01 4:39
Follow Confined Space Entry Procedure's as applicable,41-000,2019-10-01 4:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-10-01 4:39
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-10-01 4:39
Inspect slab or pit for any obstruction and remove,41-000,2019-10-01 4:39
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-10-01 4:39
Check pump coupling for wear and replace as needed,41-000,2019-10-01 4:39
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-10-01 4:39
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-10-01 4:39
Check shaft sleeves for wear,41-000,2019-10-01 4:39
Check pump flow and ensure proper directional flow,41-000,2019-10-01 4:39
Check electrical connections for wear and loose connections,41-000,2019-10-01 4:39
Check panel and verify proper identification and labels are present,41-000,2019-10-01 4:39
Check vents for dirt and clean as required,41-000,2019-10-01 4:39
"Clean exterior including all casing, shaft and nipples",41-000,2019-10-01 4:39
Clean strainers,41-000,2019-10-01 4:39
Clean connections and tighten all,41-000,2019-10-01 4:39
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-10-01 4:39
End lock-out and power up unit,41-000,2019-10-01 4:39
Observe any improper noise or vibration,41-000,2019-10-01 4:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-10-01 4:39
Contact FMP Service Desk and inform unit back in operation,41-000,2019-10-01 4:39
Clean up any water and remove refule,41-000,2019-10-01 4:39
Pump - Quarterly,41-000,2019-10-01 4:40
Pump - Quarterly,41-000,2019-10-01 4:40
Pump - Quarterly,41-000,2019-10-01 4:40
Tank - Quarterly,41-000,2019-10-01 4:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-10-01 4:40
Schedule outage with operating personnel if necessary,41-000,2019-10-01 4:40
"De-energize, tag and lock out circuit",41-000,2019-10-01 4:40
Follow Confined Space Entry Procedure's as applicable,41-000,2019-10-01 4:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-10-01 4:40
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-10-01 4:40
Inspect slab or pit for any obstruction and remove,41-000,2019-10-01 4:40
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-10-01 4:40
Check pump coupling for wear and replace as needed,41-000,2019-10-01 4:40
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-10-01 4:40
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-10-01 4:40
Check shaft sleeves for wear,41-000,2019-10-01 4:40
Check pump flow and ensure proper directional flow,41-000,2019-10-01 4:40
Check electrical connections for wear and loose connections,41-000,2019-10-01 4:40
Check panel and verify proper identification and labels are present,41-000,2019-10-01 4:40
Check vents for dirt and clean as required,41-000,2019-10-01 4:40
"Clean exterior including all casing, shaft and nipples",41-000,2019-10-01 4:40
Clean strainers,41-000,2019-10-01 4:40
Clean connections and tighten all,41-000,2019-10-01 4:40
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-10-01 4:40
End lock-out and power up unit,41-000,2019-10-01 4:40
Observe any improper noise or vibration,41-000,2019-10-01 4:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-10-01 4:40
Contact FMP Service Desk and inform unit back in operation,41-000,2019-10-01 4:40
Clean up any water and remove refule,41-000,2019-10-01 4:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-10-01 4:40
Schedule outage with operating personnel if necessary,41-000,2019-10-01 4:40
"De-energize, tag and lock out circuit",41-000,2019-10-01 4:40
Follow Confined Space Entry Procedure's as applicable,41-000,2019-10-01 4:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-10-01 4:40
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-10-01 4:40
Inspect slab or pit for any obstruction and remove,41-000,2019-10-01 4:40
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-10-01 4:40
Check pump coupling for wear and replace as needed,41-000,2019-10-01 4:40
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-10-01 4:40
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-10-01 4:40
Check shaft sleeves for wear,41-000,2019-10-01 4:40
Check pump flow and ensure proper directional flow,41-000,2019-10-01 4:40
Check electrical connections for wear and loose connections,41-000,2019-10-01 4:40
Check panel and verify proper identification and labels are present,41-000,2019-10-01 4:40
Check vents for dirt and clean as required,41-000,2019-10-01 4:40
"Clean exterior including all casing, shaft and nipples",41-000,2019-10-01 4:40
Clean strainers,41-000,2019-10-01 4:40
Clean connections and tighten all,41-000,2019-10-01 4:40
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-10-01 4:40
End lock-out and power up unit,41-000,2019-10-01 4:40
Observe any improper noise or vibration,41-000,2019-10-01 4:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-10-01 4:40
Contact FMP Service Desk and inform unit back in operation,41-000,2019-10-01 4:40
Clean up any water and remove refule,41-000,2019-10-01 4:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,41-000,2019-10-01 4:40
Schedule outage with operating personnel if necessary,41-000,2019-10-01 4:40
"De-energize, tag and lock out circuit",41-000,2019-10-01 4:40
Follow Confined Space Entry Procedure's as applicable,41-000,2019-10-01 4:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",41-000,2019-10-01 4:40
"Check operation of floats, if present, and inspect for build-up.",41-000,2019-10-01 4:40
Inspect slab or pit for any obstruction and remove,41-000,2019-10-01 4:40
"Pump strainer:  for dirt and blockages, remove as necessary",41-000,2019-10-01 4:40
Check pump coupling for wear and replace as needed,41-000,2019-10-01 4:40
"Check mechanical seals for wear and leaks, replace as needed",41-000,2019-10-01 4:40
Packing glands:  verify drip to ensure shaft cooling,41-000,2019-10-01 4:40
Check shaft sleeves for wear,41-000,2019-10-01 4:40
Check pump flow and ensure proper directional flow,41-000,2019-10-01 4:40
Check electrical connections for wear and loose connections,41-000,2019-10-01 4:40
Check panel and verify proper identification and labels are present,41-000,2019-10-01 4:40
Check vents for dirt and clean as required,41-000,2019-10-01 4:40
"Clean exterior including all casing, shaft and nipples",41-000,2019-10-01 4:40
Clean strainers,41-000,2019-10-01 4:40
Clean connections and tighten all,41-000,2019-10-01 4:40
"Grease pump and motor as needed, check pump alignment to motor",41-000,2019-10-01 4:40
End lock-out and power up unit,41-000,2019-10-01 4:40
Observe any improper noise or vibration,41-000,2019-10-01 4:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,41-000,2019-10-01 4:40
Contact FMP Service Desk and inform unit back in operation,41-000,2019-10-01 4:40
Clean up any water and remove refule,41-000,2019-10-01 4:40
Follow confined Space Entry Procedure's as applicable,41-000,2019-10-01 4:40
Charge system to mid point,41-000,2019-10-01 4:40
Blow down tank using bottom blowdown valve (a change in water level should be seen),41-000,2019-10-01 4:40
Pump - Quarterly,43-000,2019-10-01 4:41
Pump - Quarterly,43-000,2019-10-01 4:41
Pump - Quarterly,43-000,2019-10-01 4:41
Pump - Quarterly,43-000,2019-10-01 4:41
Pump - Quarterly,43-000,2019-10-01 4:41
Blowdown sight glass,41-000,2019-10-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-10-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-10-01 4:41
Report any leaks to supervisor.,43-000,2019-10-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-10-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-10-01 4:41
Check crankcase heater.,43-000,2019-10-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Check oil if compressor is equipped with a sight glass.,43-000,2019-10-01 4:41
Clean air intake and screens; change filters as necessary.,43-000,2019-10-01 4:41
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-10-01 4:41
"Re-energize unit, end lock-out",43-000,2019-10-01 4:41
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Clean up work area.,43-000,2019-10-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-10-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-10-01 4:41
Report any leaks to supervisor.,43-000,2019-10-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-10-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-10-01 4:41
Check crankcase heater.,43-000,2019-10-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Check oil if compressor is equipped with a sight glass.,43-000,2019-10-01 4:41
Clean air intake and screens; change filters as necessary.,43-000,2019-10-01 4:41
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-10-01 4:41
"Re-energize unit, end lock-out",43-000,2019-10-01 4:41
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Clean up work area.,43-000,2019-10-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-10-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-10-01 4:41
Report any leaks to supervisor.,43-000,2019-10-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-10-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-10-01 4:41
Check crankcase heater.,43-000,2019-10-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Check oil if compressor is equipped with a sight glass.,43-000,2019-10-01 4:41
Clean air intake and screens; change filters as necessary.,43-000,2019-10-01 4:41
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-10-01 4:41
"Re-energize unit, end lock-out",43-000,2019-10-01 4:41
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Clean up work area.,43-000,2019-10-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-10-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-10-01 4:41
Report any leaks to supervisor.,43-000,2019-10-01 4:41
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-10-01 4:41
Check mounting bolts and tighten if needed.,43-000,2019-10-01 4:41
Check crankcase heater.,43-000,2019-10-01 4:41
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check temperature drop across condensing coil.,43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Check oil if compressor is equipped with a sight glass.,43-000,2019-10-01 4:41
Clean air intake and screens; change filters as necessary.,43-000,2019-10-01 4:41
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-10-01 4:41
"Re-energize unit, end lock-out",43-000,2019-10-01 4:41
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-10-01 4:41
Check that reversing valve is operating properly.,43-000,2019-10-01 4:41
Clean up work area.,43-000,2019-10-01 4:41
"Deenergize, tag, and lock out circuit.",43-000,2019-10-01 4:41
Inspect piping for evidence of leaks and vibration.,43-000,2019-10-01 4:41
Heater - Quarterly,38-000,2019-10-01 4:42
Heater - Quarterly,38-000,2019-10-01 4:42
Pump - Quarterly,37-ROOF,2019-10-01 4:42
Report any leaks to supervisor.,43-000,2019-10-01 4:42
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-10-01 4:42
Check mounting bolts and tighten if needed.,43-000,2019-10-01 4:42
Check crankcase heater.,43-000,2019-10-01 4:42
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-10-01 4:42
Check temperature drop across condensing coil.,43-000,2019-10-01 4:42
Check temperature drop across condensing coil.,43-000,2019-10-01 4:42
Check that reversing valve is operating properly.,43-000,2019-10-01 4:42
Check oil if compressor is equipped with a sight glass.,43-000,2019-10-01 4:42
Clean air intake and screens; change filters as necessary.,43-000,2019-10-01 4:42
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-10-01 4:42
"Re-energize unit, end lock-out",43-000,2019-10-01 4:42
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-10-01 4:42
Check that reversing valve is operating properly.,43-000,2019-10-01 4:42
Clean up work area.,43-000,2019-10-01 4:42
"Deenergize, tag, and lock out circuit.",38-000,2019-10-01 4:42
Inspect piping for evidence of leaks and vibration.,38-000,2019-10-01 4:42
Report any leaks to supervisor.,38-000,2019-10-01 4:42
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-10-01 4:42
Check mounting bolts and tighten if needed.,38-000,2019-10-01 4:42
Check crankcase heater.,38-000,2019-10-01 4:42
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-10-01 4:42
Check temperature drop across condensing coil.,38-000,2019-10-01 4:42
Check temperature drop across condensing coil.,38-000,2019-10-01 4:42
Check that reversing valve is operating properly.,38-000,2019-10-01 4:42
Check oil if compressor is equipped with a sight glass.,38-000,2019-10-01 4:42
Clean air intake and screens; change filters as necessary.,38-000,2019-10-01 4:42
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-10-01 4:42
"Re-energize unit, end lock-out",38-000,2019-10-01 4:42
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-10-01 4:42
Check that reversing valve is operating properly.,38-000,2019-10-01 4:42
Clean up work area.,38-000,2019-10-01 4:42
"Deenergize, tag, and lock out circuit.",38-000,2019-10-01 4:42
Inspect piping for evidence of leaks and vibration.,38-000,2019-10-01 4:42
Report any leaks to supervisor.,38-000,2019-10-01 4:42
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-10-01 4:42
Check mounting bolts and tighten if needed.,38-000,2019-10-01 4:42
Check crankcase heater.,38-000,2019-10-01 4:42
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-10-01 4:42
Check temperature drop across condensing coil.,38-000,2019-10-01 4:42
Check temperature drop across condensing coil.,38-000,2019-10-01 4:42
Check that reversing valve is operating properly.,38-000,2019-10-01 4:42
Check oil if compressor is equipped with a sight glass.,38-000,2019-10-01 4:42
Clean air intake and screens; change filters as necessary.,38-000,2019-10-01 4:42
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-10-01 4:42
"Re-energize unit, end lock-out",38-000,2019-10-01 4:42
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-10-01 4:42
Check that reversing valve is operating properly.,38-000,2019-10-01 4:42
Clean up work area.,38-000,2019-10-01 4:42
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,37-ROOF,2019-10-01 4:42
Schedule outage with operating personnel if necessary,37-ROOF,2019-10-01 4:42
"De-energize, tag and lock out circuit",37-ROOF,2019-10-01 4:42
Follow Confined Space Entry Procedure's as applicable,37-ROOF,2019-10-01 4:42
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",37-ROOF,2019-10-01 4:42
"Check operation of floats, if present, and inspect for build-up.",37-ROOF,2019-10-01 4:42
Inspect slab or pit for any obstruction and remove,37-ROOF,2019-10-01 4:42
"Pump strainer:  for dirt and blockages, remove as necessary",37-ROOF,2019-10-01 4:42
Check pump coupling for wear and replace as needed,37-ROOF,2019-10-01 4:42
"Check mechanical seals for wear and leaks, replace as needed",37-ROOF,2019-10-01 4:42
Packing glands:  verify drip to ensure shaft cooling,37-ROOF,2019-10-01 4:42
Check shaft sleeves for wear,37-ROOF,2019-10-01 4:42
Check pump flow and ensure proper directional flow,37-ROOF,2019-10-01 4:42
Check electrical connections for wear and loose connections,37-ROOF,2019-10-01 4:42
Check panel and verify proper identification and labels are present,37-ROOF,2019-10-01 4:42
Check vents for dirt and clean as required,37-ROOF,2019-10-01 4:42
"Clean exterior including all casing, shaft and nipples",37-ROOF,2019-10-01 4:42
Clean strainers,37-ROOF,2019-10-01 4:42
Clean connections and tighten all,37-ROOF,2019-10-01 4:42
"Grease pump and motor as needed, check pump alignment to motor",37-ROOF,2019-10-01 4:42
End lock-out and power up unit,37-ROOF,2019-10-01 4:42
Observe any improper noise or vibration,37-ROOF,2019-10-01 4:42
Check gauges for proper function.  Compare readings with original suction/discharge pressure,37-ROOF,2019-10-01 4:42
Contact FMP Service Desk and inform unit back in operation,37-ROOF,2019-10-01 4:42
Clean up any water and remove refule,37-ROOF,2019-10-01 4:42
Pump - Quarterly,37-ROOF,2019-10-01 4:43
Pump - Quarterly,38-000,2019-10-01 4:43
Pump - Quarterly,38-000,2019-10-01 4:43
Pump - Quarterly,38-000,2019-10-01 4:43
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,37-ROOF,2019-10-01 4:43
Schedule outage with operating personnel if necessary,37-ROOF,2019-10-01 4:43
"De-energize, tag and lock out circuit",37-ROOF,2019-10-01 4:43
Follow Confined Space Entry Procedure's as applicable,37-ROOF,2019-10-01 4:43
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",37-ROOF,2019-10-01 4:43
"Check operation of floats, if present, and inspect for build-up.",37-ROOF,2019-10-01 4:43
Inspect slab or pit for any obstruction and remove,37-ROOF,2019-10-01 4:43
"Pump strainer:  for dirt and blockages, remove as necessary",37-ROOF,2019-10-01 4:43
Check pump coupling for wear and replace as needed,37-ROOF,2019-10-01 4:43
"Check mechanical seals for wear and leaks, replace as needed",37-ROOF,2019-10-01 4:43
Packing glands:  verify drip to ensure shaft cooling,37-ROOF,2019-10-01 4:43
Check shaft sleeves for wear,37-ROOF,2019-10-01 4:43
Check pump flow and ensure proper directional flow,37-ROOF,2019-10-01 4:43
Check electrical connections for wear and loose connections,37-ROOF,2019-10-01 4:43
Check panel and verify proper identification and labels are present,37-ROOF,2019-10-01 4:43
Check vents for dirt and clean as required,37-ROOF,2019-10-01 4:43
"Clean exterior including all casing, shaft and nipples",37-ROOF,2019-10-01 4:43
Clean strainers,37-ROOF,2019-10-01 4:43
Clean connections and tighten all,37-ROOF,2019-10-01 4:43
"Grease pump and motor as needed, check pump alignment to motor",37-ROOF,2019-10-01 4:43
End lock-out and power up unit,37-ROOF,2019-10-01 4:43
Observe any improper noise or vibration,37-ROOF,2019-10-01 4:43
Check gauges for proper function.  Compare readings with original suction/discharge pressure,37-ROOF,2019-10-01 4:43
Contact FMP Service Desk and inform unit back in operation,37-ROOF,2019-10-01 4:43
Clean up any water and remove refule,37-ROOF,2019-10-01 4:43
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:43
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:43
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:43
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:43
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:43
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:43
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:43
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:43
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:43
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:43
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:43
Check shaft sleeves for wear,38-000,2019-10-01 4:43
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:43
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:43
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:43
Check vents for dirt and clean as required,38-000,2019-10-01 4:43
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:43
Clean strainers,38-000,2019-10-01 4:43
Clean connections and tighten all,38-000,2019-10-01 4:43
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:43
End lock-out and power up unit,38-000,2019-10-01 4:43
Observe any improper noise or vibration,38-000,2019-10-01 4:43
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:43
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:43
Clean up any water and remove refule,38-000,2019-10-01 4:43
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:43
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:43
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:43
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:43
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:43
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:43
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:43
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:43
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:43
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:43
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:43
Check shaft sleeves for wear,38-000,2019-10-01 4:43
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:43
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:43
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:43
Check vents for dirt and clean as required,38-000,2019-10-01 4:43
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:43
Clean strainers,38-000,2019-10-01 4:43
Clean connections and tighten all,38-000,2019-10-01 4:43
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:43
End lock-out and power up unit,38-000,2019-10-01 4:43
Observe any improper noise or vibration,38-000,2019-10-01 4:43
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:43
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:43
Clean up any water and remove refule,38-000,2019-10-01 4:43
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:43
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:43
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:43
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:43
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:43
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:43
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:43
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:43
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:43
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:43
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:43
Check shaft sleeves for wear,38-000,2019-10-01 4:43
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:43
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:43
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:43
Check vents for dirt and clean as required,38-000,2019-10-01 4:43
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:43
Clean strainers,38-000,2019-10-01 4:43
Clean connections and tighten all,38-000,2019-10-01 4:43
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:43
End lock-out and power up unit,38-000,2019-10-01 4:43
Observe any improper noise or vibration,38-000,2019-10-01 4:43
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:43
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:43
Clean up any water and remove refule,38-000,2019-10-01 4:43
Pump - Quarterly,38-000,2019-10-01 4:44
Pump - Quarterly,43-000,2019-10-01 4:44
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-10-01 4:44
Schedule outage with operating personnel if necessary,38-000,2019-10-01 4:44
"De-energize, tag and lock out circuit",38-000,2019-10-01 4:44
Follow Confined Space Entry Procedure's as applicable,38-000,2019-10-01 4:44
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-10-01 4:44
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-10-01 4:44
Inspect slab or pit for any obstruction and remove,38-000,2019-10-01 4:44
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-10-01 4:44
Check pump coupling for wear and replace as needed,38-000,2019-10-01 4:44
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-10-01 4:44
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-10-01 4:44
Check shaft sleeves for wear,38-000,2019-10-01 4:44
Check pump flow and ensure proper directional flow,38-000,2019-10-01 4:44
Check electrical connections for wear and loose connections,38-000,2019-10-01 4:44
Check panel and verify proper identification and labels are present,38-000,2019-10-01 4:44
Check vents for dirt and clean as required,38-000,2019-10-01 4:44
"Clean exterior including all casing, shaft and nipples",38-000,2019-10-01 4:44
Clean strainers,38-000,2019-10-01 4:44
Clean connections and tighten all,38-000,2019-10-01 4:44
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-10-01 4:44
End lock-out and power up unit,38-000,2019-10-01 4:44
Observe any improper noise or vibration,38-000,2019-10-01 4:44
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-10-01 4:44
Contact FMP Service Desk and inform unit back in operation,38-000,2019-10-01 4:44
Clean up any water and remove refule,38-000,2019-10-01 4:44
Schedule outage with operating personnel,43-000,2019-10-01 4:44
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:44
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-10-01 4:44
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-10-01 4:44
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-10-01 4:44
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-10-01 4:44
Safety Guards:  ensure they are in place and secure,43-000,2019-10-01 4:44
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-10-01 4:44
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-10-01 4:44
Electrical connections:  for wear,43-000,2019-10-01 4:44
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-10-01 4:44
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-10-01 4:44
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-10-01 4:44
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-10-01 4:44
Clean any ductwork reachable as well as any grates or covers,43-000,2019-10-01 4:44
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-10-01 4:44
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-10-01 4:44
End lock-out and power up unit.,43-000,2019-10-01 4:44
"Check for proper operation, unusual noise or vibration",43-000,2019-10-01 4:44
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-10-01 4:44
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-10-01 4:44
Remove materials and waste products,43-000,2019-10-01 4:44
Pump - Quarterly,43-000,2019-10-01 4:45
Pump - Quarterly,33-000,2019-10-01 4:45
Pump - Quarterly,33-000,2019-10-01 4:45
Schedule outage with operating personnel,43-000,2019-10-01 4:45
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:45
