Operator comments,Building ID,Report Time
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-10-01 4:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-10-01 4:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-10-01 4:45
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-10-01 4:45
Safety Guards:  ensure they are in place and secure,43-000,2019-10-01 4:45
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-10-01 4:45
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-10-01 4:45
Electrical connections:  for wear,43-000,2019-10-01 4:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-10-01 4:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-10-01 4:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-10-01 4:45
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-10-01 4:45
Clean any ductwork reachable as well as any grates or covers,43-000,2019-10-01 4:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-10-01 4:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-10-01 4:45
End lock-out and power up unit.,43-000,2019-10-01 4:45
"Check for proper operation, unusual noise or vibration",43-000,2019-10-01 4:45
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-10-01 4:45
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-10-01 4:45
Remove materials and waste products,43-000,2019-10-01 4:45
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-10-01 4:45
Schedule outage with operating personnel if necessary,33-000,2019-10-01 4:45
"De-energize, tag and lock out circuit",33-000,2019-10-01 4:45
Follow Confined Space Entry Procedure's as applicable,33-000,2019-10-01 4:45
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-10-01 4:45
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-10-01 4:45
Inspect slab or pit for any obstruction and remove,33-000,2019-10-01 4:45
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-10-01 4:45
Check pump coupling for wear and replace as needed,33-000,2019-10-01 4:45
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-10-01 4:45
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-10-01 4:45
Check shaft sleeves for wear,33-000,2019-10-01 4:45
Check pump flow and ensure proper directional flow,33-000,2019-10-01 4:45
Check electrical connections for wear and loose connections,33-000,2019-10-01 4:45
Check panel and verify proper identification and labels are present,33-000,2019-10-01 4:45
Check vents for dirt and clean as required,33-000,2019-10-01 4:45
"Clean exterior including all casing, shaft and nipples",33-000,2019-10-01 4:45
Clean strainers,33-000,2019-10-01 4:45
Clean connections and tighten all,33-000,2019-10-01 4:45
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-10-01 4:45
End lock-out and power up unit,33-000,2019-10-01 4:45
Observe any improper noise or vibration,33-000,2019-10-01 4:45
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-10-01 4:45
Contact FMP Service Desk and inform unit back in operation,33-000,2019-10-01 4:45
Clean up any water and remove refule,33-000,2019-10-01 4:45
"Deenergize, tag, and lock out circuit.",33-000,2019-10-01 4:45
Inspect piping for evidence of leaks and vibration.,33-000,2019-10-01 4:45
Report any leaks to supervisor.,33-000,2019-10-01 4:45
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,33-000,2019-10-01 4:45
Check mounting bolts and tighten if needed.,33-000,2019-10-01 4:45
Check crankcase heater.,33-000,2019-10-01 4:45
"Check refrigerant levels using sight glass, recharge if necessary.",33-000,2019-10-01 4:45
Check temperature drop across condensing coil.,33-000,2019-10-01 4:45
Check temperature drop across condensing coil.,33-000,2019-10-01 4:45
Check that reversing valve is operating properly.,33-000,2019-10-01 4:45
Check oil if compressor is equipped with a sight glass.,33-000,2019-10-01 4:45
Clean air intake and screens; change filters as necessary.,33-000,2019-10-01 4:45
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,33-000,2019-10-01 4:45
"Re-energize unit, end lock-out",33-000,2019-10-01 4:45
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",33-000,2019-10-01 4:45
Check that reversing valve is operating properly.,33-000,2019-10-01 4:45
Clean up work area.,33-000,2019-10-01 4:45
"Fan, Exhaust - Quarterly",16-000,2019-10-01 4:46
Pump - Quarterly,16-000,2019-10-01 4:46
Pump - Quarterly,43-000,2019-10-01 4:46
Schedule outage with operating personnel,16-000,2019-10-01 4:46
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:46
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-10-01 4:46
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-10-01 4:46
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-10-01 4:46
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-10-01 4:46
Safety Guards:  ensure they are in place and secure,16-000,2019-10-01 4:46
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-10-01 4:46
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-10-01 4:46
Electrical connections:  for wear,16-000,2019-10-01 4:46
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-10-01 4:46
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-10-01 4:46
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-10-01 4:46
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-10-01 4:46
Clean any ductwork reachable as well as any grates or covers,16-000,2019-10-01 4:46
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-10-01 4:46
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-10-01 4:46
End lock-out and power up unit.,16-000,2019-10-01 4:46
"Check for proper operation, unusual noise or vibration",16-000,2019-10-01 4:46
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-10-01 4:46
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-10-01 4:46
Remove materials and waste products,16-000,2019-10-01 4:46
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-10-01 4:46
Schedule outage with operating personnel if necessary,16-000,2019-10-01 4:46
"De-energize, tag and lock out circuit",16-000,2019-10-01 4:46
Follow Confined Space Entry Procedure's as applicable,16-000,2019-10-01 4:46
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-10-01 4:46
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-10-01 4:46
Inspect slab or pit for any obstruction and remove,16-000,2019-10-01 4:46
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-10-01 4:46
Check pump coupling for wear and replace as needed,16-000,2019-10-01 4:46
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-10-01 4:46
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-10-01 4:46
Check shaft sleeves for wear,16-000,2019-10-01 4:46
Check pump flow and ensure proper directional flow,16-000,2019-10-01 4:46
Check electrical connections for wear and loose connections,16-000,2019-10-01 4:46
Check panel and verify proper identification and labels are present,16-000,2019-10-01 4:46
Check vents for dirt and clean as required,16-000,2019-10-01 4:46
"Clean exterior including all casing, shaft and nipples",16-000,2019-10-01 4:46
Clean strainers,16-000,2019-10-01 4:46
Clean connections and tighten all,16-000,2019-10-01 4:46
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-10-01 4:46
End lock-out and power up unit,16-000,2019-10-01 4:46
Observe any improper noise or vibration,16-000,2019-10-01 4:46
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-10-01 4:46
Contact FMP Service Desk and inform unit back in operation,16-000,2019-10-01 4:46
Clean up any water and remove refule,16-000,2019-10-01 4:46
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:46
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:46
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:46
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:46
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:46
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:46
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:46
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:46
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:46
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:46
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:46
Check shaft sleeves for wear,43-000,2019-10-01 4:46
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:46
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:46
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:46
Check vents for dirt and clean as required,43-000,2019-10-01 4:46
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:46
Pump - Quarterly,32-000,2019-10-01 4:47
Pump - Quarterly,32-000,2019-10-01 4:47
Pump - Quarterly,32-000,2019-10-01 4:47
Pump - Quarterly,43-000,2019-10-01 4:47
Clean strainers,43-000,2019-10-01 4:47
Clean connections and tighten all,43-000,2019-10-01 4:47
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:47
End lock-out and power up unit,43-000,2019-10-01 4:47
Observe any improper noise or vibration,43-000,2019-10-01 4:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:47
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:47
Clean up any water and remove refule,43-000,2019-10-01 4:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:47
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:47
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:47
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:47
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:47
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:47
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:47
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:47
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:47
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:47
Check shaft sleeves for wear,32-000,2019-10-01 4:47
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:47
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:47
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:47
Check vents for dirt and clean as required,32-000,2019-10-01 4:47
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:47
Clean strainers,32-000,2019-10-01 4:47
Clean connections and tighten all,32-000,2019-10-01 4:47
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:47
End lock-out and power up unit,32-000,2019-10-01 4:47
Observe any improper noise or vibration,32-000,2019-10-01 4:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:47
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:47
Clean up any water and remove refule,32-000,2019-10-01 4:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:47
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:47
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:47
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:47
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:47
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:47
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:47
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:47
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:47
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:47
Check shaft sleeves for wear,32-000,2019-10-01 4:47
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:47
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:47
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:47
Check vents for dirt and clean as required,32-000,2019-10-01 4:47
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:47
Clean strainers,32-000,2019-10-01 4:47
Clean connections and tighten all,32-000,2019-10-01 4:47
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:47
End lock-out and power up unit,32-000,2019-10-01 4:47
Observe any improper noise or vibration,32-000,2019-10-01 4:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:47
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:47
Clean up any water and remove refule,32-000,2019-10-01 4:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,32-000,2019-10-01 4:47
Schedule outage with operating personnel if necessary,32-000,2019-10-01 4:47
"De-energize, tag and lock out circuit",32-000,2019-10-01 4:47
Follow Confined Space Entry Procedure's as applicable,32-000,2019-10-01 4:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",32-000,2019-10-01 4:47
"Check operation of floats, if present, and inspect for build-up.",32-000,2019-10-01 4:47
Inspect slab or pit for any obstruction and remove,32-000,2019-10-01 4:47
"Pump strainer:  for dirt and blockages, remove as necessary",32-000,2019-10-01 4:47
Check pump coupling for wear and replace as needed,32-000,2019-10-01 4:47
"Check mechanical seals for wear and leaks, replace as needed",32-000,2019-10-01 4:47
Packing glands:  verify drip to ensure shaft cooling,32-000,2019-10-01 4:47
Check shaft sleeves for wear,32-000,2019-10-01 4:47
Check pump flow and ensure proper directional flow,32-000,2019-10-01 4:47
Check electrical connections for wear and loose connections,32-000,2019-10-01 4:47
Check panel and verify proper identification and labels are present,32-000,2019-10-01 4:47
Check vents for dirt and clean as required,32-000,2019-10-01 4:47
"Clean exterior including all casing, shaft and nipples",32-000,2019-10-01 4:47
Clean strainers,32-000,2019-10-01 4:47
Clean connections and tighten all,32-000,2019-10-01 4:47
"Grease pump and motor as needed, check pump alignment to motor",32-000,2019-10-01 4:47
End lock-out and power up unit,32-000,2019-10-01 4:47
Observe any improper noise or vibration,32-000,2019-10-01 4:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,32-000,2019-10-01 4:47
Contact FMP Service Desk and inform unit back in operation,32-000,2019-10-01 4:47
Clean up any water and remove refule,32-000,2019-10-01 4:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:47
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:47
Pump - Quarterly,43-000,2019-10-01 4:48
Pump - Quarterly,43-000,2019-10-01 4:48
Pump - Quarterly,43-000,2019-10-01 4:48
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:48
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:48
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:48
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:48
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:48
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:48
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:48
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:48
Check shaft sleeves for wear,43-000,2019-10-01 4:48
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:48
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:48
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:48
Check vents for dirt and clean as required,43-000,2019-10-01 4:48
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:48
Clean strainers,43-000,2019-10-01 4:48
Clean connections and tighten all,43-000,2019-10-01 4:48
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:48
End lock-out and power up unit,43-000,2019-10-01 4:48
Observe any improper noise or vibration,43-000,2019-10-01 4:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:48
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:48
Clean up any water and remove refule,43-000,2019-10-01 4:48
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:48
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:48
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:48
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:48
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:48
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:48
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:48
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:48
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:48
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:48
Check shaft sleeves for wear,43-000,2019-10-01 4:48
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:48
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:48
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:48
Check vents for dirt and clean as required,43-000,2019-10-01 4:48
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:48
Clean strainers,43-000,2019-10-01 4:48
Clean connections and tighten all,43-000,2019-10-01 4:48
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:48
End lock-out and power up unit,43-000,2019-10-01 4:48
Observe any improper noise or vibration,43-000,2019-10-01 4:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:48
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:48
Clean up any water and remove refule,43-000,2019-10-01 4:48
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:48
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:48
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:48
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:48
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:48
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:48
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:48
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:48
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:48
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:48
Check shaft sleeves for wear,43-000,2019-10-01 4:48
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:48
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:48
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:48
Check vents for dirt and clean as required,43-000,2019-10-01 4:48
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:48
Clean strainers,43-000,2019-10-01 4:48
Clean connections and tighten all,43-000,2019-10-01 4:48
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:48
End lock-out and power up unit,43-000,2019-10-01 4:48
Observe any improper noise or vibration,43-000,2019-10-01 4:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:48
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:48
Clean up any water and remove refule,43-000,2019-10-01 4:48
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:48
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:48
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:48
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:48
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:48
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:48
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:48
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:48
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:48
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:48
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:48
Check shaft sleeves for wear,43-000,2019-10-01 4:48
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:48
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:48
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:48
Check vents for dirt and clean as required,43-000,2019-10-01 4:48
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:48
Clean strainers,43-000,2019-10-01 4:48
Clean connections and tighten all,43-000,2019-10-01 4:48
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:48
End lock-out and power up unit,43-000,2019-10-01 4:48
Observe any improper noise or vibration,43-000,2019-10-01 4:48
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:48
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:48
Clean up any water and remove refule,43-000,2019-10-01 4:48
Pump - Quarterly,43-000,2019-10-01 4:49
Pump - Quarterly,43-000,2019-10-01 4:49
Pump - Quarterly,43-000,2019-10-01 4:49
Pump - Quarterly,43-000,2019-10-01 4:49
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:49
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:49
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:49
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:49
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:49
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:49
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:49
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:49
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:49
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:49
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:49
Check shaft sleeves for wear,43-000,2019-10-01 4:49
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:49
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:49
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:49
Check vents for dirt and clean as required,43-000,2019-10-01 4:49
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:49
Clean strainers,43-000,2019-10-01 4:49
Clean connections and tighten all,43-000,2019-10-01 4:49
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:49
End lock-out and power up unit,43-000,2019-10-01 4:49
Observe any improper noise or vibration,43-000,2019-10-01 4:49
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:49
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:49
Clean up any water and remove refule,43-000,2019-10-01 4:49
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:49
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:49
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:49
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:49
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:49
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:49
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:49
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:49
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:49
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:49
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:49
Check shaft sleeves for wear,43-000,2019-10-01 4:49
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:49
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:49
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:49
Check vents for dirt and clean as required,43-000,2019-10-01 4:49
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:49
Clean strainers,43-000,2019-10-01 4:49
Clean connections and tighten all,43-000,2019-10-01 4:49
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:49
End lock-out and power up unit,43-000,2019-10-01 4:49
Observe any improper noise or vibration,43-000,2019-10-01 4:49
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:49
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:49
Clean up any water and remove refule,43-000,2019-10-01 4:49
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:49
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:49
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:49
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:49
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:49
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:49
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:49
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:49
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:49
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:49
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:49
Check shaft sleeves for wear,43-000,2019-10-01 4:49
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:49
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:49
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:49
Check vents for dirt and clean as required,43-000,2019-10-01 4:49
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:49
Clean strainers,43-000,2019-10-01 4:49
Clean connections and tighten all,43-000,2019-10-01 4:49
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:49
End lock-out and power up unit,43-000,2019-10-01 4:49
Observe any improper noise or vibration,43-000,2019-10-01 4:49
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:49
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:49
Clean up any water and remove refule,43-000,2019-10-01 4:49
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:49
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:49
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:49
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:49
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:49
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:49
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:49
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:49
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:49
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:49
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:49
Check shaft sleeves for wear,43-000,2019-10-01 4:49
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:49
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:49
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:49
Check vents for dirt and clean as required,43-000,2019-10-01 4:49
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:49
Clean strainers,43-000,2019-10-01 4:49
Pump - Quarterly,43-000,2019-10-01 4:50
Clean connections and tighten all,43-000,2019-10-01 4:50
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:50
End lock-out and power up unit,43-000,2019-10-01 4:50
Observe any improper noise or vibration,43-000,2019-10-01 4:50
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:50
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:50
Clean up any water and remove refule,43-000,2019-10-01 4:50
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:50
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:50
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:50
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:50
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:50
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:50
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:50
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:50
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:50
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:50
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:50
Check shaft sleeves for wear,43-000,2019-10-01 4:50
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:50
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:50
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:50
Check vents for dirt and clean as required,43-000,2019-10-01 4:50
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:50
Clean strainers,43-000,2019-10-01 4:50
Clean connections and tighten all,43-000,2019-10-01 4:50
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:50
End lock-out and power up unit,43-000,2019-10-01 4:50
Observe any improper noise or vibration,43-000,2019-10-01 4:50
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:50
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:50
Clean up any water and remove refule,43-000,2019-10-01 4:50
Pump - Quarterly,39-000,2019-10-01 4:51
Pump - Quarterly,39-000,2019-10-01 4:51
Pump - Quarterly,39-000,2019-10-01 4:51
Pump - Quarterly,39-000,2019-10-01 4:51
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 4:51
Schedule outage with operating personnel if necessary,39-000,2019-10-01 4:51
"De-energize, tag and lock out circuit",39-000,2019-10-01 4:51
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 4:51
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 4:51
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 4:51
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 4:51
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 4:51
Check pump coupling for wear and replace as needed,39-000,2019-10-01 4:51
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 4:51
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 4:51
Check shaft sleeves for wear,39-000,2019-10-01 4:51
Check pump flow and ensure proper directional flow,39-000,2019-10-01 4:51
Check electrical connections for wear and loose connections,39-000,2019-10-01 4:51
Check panel and verify proper identification and labels are present,39-000,2019-10-01 4:51
Check vents for dirt and clean as required,39-000,2019-10-01 4:51
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 4:51
Clean strainers,39-000,2019-10-01 4:51
Clean connections and tighten all,39-000,2019-10-01 4:51
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 4:51
End lock-out and power up unit,39-000,2019-10-01 4:51
Observe any improper noise or vibration,39-000,2019-10-01 4:51
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 4:51
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 4:51
Clean up any water and remove refule,39-000,2019-10-01 4:51
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 4:51
Schedule outage with operating personnel if necessary,39-000,2019-10-01 4:51
"De-energize, tag and lock out circuit",39-000,2019-10-01 4:51
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 4:51
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 4:51
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 4:51
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 4:51
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 4:51
Check pump coupling for wear and replace as needed,39-000,2019-10-01 4:51
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 4:51
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 4:51
Check shaft sleeves for wear,39-000,2019-10-01 4:51
Check pump flow and ensure proper directional flow,39-000,2019-10-01 4:51
Check electrical connections for wear and loose connections,39-000,2019-10-01 4:51
Check panel and verify proper identification and labels are present,39-000,2019-10-01 4:51
Check vents for dirt and clean as required,39-000,2019-10-01 4:51
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 4:51
Clean strainers,39-000,2019-10-01 4:51
Clean connections and tighten all,39-000,2019-10-01 4:51
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 4:51
End lock-out and power up unit,39-000,2019-10-01 4:51
Observe any improper noise or vibration,39-000,2019-10-01 4:51
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 4:51
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 4:51
Clean up any water and remove refule,39-000,2019-10-01 4:51
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 4:51
Schedule outage with operating personnel if necessary,39-000,2019-10-01 4:51
"De-energize, tag and lock out circuit",39-000,2019-10-01 4:51
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 4:51
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 4:51
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 4:51
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 4:51
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 4:51
Check pump coupling for wear and replace as needed,39-000,2019-10-01 4:51
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 4:51
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 4:51
Check shaft sleeves for wear,39-000,2019-10-01 4:51
Check pump flow and ensure proper directional flow,39-000,2019-10-01 4:51
Check electrical connections for wear and loose connections,39-000,2019-10-01 4:51
Check panel and verify proper identification and labels are present,39-000,2019-10-01 4:51
Check vents for dirt and clean as required,39-000,2019-10-01 4:51
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 4:51
Clean strainers,39-000,2019-10-01 4:51
Clean connections and tighten all,39-000,2019-10-01 4:51
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 4:51
End lock-out and power up unit,39-000,2019-10-01 4:51
Observe any improper noise or vibration,39-000,2019-10-01 4:51
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 4:51
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 4:51
Clean up any water and remove refule,39-000,2019-10-01 4:51
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 4:51
Schedule outage with operating personnel if necessary,39-000,2019-10-01 4:51
"De-energize, tag and lock out circuit",39-000,2019-10-01 4:51
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 4:51
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 4:51
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 4:51
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 4:51
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 4:51
Check pump coupling for wear and replace as needed,39-000,2019-10-01 4:51
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 4:51
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 4:51
Check shaft sleeves for wear,39-000,2019-10-01 4:51
Check pump flow and ensure proper directional flow,39-000,2019-10-01 4:51
Check electrical connections for wear and loose connections,39-000,2019-10-01 4:51
Check panel and verify proper identification and labels are present,39-000,2019-10-01 4:51
Check vents for dirt and clean as required,39-000,2019-10-01 4:51
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 4:51
Pump - Quarterly,39-000,2019-10-01 4:52
Pump - Quarterly,09-000,2019-10-01 4:52
Pump - Quarterly,09-000,2019-10-01 4:52
Pump - Quarterly,09-000,2019-10-01 4:52
Pump - Quarterly,09-000,2019-10-01 4:52
Pump - Quarterly,43-000,2019-10-01 4:52
Clean strainers,39-000,2019-10-01 4:52
Clean connections and tighten all,39-000,2019-10-01 4:52
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 4:52
End lock-out and power up unit,39-000,2019-10-01 4:52
Observe any improper noise or vibration,39-000,2019-10-01 4:52
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 4:52
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 4:52
Clean up any water and remove refule,39-000,2019-10-01 4:52
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 4:52
Schedule outage with operating personnel if necessary,39-000,2019-10-01 4:52
"De-energize, tag and lock out circuit",39-000,2019-10-01 4:52
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 4:52
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 4:52
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 4:52
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 4:52
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 4:52
Check pump coupling for wear and replace as needed,39-000,2019-10-01 4:52
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 4:52
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 4:52
Check shaft sleeves for wear,39-000,2019-10-01 4:52
Check pump flow and ensure proper directional flow,39-000,2019-10-01 4:52
Check electrical connections for wear and loose connections,39-000,2019-10-01 4:52
Check panel and verify proper identification and labels are present,39-000,2019-10-01 4:52
Check vents for dirt and clean as required,39-000,2019-10-01 4:52
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 4:52
Clean strainers,39-000,2019-10-01 4:52
Clean connections and tighten all,39-000,2019-10-01 4:52
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 4:52
End lock-out and power up unit,39-000,2019-10-01 4:52
Observe any improper noise or vibration,39-000,2019-10-01 4:52
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 4:52
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 4:52
Clean up any water and remove refule,39-000,2019-10-01 4:52
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:52
Charge system to mid point,09-000,2019-10-01 4:52
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-01 4:52
Blowdown sight glass,09-000,2019-10-01 4:52
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:52
Charge system to mid point,09-000,2019-10-01 4:52
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-01 4:52
Blowdown sight glass,09-000,2019-10-01 4:52
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:52
Charge system to mid point,09-000,2019-10-01 4:52
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-01 4:52
Blowdown sight glass,09-000,2019-10-01 4:52
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:52
Charge system to mid point,09-000,2019-10-01 4:52
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-01 4:52
Blowdown sight glass,09-000,2019-10-01 4:52
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:52
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:52
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:52
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:52
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:52
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:52
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:52
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:52
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:52
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:52
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:52
Check shaft sleeves for wear,43-000,2019-10-01 4:52
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:52
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:52
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:52
Check vents for dirt and clean as required,43-000,2019-10-01 4:52
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:52
Clean strainers,43-000,2019-10-01 4:52
