Operator comments,Building ID,Report Time
Clean connections and tighten all,43-000,2019-10-01 4:52
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:52
End lock-out and power up unit,43-000,2019-10-01 4:52
Observe any improper noise or vibration,43-000,2019-10-01 4:52
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:52
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:52
Clean up any water and remove refule,43-000,2019-10-01 4:52
Pump - Quarterly,43-000,2019-10-01 4:53
Pump - Quarterly,43-000,2019-10-01 4:53
Pump - Quarterly,43-000,2019-10-01 4:53
Pump - Quarterly,43-000,2019-10-01 4:53
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:53
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:53
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:53
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:53
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:53
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:53
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:53
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:53
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:53
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:53
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:53
Check shaft sleeves for wear,43-000,2019-10-01 4:53
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:53
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:53
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:53
Check vents for dirt and clean as required,43-000,2019-10-01 4:53
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:53
Clean strainers,43-000,2019-10-01 4:53
Clean connections and tighten all,43-000,2019-10-01 4:53
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:53
End lock-out and power up unit,43-000,2019-10-01 4:53
Observe any improper noise or vibration,43-000,2019-10-01 4:53
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:53
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:53
Clean up any water and remove refule,43-000,2019-10-01 4:53
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:53
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:53
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:53
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:53
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:53
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:53
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:53
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:53
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:53
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:53
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:53
Check shaft sleeves for wear,43-000,2019-10-01 4:53
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:53
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:53
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:53
Check vents for dirt and clean as required,43-000,2019-10-01 4:53
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:53
Clean strainers,43-000,2019-10-01 4:53
Clean connections and tighten all,43-000,2019-10-01 4:53
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:53
End lock-out and power up unit,43-000,2019-10-01 4:53
Observe any improper noise or vibration,43-000,2019-10-01 4:53
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:53
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:53
Clean up any water and remove refule,43-000,2019-10-01 4:53
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:53
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:53
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:53
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:53
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:53
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:53
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:53
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:53
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:53
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:53
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:53
Check shaft sleeves for wear,43-000,2019-10-01 4:53
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:53
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:53
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:53
Check vents for dirt and clean as required,43-000,2019-10-01 4:53
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:53
Clean strainers,43-000,2019-10-01 4:53
Clean connections and tighten all,43-000,2019-10-01 4:53
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:53
End lock-out and power up unit,43-000,2019-10-01 4:53
Observe any improper noise or vibration,43-000,2019-10-01 4:53
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:53
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:53
Clean up any water and remove refule,43-000,2019-10-01 4:53
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:53
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:53
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:53
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:53
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:53
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:53
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:53
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:53
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:53
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:53
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:53
Check shaft sleeves for wear,43-000,2019-10-01 4:53
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:53
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:53
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:53
Check vents for dirt and clean as required,43-000,2019-10-01 4:53
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:53
Clean strainers,43-000,2019-10-01 4:53
Clean connections and tighten all,43-000,2019-10-01 4:53
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:53
End lock-out and power up unit,43-000,2019-10-01 4:53
Observe any improper noise or vibration,43-000,2019-10-01 4:53
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:53
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:53
Clean up any water and remove refule,43-000,2019-10-01 4:53
Pump - Quarterly,43-000,2019-10-01 4:54
Pump - Quarterly,09-000,2019-10-01 4:54
Pump - Quarterly,09-000,2019-10-01 4:54
Pump - Quarterly,36-000,2019-10-01 4:54
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:54
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:54
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:54
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:54
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:54
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:54
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:54
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:54
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:54
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:54
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:54
Check shaft sleeves for wear,43-000,2019-10-01 4:54
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:54
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:54
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:54
Check vents for dirt and clean as required,43-000,2019-10-01 4:54
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:54
Clean strainers,43-000,2019-10-01 4:54
Clean connections and tighten all,43-000,2019-10-01 4:54
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:54
End lock-out and power up unit,43-000,2019-10-01 4:54
Observe any improper noise or vibration,43-000,2019-10-01 4:54
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:54
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:54
Clean up any water and remove refule,43-000,2019-10-01 4:54
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:54
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:54
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:54
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:54
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:54
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:54
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:54
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:54
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:54
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:54
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:54
Check shaft sleeves for wear,09-000,2019-10-01 4:54
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:54
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:54
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:54
Check vents for dirt and clean as required,09-000,2019-10-01 4:54
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:54
Clean strainers,09-000,2019-10-01 4:54
Clean connections and tighten all,09-000,2019-10-01 4:54
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:54
End lock-out and power up unit,09-000,2019-10-01 4:54
Observe any improper noise or vibration,09-000,2019-10-01 4:54
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:54
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:54
Clean up any water and remove refule,09-000,2019-10-01 4:54
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:54
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:54
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:54
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:54
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:54
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:54
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:54
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:54
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:54
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:54
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:54
Check shaft sleeves for wear,09-000,2019-10-01 4:54
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:54
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:54
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:54
Check vents for dirt and clean as required,09-000,2019-10-01 4:54
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:54
Clean strainers,09-000,2019-10-01 4:54
Clean connections and tighten all,09-000,2019-10-01 4:54
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:54
End lock-out and power up unit,09-000,2019-10-01 4:54
Observe any improper noise or vibration,09-000,2019-10-01 4:54
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:54
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:54
Clean up any water and remove refule,09-000,2019-10-01 4:54
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:54
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:54
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:54
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:54
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:54
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:54
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:54
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:54
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:54
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:54
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:54
Check shaft sleeves for wear,36-000,2019-10-01 4:54
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:54
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:54
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:54
Check vents for dirt and clean as required,36-000,2019-10-01 4:54
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:54
Pump - Quarterly,09-000,2019-10-01 4:55
Pump - Quarterly,09-000,2019-10-01 4:55
Pump - Quarterly,09-000,2019-10-01 4:55
Clean strainers,36-000,2019-10-01 4:55
Clean connections and tighten all,36-000,2019-10-01 4:55
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:55
End lock-out and power up unit,36-000,2019-10-01 4:55
Observe any improper noise or vibration,36-000,2019-10-01 4:55
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:55
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:55
Clean up any water and remove refule,36-000,2019-10-01 4:55
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:55
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:55
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:55
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:55
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:55
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:55
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:55
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:55
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:55
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:55
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:55
Check shaft sleeves for wear,09-000,2019-10-01 4:55
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:55
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:55
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:55
Check vents for dirt and clean as required,09-000,2019-10-01 4:55
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:55
Clean strainers,09-000,2019-10-01 4:55
Clean connections and tighten all,09-000,2019-10-01 4:55
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:55
End lock-out and power up unit,09-000,2019-10-01 4:55
Observe any improper noise or vibration,09-000,2019-10-01 4:55
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:55
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:55
Clean up any water and remove refule,09-000,2019-10-01 4:55
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:55
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:55
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:55
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:55
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:55
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:55
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:55
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:55
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:55
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:55
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:55
Check shaft sleeves for wear,09-000,2019-10-01 4:55
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:55
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:55
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:55
Check vents for dirt and clean as required,09-000,2019-10-01 4:55
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:55
Clean strainers,09-000,2019-10-01 4:55
Clean connections and tighten all,09-000,2019-10-01 4:55
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:55
End lock-out and power up unit,09-000,2019-10-01 4:55
Observe any improper noise or vibration,09-000,2019-10-01 4:55
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:55
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:55
Clean up any water and remove refule,09-000,2019-10-01 4:55
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:55
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:55
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:55
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:55
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:55
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:55
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:55
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:55
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:55
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:55
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:55
Check shaft sleeves for wear,09-000,2019-10-01 4:55
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:55
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:55
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:55
Check vents for dirt and clean as required,09-000,2019-10-01 4:55
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:55
Clean strainers,09-000,2019-10-01 4:55
Clean connections and tighten all,09-000,2019-10-01 4:55
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:55
End lock-out and power up unit,09-000,2019-10-01 4:55
Observe any improper noise or vibration,09-000,2019-10-01 4:55
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:55
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:55
Clean up any water and remove refule,09-000,2019-10-01 4:55
Pump - Quarterly,09-000,2019-10-01 4:56
Pump - Quarterly,09-000,2019-10-01 4:56
Pump - Quarterly,43-000,2019-10-01 4:56
Pump - Quarterly,09-000,2019-10-01 4:56
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:56
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:56
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:56
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:56
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:56
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:56
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:56
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:56
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:56
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:56
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:56
Check shaft sleeves for wear,09-000,2019-10-01 4:56
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:56
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:56
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:56
Check vents for dirt and clean as required,09-000,2019-10-01 4:56
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:56
Clean strainers,09-000,2019-10-01 4:56
Clean connections and tighten all,09-000,2019-10-01 4:56
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:56
End lock-out and power up unit,09-000,2019-10-01 4:56
Observe any improper noise or vibration,09-000,2019-10-01 4:56
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:56
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:56
Clean up any water and remove refule,09-000,2019-10-01 4:56
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:56
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:56
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:56
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:56
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:56
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:56
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:56
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:56
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:56
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:56
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:56
Check shaft sleeves for wear,09-000,2019-10-01 4:56
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:56
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:56
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:56
Check vents for dirt and clean as required,09-000,2019-10-01 4:56
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:56
Clean strainers,09-000,2019-10-01 4:56
Clean connections and tighten all,09-000,2019-10-01 4:56
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:56
End lock-out and power up unit,09-000,2019-10-01 4:56
Observe any improper noise or vibration,09-000,2019-10-01 4:56
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:56
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:56
Clean up any water and remove refule,09-000,2019-10-01 4:56
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,43-000,2019-10-01 4:56
Schedule outage with operating personnel if necessary,43-000,2019-10-01 4:56
"De-energize, tag and lock out circuit",43-000,2019-10-01 4:56
Follow Confined Space Entry Procedure's as applicable,43-000,2019-10-01 4:56
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",43-000,2019-10-01 4:56
"Check operation of floats, if present, and inspect for build-up.",43-000,2019-10-01 4:56
Inspect slab or pit for any obstruction and remove,43-000,2019-10-01 4:56
"Pump strainer:  for dirt and blockages, remove as necessary",43-000,2019-10-01 4:56
Check pump coupling for wear and replace as needed,43-000,2019-10-01 4:56
"Check mechanical seals for wear and leaks, replace as needed",43-000,2019-10-01 4:56
Packing glands:  verify drip to ensure shaft cooling,43-000,2019-10-01 4:56
Check shaft sleeves for wear,43-000,2019-10-01 4:56
Check pump flow and ensure proper directional flow,43-000,2019-10-01 4:56
Check electrical connections for wear and loose connections,43-000,2019-10-01 4:56
Check panel and verify proper identification and labels are present,43-000,2019-10-01 4:56
Check vents for dirt and clean as required,43-000,2019-10-01 4:56
"Clean exterior including all casing, shaft and nipples",43-000,2019-10-01 4:56
Clean strainers,43-000,2019-10-01 4:56
Clean connections and tighten all,43-000,2019-10-01 4:56
"Grease pump and motor as needed, check pump alignment to motor",43-000,2019-10-01 4:56
End lock-out and power up unit,43-000,2019-10-01 4:56
Observe any improper noise or vibration,43-000,2019-10-01 4:56
Check gauges for proper function.  Compare readings with original suction/discharge pressure,43-000,2019-10-01 4:56
Contact FMP Service Desk and inform unit back in operation,43-000,2019-10-01 4:56
Clean up any water and remove refule,43-000,2019-10-01 4:56
"Deenergize, tag, and lock out circuit.",09-000,2019-10-01 4:56
Inspect piping for evidence of leaks and vibration.,09-000,2019-10-01 4:56
Pump - Quarterly,09-000,2019-10-01 4:57
Pump - Quarterly,09-000,2019-10-01 4:57
Pump - Quarterly,36-000,2019-10-01 4:57
Pump - Quarterly,36-000,2019-10-01 4:57
Report any leaks to supervisor.,09-000,2019-10-01 4:57
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,09-000,2019-10-01 4:57
Check mounting bolts and tighten if needed.,09-000,2019-10-01 4:57
Check crankcase heater.,09-000,2019-10-01 4:57
"Check refrigerant levels using sight glass, recharge if necessary.",09-000,2019-10-01 4:57
Check temperature drop across condensing coil.,09-000,2019-10-01 4:57
Check temperature drop across condensing coil.,09-000,2019-10-01 4:57
Check that reversing valve is operating properly.,09-000,2019-10-01 4:57
Check oil if compressor is equipped with a sight glass.,09-000,2019-10-01 4:57
Clean air intake and screens; change filters as necessary.,09-000,2019-10-01 4:57
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,09-000,2019-10-01 4:57
"Re-energize unit, end lock-out",09-000,2019-10-01 4:57
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",09-000,2019-10-01 4:57
Check that reversing valve is operating properly.,09-000,2019-10-01 4:57
Clean up work area.,09-000,2019-10-01 4:57
"Deenergize, tag, and lock out circuit.",09-000,2019-10-01 4:57
Inspect piping for evidence of leaks and vibration.,09-000,2019-10-01 4:57
Report any leaks to supervisor.,09-000,2019-10-01 4:57
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,09-000,2019-10-01 4:57
Check mounting bolts and tighten if needed.,09-000,2019-10-01 4:57
Check crankcase heater.,09-000,2019-10-01 4:57
"Check refrigerant levels using sight glass, recharge if necessary.",09-000,2019-10-01 4:57
Check temperature drop across condensing coil.,09-000,2019-10-01 4:57
Check temperature drop across condensing coil.,09-000,2019-10-01 4:57
Check that reversing valve is operating properly.,09-000,2019-10-01 4:57
Check oil if compressor is equipped with a sight glass.,09-000,2019-10-01 4:57
Clean air intake and screens; change filters as necessary.,09-000,2019-10-01 4:57
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,09-000,2019-10-01 4:57
"Re-energize unit, end lock-out",09-000,2019-10-01 4:57
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",09-000,2019-10-01 4:57
Check that reversing valve is operating properly.,09-000,2019-10-01 4:57
Clean up work area.,09-000,2019-10-01 4:57
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 4:57
Schedule outage with operating personnel if necessary,09-000,2019-10-01 4:57
"De-energize, tag and lock out circuit",09-000,2019-10-01 4:57
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 4:57
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 4:57
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 4:57
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 4:57
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 4:57
Check pump coupling for wear and replace as needed,09-000,2019-10-01 4:57
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 4:57
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 4:57
Check shaft sleeves for wear,09-000,2019-10-01 4:57
Check pump flow and ensure proper directional flow,09-000,2019-10-01 4:57
Check electrical connections for wear and loose connections,09-000,2019-10-01 4:57
Check panel and verify proper identification and labels are present,09-000,2019-10-01 4:57
Check vents for dirt and clean as required,09-000,2019-10-01 4:57
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 4:57
Clean strainers,09-000,2019-10-01 4:57
Clean connections and tighten all,09-000,2019-10-01 4:57
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 4:57
End lock-out and power up unit,09-000,2019-10-01 4:57
Observe any improper noise or vibration,09-000,2019-10-01 4:57
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 4:57
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 4:57
Clean up any water and remove refule,09-000,2019-10-01 4:57
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:57
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:57
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:57
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:57
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:57
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:57
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:57
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:57
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:57
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:57
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:57
Check shaft sleeves for wear,36-000,2019-10-01 4:57
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:57
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:57
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:57
Check vents for dirt and clean as required,36-000,2019-10-01 4:57
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:57
Clean strainers,36-000,2019-10-01 4:57
Clean connections and tighten all,36-000,2019-10-01 4:57
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:57
End lock-out and power up unit,36-000,2019-10-01 4:57
Observe any improper noise or vibration,36-000,2019-10-01 4:57
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:57
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:57
Clean up any water and remove refule,36-000,2019-10-01 4:57
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:57
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:57
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:57
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:57
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:57
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:57
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:57
Pump - Quarterly,36-000,2019-10-01 4:58
Pump - Quarterly,36-000,2019-10-01 4:58
Pump - Quarterly,36-000,2019-10-01 4:58
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:58
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:58
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:58
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:58
Check shaft sleeves for wear,36-000,2019-10-01 4:58
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:58
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:58
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:58
Check vents for dirt and clean as required,36-000,2019-10-01 4:58
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:58
Clean strainers,36-000,2019-10-01 4:58
Clean connections and tighten all,36-000,2019-10-01 4:58
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:58
End lock-out and power up unit,36-000,2019-10-01 4:58
Observe any improper noise or vibration,36-000,2019-10-01 4:58
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:58
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:58
Clean up any water and remove refule,36-000,2019-10-01 4:58
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:58
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:58
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:58
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:58
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:58
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:58
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:58
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:58
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:58
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:58
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:58
Check shaft sleeves for wear,36-000,2019-10-01 4:58
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:58
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:58
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:58
Check vents for dirt and clean as required,36-000,2019-10-01 4:58
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:58
Clean strainers,36-000,2019-10-01 4:58
Clean connections and tighten all,36-000,2019-10-01 4:58
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:58
End lock-out and power up unit,36-000,2019-10-01 4:58
Observe any improper noise or vibration,36-000,2019-10-01 4:58
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:58
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:58
Clean up any water and remove refule,36-000,2019-10-01 4:58
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:58
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:58
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:58
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:58
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:58
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:58
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:58
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:58
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:58
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:58
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:58
Check shaft sleeves for wear,36-000,2019-10-01 4:58
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:58
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:58
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:58
Check vents for dirt and clean as required,36-000,2019-10-01 4:58
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:58
Clean strainers,36-000,2019-10-01 4:58
Clean connections and tighten all,36-000,2019-10-01 4:58
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:58
End lock-out and power up unit,36-000,2019-10-01 4:58
Observe any improper noise or vibration,36-000,2019-10-01 4:58
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:58
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:58
Clean up any water and remove refule,36-000,2019-10-01 4:58
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:58
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:58
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:58
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:58
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:58
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:58
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:58
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:58
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:58
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:58
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:58
Check shaft sleeves for wear,36-000,2019-10-01 4:58
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:58
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:58
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:58
Check vents for dirt and clean as required,36-000,2019-10-01 4:58
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:58
Clean strainers,36-000,2019-10-01 4:58
Clean connections and tighten all,36-000,2019-10-01 4:58
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:58
End lock-out and power up unit,36-000,2019-10-01 4:58
Observe any improper noise or vibration,36-000,2019-10-01 4:58
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:58
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:58
Clean up any water and remove refule,36-000,2019-10-01 4:58
Pump - Quarterly,36-000,2019-10-01 4:59
Pump - Quarterly,36-000,2019-10-01 4:59
Pump - Quarterly,36-000,2019-10-01 4:59
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:59
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:59
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:59
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:59
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:59
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:59
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:59
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:59
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:59
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:59
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:59
Check shaft sleeves for wear,36-000,2019-10-01 4:59
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:59
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:59
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:59
Check vents for dirt and clean as required,36-000,2019-10-01 4:59
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:59
Clean strainers,36-000,2019-10-01 4:59
Clean connections and tighten all,36-000,2019-10-01 4:59
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:59
End lock-out and power up unit,36-000,2019-10-01 4:59
Observe any improper noise or vibration,36-000,2019-10-01 4:59
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:59
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:59
Clean up any water and remove refule,36-000,2019-10-01 4:59
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:59
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:59
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:59
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:59
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:59
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:59
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:59
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:59
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:59
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:59
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:59
Check shaft sleeves for wear,36-000,2019-10-01 4:59
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:59
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:59
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:59
Check vents for dirt and clean as required,36-000,2019-10-01 4:59
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:59
Clean strainers,36-000,2019-10-01 4:59
Clean connections and tighten all,36-000,2019-10-01 4:59
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:59
End lock-out and power up unit,36-000,2019-10-01 4:59
Observe any improper noise or vibration,36-000,2019-10-01 4:59
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:59
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:59
Clean up any water and remove refule,36-000,2019-10-01 4:59
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 4:59
Schedule outage with operating personnel if necessary,36-000,2019-10-01 4:59
"De-energize, tag and lock out circuit",36-000,2019-10-01 4:59
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 4:59
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 4:59
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 4:59
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 4:59
