Operator comments,Building ID,Report Time
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 4:59
Check pump coupling for wear and replace as needed,36-000,2019-10-01 4:59
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 4:59
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 4:59
Check shaft sleeves for wear,36-000,2019-10-01 4:59
Check pump flow and ensure proper directional flow,36-000,2019-10-01 4:59
Check electrical connections for wear and loose connections,36-000,2019-10-01 4:59
Check panel and verify proper identification and labels are present,36-000,2019-10-01 4:59
Check vents for dirt and clean as required,36-000,2019-10-01 4:59
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 4:59
Clean strainers,36-000,2019-10-01 4:59
Clean connections and tighten all,36-000,2019-10-01 4:59
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 4:59
End lock-out and power up unit,36-000,2019-10-01 4:59
Observe any improper noise or vibration,36-000,2019-10-01 4:59
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 4:59
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 4:59
Clean up any water and remove refule,36-000,2019-10-01 4:59
Pump - Quarterly,36-000,2019-10-01 5:00
Pump - Quarterly,36-000,2019-10-01 5:00
Pump - Quarterly,08-000,2019-10-01 5:00
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 5:00
Schedule outage with operating personnel if necessary,36-000,2019-10-01 5:00
"De-energize, tag and lock out circuit",36-000,2019-10-01 5:00
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 5:00
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 5:00
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 5:00
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 5:00
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 5:00
Check pump coupling for wear and replace as needed,36-000,2019-10-01 5:00
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 5:00
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 5:00
Check shaft sleeves for wear,36-000,2019-10-01 5:00
Check pump flow and ensure proper directional flow,36-000,2019-10-01 5:00
Check electrical connections for wear and loose connections,36-000,2019-10-01 5:00
Check panel and verify proper identification and labels are present,36-000,2019-10-01 5:00
Check vents for dirt and clean as required,36-000,2019-10-01 5:00
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 5:00
Clean strainers,36-000,2019-10-01 5:00
Clean connections and tighten all,36-000,2019-10-01 5:00
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 5:00
End lock-out and power up unit,36-000,2019-10-01 5:00
Observe any improper noise or vibration,36-000,2019-10-01 5:00
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 5:00
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 5:00
Clean up any water and remove refule,36-000,2019-10-01 5:00
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-01 5:00
Schedule outage with operating personnel if necessary,36-000,2019-10-01 5:00
"De-energize, tag and lock out circuit",36-000,2019-10-01 5:00
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-01 5:00
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-01 5:00
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-01 5:00
Inspect slab or pit for any obstruction and remove,36-000,2019-10-01 5:00
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-01 5:00
Check pump coupling for wear and replace as needed,36-000,2019-10-01 5:00
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-01 5:00
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-01 5:00
Check shaft sleeves for wear,36-000,2019-10-01 5:00
Check pump flow and ensure proper directional flow,36-000,2019-10-01 5:00
Check electrical connections for wear and loose connections,36-000,2019-10-01 5:00
Check panel and verify proper identification and labels are present,36-000,2019-10-01 5:00
Check vents for dirt and clean as required,36-000,2019-10-01 5:00
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-01 5:00
Clean strainers,36-000,2019-10-01 5:00
Clean connections and tighten all,36-000,2019-10-01 5:00
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-01 5:00
End lock-out and power up unit,36-000,2019-10-01 5:00
Observe any improper noise or vibration,36-000,2019-10-01 5:00
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-01 5:00
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-01 5:00
Clean up any water and remove refule,36-000,2019-10-01 5:00
"Deenergize, tag, and lock out circuit.",08-000,2019-10-01 5:00
Inspect piping for evidence of leaks and vibration.,08-000,2019-10-01 5:00
Report any leaks to supervisor.,08-000,2019-10-01 5:00
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,08-000,2019-10-01 5:00
Check mounting bolts and tighten if needed.,08-000,2019-10-01 5:00
Check crankcase heater.,08-000,2019-10-01 5:00
"Check refrigerant levels using sight glass, recharge if necessary.",08-000,2019-10-01 5:00
Check temperature drop across condensing coil.,08-000,2019-10-01 5:00
Check temperature drop across condensing coil.,08-000,2019-10-01 5:00
Check that reversing valve is operating properly.,08-000,2019-10-01 5:00
Check oil if compressor is equipped with a sight glass.,08-000,2019-10-01 5:00
Clean air intake and screens; change filters as necessary.,08-000,2019-10-01 5:00
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,08-000,2019-10-01 5:00
"Re-energize unit, end lock-out",08-000,2019-10-01 5:00
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",08-000,2019-10-01 5:00
Check that reversing valve is operating properly.,08-000,2019-10-01 5:00
Clean up work area.,08-000,2019-10-01 5:00
Pump - Quarterly,08-000,2019-10-01 5:01
Pump - Quarterly,08-000,2019-10-01 5:01
Pump - Quarterly,08-000,2019-10-01 5:01
Pump - Quarterly,39-000,2019-10-01 5:01
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-10-01 5:01
Schedule outage with operating personnel if necessary,08-000,2019-10-01 5:01
"De-energize, tag and lock out circuit",08-000,2019-10-01 5:01
Follow Confined Space Entry Procedure's as applicable,08-000,2019-10-01 5:01
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-10-01 5:01
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-10-01 5:01
Inspect slab or pit for any obstruction and remove,08-000,2019-10-01 5:01
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-10-01 5:01
Check pump coupling for wear and replace as needed,08-000,2019-10-01 5:01
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-10-01 5:01
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-10-01 5:01
Check shaft sleeves for wear,08-000,2019-10-01 5:01
Check pump flow and ensure proper directional flow,08-000,2019-10-01 5:01
Check electrical connections for wear and loose connections,08-000,2019-10-01 5:01
Check panel and verify proper identification and labels are present,08-000,2019-10-01 5:01
Check vents for dirt and clean as required,08-000,2019-10-01 5:01
"Clean exterior including all casing, shaft and nipples",08-000,2019-10-01 5:01
Clean strainers,08-000,2019-10-01 5:01
Clean connections and tighten all,08-000,2019-10-01 5:01
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-10-01 5:01
End lock-out and power up unit,08-000,2019-10-01 5:01
Observe any improper noise or vibration,08-000,2019-10-01 5:01
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-10-01 5:01
Contact FMP Service Desk and inform unit back in operation,08-000,2019-10-01 5:01
Clean up any water and remove refule,08-000,2019-10-01 5:01
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-10-01 5:01
Schedule outage with operating personnel if necessary,08-000,2019-10-01 5:01
"De-energize, tag and lock out circuit",08-000,2019-10-01 5:01
Follow Confined Space Entry Procedure's as applicable,08-000,2019-10-01 5:01
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-10-01 5:01
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-10-01 5:01
Inspect slab or pit for any obstruction and remove,08-000,2019-10-01 5:01
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-10-01 5:01
Check pump coupling for wear and replace as needed,08-000,2019-10-01 5:01
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-10-01 5:01
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-10-01 5:01
Check shaft sleeves for wear,08-000,2019-10-01 5:01
Check pump flow and ensure proper directional flow,08-000,2019-10-01 5:01
Check electrical connections for wear and loose connections,08-000,2019-10-01 5:01
Check panel and verify proper identification and labels are present,08-000,2019-10-01 5:01
Check vents for dirt and clean as required,08-000,2019-10-01 5:01
"Clean exterior including all casing, shaft and nipples",08-000,2019-10-01 5:01
Clean strainers,08-000,2019-10-01 5:01
Clean connections and tighten all,08-000,2019-10-01 5:01
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-10-01 5:01
End lock-out and power up unit,08-000,2019-10-01 5:01
Observe any improper noise or vibration,08-000,2019-10-01 5:01
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-10-01 5:01
Contact FMP Service Desk and inform unit back in operation,08-000,2019-10-01 5:01
Clean up any water and remove refule,08-000,2019-10-01 5:01
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-10-01 5:01
Schedule outage with operating personnel if necessary,08-000,2019-10-01 5:01
"De-energize, tag and lock out circuit",08-000,2019-10-01 5:01
Follow Confined Space Entry Procedure's as applicable,08-000,2019-10-01 5:01
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-10-01 5:01
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-10-01 5:01
Inspect slab or pit for any obstruction and remove,08-000,2019-10-01 5:01
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-10-01 5:01
Check pump coupling for wear and replace as needed,08-000,2019-10-01 5:01
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-10-01 5:01
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-10-01 5:01
Check shaft sleeves for wear,08-000,2019-10-01 5:01
Check pump flow and ensure proper directional flow,08-000,2019-10-01 5:01
Check electrical connections for wear and loose connections,08-000,2019-10-01 5:01
Check panel and verify proper identification and labels are present,08-000,2019-10-01 5:01
Check vents for dirt and clean as required,08-000,2019-10-01 5:01
"Clean exterior including all casing, shaft and nipples",08-000,2019-10-01 5:01
Clean strainers,08-000,2019-10-01 5:01
Clean connections and tighten all,08-000,2019-10-01 5:01
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-10-01 5:01
End lock-out and power up unit,08-000,2019-10-01 5:01
Observe any improper noise or vibration,08-000,2019-10-01 5:01
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-10-01 5:01
Contact FMP Service Desk and inform unit back in operation,08-000,2019-10-01 5:01
Clean up any water and remove refule,08-000,2019-10-01 5:01
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 5:01
Schedule outage with operating personnel if necessary,39-000,2019-10-01 5:01
"De-energize, tag and lock out circuit",39-000,2019-10-01 5:01
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 5:01
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 5:01
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 5:01
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 5:01
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 5:01
Pump - Quarterly,39-000,2019-10-01 5:02
Pump - Quarterly,39-000,2019-10-01 5:02
Pump - Quarterly,39-000,2019-10-01 5:02
Check pump coupling for wear and replace as needed,39-000,2019-10-01 5:02
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 5:02
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 5:02
Check shaft sleeves for wear,39-000,2019-10-01 5:02
Check pump flow and ensure proper directional flow,39-000,2019-10-01 5:02
Check electrical connections for wear and loose connections,39-000,2019-10-01 5:02
Check panel and verify proper identification and labels are present,39-000,2019-10-01 5:02
Check vents for dirt and clean as required,39-000,2019-10-01 5:02
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 5:02
Clean strainers,39-000,2019-10-01 5:02
Clean connections and tighten all,39-000,2019-10-01 5:02
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 5:02
End lock-out and power up unit,39-000,2019-10-01 5:02
Observe any improper noise or vibration,39-000,2019-10-01 5:02
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 5:02
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 5:02
Clean up any water and remove refule,39-000,2019-10-01 5:02
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 5:02
Schedule outage with operating personnel if necessary,39-000,2019-10-01 5:02
"De-energize, tag and lock out circuit",39-000,2019-10-01 5:02
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 5:02
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 5:02
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 5:02
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 5:02
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 5:02
Check pump coupling for wear and replace as needed,39-000,2019-10-01 5:02
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 5:02
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 5:02
Check shaft sleeves for wear,39-000,2019-10-01 5:02
Check pump flow and ensure proper directional flow,39-000,2019-10-01 5:02
Check electrical connections for wear and loose connections,39-000,2019-10-01 5:02
Check panel and verify proper identification and labels are present,39-000,2019-10-01 5:02
Check vents for dirt and clean as required,39-000,2019-10-01 5:02
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 5:02
Clean strainers,39-000,2019-10-01 5:02
Clean connections and tighten all,39-000,2019-10-01 5:02
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 5:02
End lock-out and power up unit,39-000,2019-10-01 5:02
Observe any improper noise or vibration,39-000,2019-10-01 5:02
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 5:02
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 5:02
Clean up any water and remove refule,39-000,2019-10-01 5:02
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 5:02
Schedule outage with operating personnel if necessary,39-000,2019-10-01 5:02
"De-energize, tag and lock out circuit",39-000,2019-10-01 5:02
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 5:02
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 5:02
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 5:02
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 5:02
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 5:02
Check pump coupling for wear and replace as needed,39-000,2019-10-01 5:02
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 5:02
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 5:02
Check shaft sleeves for wear,39-000,2019-10-01 5:02
Check pump flow and ensure proper directional flow,39-000,2019-10-01 5:02
Check electrical connections for wear and loose connections,39-000,2019-10-01 5:02
Check panel and verify proper identification and labels are present,39-000,2019-10-01 5:02
Check vents for dirt and clean as required,39-000,2019-10-01 5:02
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 5:02
Clean strainers,39-000,2019-10-01 5:02
Clean connections and tighten all,39-000,2019-10-01 5:02
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 5:02
End lock-out and power up unit,39-000,2019-10-01 5:02
Observe any improper noise or vibration,39-000,2019-10-01 5:02
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 5:02
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 5:02
Clean up any water and remove refule,39-000,2019-10-01 5:02
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 5:02
Schedule outage with operating personnel if necessary,39-000,2019-10-01 5:02
"De-energize, tag and lock out circuit",39-000,2019-10-01 5:02
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 5:02
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 5:02
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 5:02
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 5:02
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 5:02
Check pump coupling for wear and replace as needed,39-000,2019-10-01 5:02
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 5:02
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 5:02
Check shaft sleeves for wear,39-000,2019-10-01 5:02
Check pump flow and ensure proper directional flow,39-000,2019-10-01 5:02
Check electrical connections for wear and loose connections,39-000,2019-10-01 5:02
Check panel and verify proper identification and labels are present,39-000,2019-10-01 5:02
Check vents for dirt and clean as required,39-000,2019-10-01 5:02
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 5:02
Clean strainers,39-000,2019-10-01 5:02
Clean connections and tighten all,39-000,2019-10-01 5:02
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 5:02
End lock-out and power up unit,39-000,2019-10-01 5:02
Observe any improper noise or vibration,39-000,2019-10-01 5:02
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 5:02
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 5:02
Clean up any water and remove refule,39-000,2019-10-01 5:02
Pump - Quarterly,39-000,2019-10-01 5:03
Pump - Quarterly,39-000,2019-10-01 5:03
Pump - Quarterly,09-000,2019-10-01 5:03
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 5:03
Schedule outage with operating personnel if necessary,39-000,2019-10-01 5:03
"De-energize, tag and lock out circuit",39-000,2019-10-01 5:03
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 5:03
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 5:03
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 5:03
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 5:03
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 5:03
Check pump coupling for wear and replace as needed,39-000,2019-10-01 5:03
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 5:03
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 5:03
Check shaft sleeves for wear,39-000,2019-10-01 5:03
Check pump flow and ensure proper directional flow,39-000,2019-10-01 5:03
Check electrical connections for wear and loose connections,39-000,2019-10-01 5:03
Check panel and verify proper identification and labels are present,39-000,2019-10-01 5:03
Check vents for dirt and clean as required,39-000,2019-10-01 5:03
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 5:03
Clean strainers,39-000,2019-10-01 5:03
Clean connections and tighten all,39-000,2019-10-01 5:03
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 5:03
End lock-out and power up unit,39-000,2019-10-01 5:03
Observe any improper noise or vibration,39-000,2019-10-01 5:03
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 5:03
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 5:03
Clean up any water and remove refule,39-000,2019-10-01 5:03
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-01 5:03
Schedule outage with operating personnel if necessary,39-000,2019-10-01 5:03
"De-energize, tag and lock out circuit",39-000,2019-10-01 5:03
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-01 5:03
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-01 5:03
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-01 5:03
Inspect slab or pit for any obstruction and remove,39-000,2019-10-01 5:03
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-01 5:03
Check pump coupling for wear and replace as needed,39-000,2019-10-01 5:03
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-01 5:03
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-01 5:03
Check shaft sleeves for wear,39-000,2019-10-01 5:03
Check pump flow and ensure proper directional flow,39-000,2019-10-01 5:03
Check electrical connections for wear and loose connections,39-000,2019-10-01 5:03
Check panel and verify proper identification and labels are present,39-000,2019-10-01 5:03
Check vents for dirt and clean as required,39-000,2019-10-01 5:03
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-01 5:03
Clean strainers,39-000,2019-10-01 5:03
Clean connections and tighten all,39-000,2019-10-01 5:03
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-01 5:03
End lock-out and power up unit,39-000,2019-10-01 5:03
Observe any improper noise or vibration,39-000,2019-10-01 5:03
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-01 5:03
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-01 5:03
Clean up any water and remove refule,39-000,2019-10-01 5:03
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-01 5:03
Schedule outage with operating personnel if necessary,09-000,2019-10-01 5:03
"De-energize, tag and lock out circuit",09-000,2019-10-01 5:03
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-01 5:03
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-01 5:03
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-01 5:03
Inspect slab or pit for any obstruction and remove,09-000,2019-10-01 5:03
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-01 5:03
Check pump coupling for wear and replace as needed,09-000,2019-10-01 5:03
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-01 5:03
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-01 5:03
Check shaft sleeves for wear,09-000,2019-10-01 5:03
Check pump flow and ensure proper directional flow,09-000,2019-10-01 5:03
Check electrical connections for wear and loose connections,09-000,2019-10-01 5:03
Check panel and verify proper identification and labels are present,09-000,2019-10-01 5:03
Check vents for dirt and clean as required,09-000,2019-10-01 5:03
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-01 5:03
Clean strainers,09-000,2019-10-01 5:03
Clean connections and tighten all,09-000,2019-10-01 5:03
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-01 5:03
End lock-out and power up unit,09-000,2019-10-01 5:03
Observe any improper noise or vibration,09-000,2019-10-01 5:03
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-01 5:03
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-01 5:03
Clean up any water and remove refule,09-000,2019-10-01 5:03
Pump - Quarterly,42-000,2019-10-01 5:04
Pump - Quarterly,42-000,2019-10-01 5:04
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-10-01 5:04
Schedule outage with operating personnel if necessary,42-000,2019-10-01 5:04
"De-energize, tag and lock out circuit",42-000,2019-10-01 5:04
Follow Confined Space Entry Procedure's as applicable,42-000,2019-10-01 5:04
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-10-01 5:04
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-10-01 5:04
Inspect slab or pit for any obstruction and remove,42-000,2019-10-01 5:04
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-10-01 5:04
Check pump coupling for wear and replace as needed,42-000,2019-10-01 5:04
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-10-01 5:04
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-10-01 5:04
Check shaft sleeves for wear,42-000,2019-10-01 5:04
Check pump flow and ensure proper directional flow,42-000,2019-10-01 5:04
Check electrical connections for wear and loose connections,42-000,2019-10-01 5:04
Check panel and verify proper identification and labels are present,42-000,2019-10-01 5:04
Check vents for dirt and clean as required,42-000,2019-10-01 5:04
"Clean exterior including all casing, shaft and nipples",42-000,2019-10-01 5:04
Clean strainers,42-000,2019-10-01 5:04
Clean connections and tighten all,42-000,2019-10-01 5:04
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-10-01 5:04
End lock-out and power up unit,42-000,2019-10-01 5:04
Observe any improper noise or vibration,42-000,2019-10-01 5:04
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-10-01 5:04
Contact FMP Service Desk and inform unit back in operation,42-000,2019-10-01 5:04
Clean up any water and remove refule,42-000,2019-10-01 5:04
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-10-01 5:04
Schedule outage with operating personnel if necessary,42-000,2019-10-01 5:04
"De-energize, tag and lock out circuit",42-000,2019-10-01 5:04
Follow Confined Space Entry Procedure's as applicable,42-000,2019-10-01 5:04
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-10-01 5:04
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-10-01 5:04
Inspect slab or pit for any obstruction and remove,42-000,2019-10-01 5:04
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-10-01 5:04
Check pump coupling for wear and replace as needed,42-000,2019-10-01 5:04
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-10-01 5:04
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-10-01 5:04
Check shaft sleeves for wear,42-000,2019-10-01 5:04
Check pump flow and ensure proper directional flow,42-000,2019-10-01 5:04
Check electrical connections for wear and loose connections,42-000,2019-10-01 5:04
Check panel and verify proper identification and labels are present,42-000,2019-10-01 5:04
Check vents for dirt and clean as required,42-000,2019-10-01 5:04
"Clean exterior including all casing, shaft and nipples",42-000,2019-10-01 5:04
Clean strainers,42-000,2019-10-01 5:04
Clean connections and tighten all,42-000,2019-10-01 5:04
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-10-01 5:04
End lock-out and power up unit,42-000,2019-10-01 5:04
Observe any improper noise or vibration,42-000,2019-10-01 5:04
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-10-01 5:04
Contact FMP Service Desk and inform unit back in operation,42-000,2019-10-01 5:04
Clean up any water and remove refule,42-000,2019-10-01 5:04
Pump - Quarterly,42-000,2019-10-01 5:05
Pump - Quarterly,42-000,2019-10-01 5:05
Pump - Quarterly,42-000,2019-10-01 5:05
Pump - Quarterly,42-000,2019-10-01 5:05
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-10-01 5:05
Schedule outage with operating personnel if necessary,42-000,2019-10-01 5:05
"De-energize, tag and lock out circuit",42-000,2019-10-01 5:05
Follow Confined Space Entry Procedure's as applicable,42-000,2019-10-01 5:05
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-10-01 5:05
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-10-01 5:05
Inspect slab or pit for any obstruction and remove,42-000,2019-10-01 5:05
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-10-01 5:05
Check pump coupling for wear and replace as needed,42-000,2019-10-01 5:05
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-10-01 5:05
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-10-01 5:05
Check shaft sleeves for wear,42-000,2019-10-01 5:05
Check pump flow and ensure proper directional flow,42-000,2019-10-01 5:05
Check electrical connections for wear and loose connections,42-000,2019-10-01 5:05
Check panel and verify proper identification and labels are present,42-000,2019-10-01 5:05
Check vents for dirt and clean as required,42-000,2019-10-01 5:05
"Clean exterior including all casing, shaft and nipples",42-000,2019-10-01 5:05
Clean strainers,42-000,2019-10-01 5:05
Clean connections and tighten all,42-000,2019-10-01 5:05
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-10-01 5:05
End lock-out and power up unit,42-000,2019-10-01 5:05
Observe any improper noise or vibration,42-000,2019-10-01 5:05
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-10-01 5:05
Contact FMP Service Desk and inform unit back in operation,42-000,2019-10-01 5:05
Clean up any water and remove refule,42-000,2019-10-01 5:05
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,42-000,2019-10-01 5:05
Schedule outage with operating personnel if necessary,42-000,2019-10-01 5:05
"De-energize, tag and lock out circuit",42-000,2019-10-01 5:05
Follow Confined Space Entry Procedure's as applicable,42-000,2019-10-01 5:05
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",42-000,2019-10-01 5:05
"Check operation of floats, if present, and inspect for build-up.",42-000,2019-10-01 5:05
Inspect slab or pit for any obstruction and remove,42-000,2019-10-01 5:05
"Pump strainer:  for dirt and blockages, remove as necessary",42-000,2019-10-01 5:05
Check pump coupling for wear and replace as needed,42-000,2019-10-01 5:05
"Check mechanical seals for wear and leaks, replace as needed",42-000,2019-10-01 5:05
Packing glands:  verify drip to ensure shaft cooling,42-000,2019-10-01 5:05
Check shaft sleeves for wear,42-000,2019-10-01 5:05
Check pump flow and ensure proper directional flow,42-000,2019-10-01 5:05
Check electrical connections for wear and loose connections,42-000,2019-10-01 5:05
Check panel and verify proper identification and labels are present,42-000,2019-10-01 5:05
Check vents for dirt and clean as required,42-000,2019-10-01 5:05
"Clean exterior including all casing, shaft and nipples",42-000,2019-10-01 5:05
Clean strainers,42-000,2019-10-01 5:05
Clean connections and tighten all,42-000,2019-10-01 5:05
"Grease pump and motor as needed, check pump alignment to motor",42-000,2019-10-01 5:05
End lock-out and power up unit,42-000,2019-10-01 5:05
Observe any improper noise or vibration,42-000,2019-10-01 5:05
Check gauges for proper function.  Compare readings with original suction/discharge pressure,42-000,2019-10-01 5:05
Contact FMP Service Desk and inform unit back in operation,42-000,2019-10-01 5:05
Clean up any water and remove refule,42-000,2019-10-01 5:05
"Deenergize, tag, and lock out circuit.",42-000,2019-10-01 5:05
Inspect piping for evidence of leaks and vibration.,42-000,2019-10-01 5:05
Report any leaks to supervisor.,42-000,2019-10-01 5:05
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-10-01 5:05
Check mounting bolts and tighten if needed.,42-000,2019-10-01 5:05
Check crankcase heater.,42-000,2019-10-01 5:05
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-10-01 5:05
Check temperature drop across condensing coil.,42-000,2019-10-01 5:05
Check temperature drop across condensing coil.,42-000,2019-10-01 5:05
Check that reversing valve is operating properly.,42-000,2019-10-01 5:05
Check oil if compressor is equipped with a sight glass.,42-000,2019-10-01 5:05
Clean air intake and screens; change filters as necessary.,42-000,2019-10-01 5:05
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-10-01 5:05
"Re-energize unit, end lock-out",42-000,2019-10-01 5:05
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-10-01 5:05
Check that reversing valve is operating properly.,42-000,2019-10-01 5:05
Clean up work area.,42-000,2019-10-01 5:05
"Deenergize, tag, and lock out circuit.",42-000,2019-10-01 5:05
Inspect piping for evidence of leaks and vibration.,42-000,2019-10-01 5:05
Report any leaks to supervisor.,42-000,2019-10-01 5:05
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-10-01 5:05
Check mounting bolts and tighten if needed.,42-000,2019-10-01 5:05
Check crankcase heater.,42-000,2019-10-01 5:05
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-10-01 5:05
Check temperature drop across condensing coil.,42-000,2019-10-01 5:05
Check temperature drop across condensing coil.,42-000,2019-10-01 5:05
Check that reversing valve is operating properly.,42-000,2019-10-01 5:05
Check oil if compressor is equipped with a sight glass.,42-000,2019-10-01 5:05
Clean air intake and screens; change filters as necessary.,42-000,2019-10-01 5:05
Pump - Quarterly,44-000,2019-10-01 5:06
Pump - Quarterly,44-000,2019-10-01 5:06
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-10-01 5:06
"Re-energize unit, end lock-out",42-000,2019-10-01 5:06
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-10-01 5:06
Check that reversing valve is operating properly.,42-000,2019-10-01 5:06
Clean up work area.,42-000,2019-10-01 5:06
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-10-01 5:06
Schedule outage with operating personnel if necessary,44-000,2019-10-01 5:06
"De-energize, tag and lock out circuit",44-000,2019-10-01 5:06
Follow Confined Space Entry Procedure's as applicable,44-000,2019-10-01 5:06
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-10-01 5:06
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-10-01 5:06
Inspect slab or pit for any obstruction and remove,44-000,2019-10-01 5:06
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-10-01 5:06
Check pump coupling for wear and replace as needed,44-000,2019-10-01 5:06
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-10-01 5:06
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-10-01 5:06
Check shaft sleeves for wear,44-000,2019-10-01 5:06
Check pump flow and ensure proper directional flow,44-000,2019-10-01 5:06
Check electrical connections for wear and loose connections,44-000,2019-10-01 5:06
Check panel and verify proper identification and labels are present,44-000,2019-10-01 5:06
Check vents for dirt and clean as required,44-000,2019-10-01 5:06
"Clean exterior including all casing, shaft and nipples",44-000,2019-10-01 5:06
Clean strainers,44-000,2019-10-01 5:06
Clean connections and tighten all,44-000,2019-10-01 5:06
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-10-01 5:06
End lock-out and power up unit,44-000,2019-10-01 5:06
Observe any improper noise or vibration,44-000,2019-10-01 5:06
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-10-01 5:06
Contact FMP Service Desk and inform unit back in operation,44-000,2019-10-01 5:06
Clean up any water and remove refule,44-000,2019-10-01 5:06
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-10-01 5:06
Schedule outage with operating personnel if necessary,44-000,2019-10-01 5:06
"De-energize, tag and lock out circuit",44-000,2019-10-01 5:06
Follow Confined Space Entry Procedure's as applicable,44-000,2019-10-01 5:06
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-10-01 5:06
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-10-01 5:06
Inspect slab or pit for any obstruction and remove,44-000,2019-10-01 5:06
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-10-01 5:06
Check pump coupling for wear and replace as needed,44-000,2019-10-01 5:06
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-10-01 5:06
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-10-01 5:06
Check shaft sleeves for wear,44-000,2019-10-01 5:06
Check pump flow and ensure proper directional flow,44-000,2019-10-01 5:06
Check electrical connections for wear and loose connections,44-000,2019-10-01 5:06
Check panel and verify proper identification and labels are present,44-000,2019-10-01 5:06
Check vents for dirt and clean as required,44-000,2019-10-01 5:06
"Clean exterior including all casing, shaft and nipples",44-000,2019-10-01 5:06
Clean strainers,44-000,2019-10-01 5:06
Clean connections and tighten all,44-000,2019-10-01 5:06
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-10-01 5:06
End lock-out and power up unit,44-000,2019-10-01 5:06
Observe any improper noise or vibration,44-000,2019-10-01 5:06
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-10-01 5:06
Contact FMP Service Desk and inform unit back in operation,44-000,2019-10-01 5:06
Clean up any water and remove refule,44-000,2019-10-01 5:06
"2nd floor, M/W 270B.  Toilet has no water – does not flush",15-000,2019-10-01 7:07
"2nd floor level, stairwell C – unable to unlock the door.",10-000,2019-10-01 7:08
Fire panel in trouble,14-000,2019-10-01 7:11
"ME 4166, 4174 + stairwell C: We believe we have the key but can’t unlock these doors. As for",10-000,2019-10-01 7:57
ICB - KX # 7339 Event date: Oct 3 & 4 Location: RB Conf Rooms and Atrium,43-000,2019-10-01 8:05
An air-lock in the DW line in 204A SC,12-000,2019-10-01 8:29
Install either concrete or rubber curbs to prevent the placement of garbage containers in front of,XR-000,2019-10-01 8:36
disconnect force flow in loading dock for MM,22-000,2019-10-01 8:47
install electrical outlet for the force flow in AA Loading Dock,22-000,2019-10-01 8:50
Block 2400.  Pump 10-5 is leaking,10-000,2019-10-01 8:50
Block 2400.  Pump 10-6 is leaking,10-000,2019-10-01 8:51
Block 2300.  DHC repair pump not running,10-000,2019-10-01 8:54
Chill water pump.  Motor noisy.,27-000,2019-10-01 8:56
Lower mechanical room.  Leak on 1 1/2 copper pipe.,27-000,2019-10-01 8:57
Switch over for St. Pat's and Architecture.,00-000,2019-10-01 8:59
Room 2107 - pump 284?,13-000,2019-10-01 9:01
Room 4105.  P1B glycol leak on check valve.,13-000,2019-10-01 9:02
LMR.  Leak on copper drain pipe by MCC.,12-000,2019-10-01 9:03
LMR.  Pump 7-24 will not start,07-000,2019-10-01 9:04
LMR.  Pump P-2 will not start,07-000,2019-10-01 9:05
Fire main valve leaking in LMR.,21-000,2019-10-01 9:06
"Reheat pump, spring coupling broken.",12-000,2019-10-01 9:07
LMR.  Pump CP1A.  Reported noisy.,12-000,2019-10-01 9:09
LMR.  Pump 15-102.  Motor noisy,15-000,2019-10-01 9:10
UMR.  Pump 15-909.  Pump seized.,15-000,2019-10-01 9:10
Pump 305A is noisy.  Needs to be greased.,12-000,2019-10-01 9:16
Investigate reports that the water from MNP fountain is brown.,09-000,2019-10-01 9:19
Within RO 102 there are 3 sets of double doors. One of the door (with a window) has a pin that is,17-000,2019-10-01 9:19
SC 304 Distilled water taps not working. Valve in chase might be closed,12-000,2019-10-01 9:32
UC fourth floor across from rm 407 one 26w x2 CFL bad ballast.,07-000,2019-10-01 9:46
SC third floor stair A seating area one 4'x1 T-8 bad ballast.,12-000,2019-10-01 9:47
Extinguishers that require mounting in the following locations:,00-000,2019-10-01 9:50
Extinguishers that require mounting in the following location:,07-000,2019-10-01 9:53
ICB - Cut 10 keys for MC 2052,27-000,2019-10-01 9:55
ICB - Move 300 boxes/2 pallets to the Ice House from the Vault,17-000,2019-10-01 9:56
ICB - ME 2230: I require a natural gas supply line be installed and hooked up lab equipment in room,10-000,2019-10-01 9:58
2233.  Reported cold.  19-20 degrees.,10-000,2019-10-01 10:08
Install a new sign for athletics,09-000,2019-10-01 10:26
FP - Isolate fire alarms Oct 2 from 7 AM to 4 PM in Tunnel,XT-000,2019-10-01 10:28
Check office 4220.  Lights will not turn on at all.,13-000,2019-10-01 10:41
FP - Isolate fire alarms on Sat Oct  5 on all levels from 7 AM to 4 PM,25-000,2019-10-01 10:47
FP - Isolate fire alarms from Oct  2 - 25th on all levels from 7 AM to 4 PM,25-000,2019-10-01 10:51
Scheduled CB: MC- re-start heating system,27-000,2019-10-01 10:59
"UC stairwell G, door to exit level 2 is locked. CSS tried to unlock but could not keep it that way.",07-000,2019-10-01 11:53
Temps are too cold in MC 2034 & 1050. Client is concerned for his health.,27-000,2019-10-01 11:55
Repair the button for RB 2200 – 3rd floor access at back of lecture theatre asap,43-000,2019-10-01 12:06
"PK-9 pull station getting wet, tunnel level.  Make sure everything is ok",PK-09,2019-10-01 12:38
ICB - Cut 5 keys (LAF35) for room 4413,13-000,2019-10-01 12:52
ICB - Atrium.  20 feet of pipe and drape for October 2 in the Atrium for Election debates.,07-000,2019-10-01 12:57
"ICB - Pick up and deliver 3 display cases to 115 Robertson Hall, Coorporate Archives Please contact",02-000,2019-10-01 13:00
"6th floor, 609.  Investigate Ceiling leak. (Equipment in room)",04-000,2019-10-01 13:05
118 SC – roll up door pulley has pulled out of concrete wall,12-000,2019-10-01 13:12
ICB - Cut 2 filing cabinet keys for CTTC 1428,29-000,2019-10-01 13:16
main door to Herzberg is locked. CW says the lock is broken and they cannot unlock it,13-000,2019-10-01 13:32
"*ESTIMATE* We are making Room 1113 into a VR Flight Simulation Centre. As part of the change,",37-000,2019-10-01 13:43
ICB - Please change lock codes for rooms UC324a and 127d,07-000,2019-10-01 13:46
ICB - Put up two stainless steel shelves. Each shelf is 36 inches (L) X 12 inches (D).,49-000,2019-10-01 13:54
Mail Room Cart 56 - Tire making noise,GC-56,2019-10-01 14:27
LMR.  Chill water pot feeder leaking,PK-LIB,2019-10-01 14:34
4th floor bedise 426 in hallway closet.  Back flow preventor leaking.,12-000,2019-10-01 14:39
"FMP plumbers, whenever available, to isolate a valve in the Steacie 1st Floor washroom.",00-000,2019-10-01 14:44
"Room 404 (Control room),  Reports of strong cold airflow.",04-000,2019-10-01 14:57
"ICB - KX # 6561 Event date: Oct 15-16-17-18, 2019 Location: CO Fenn Lounge Set up date and time:",19-000,2019-10-01 15:02
Remove double monitor arm from Dave’s workstation in room 3400 and install in room 3400A,29-000,2019-10-01 15:03
ICB - RO 608 Oct 18: Senate Meeting - October 18th - Senate Room - 608 Robertson Hall Change of,17-000,2019-10-01 15:51
"ICB - RB 3228 Oct 23: We require three, six-foot tables to be set up outside of classroom",43-000,2019-10-02 6:56
Replace Key Bak's for CW Key set 15A & unknown set,11-000,2019-10-02 8:04
Work order 170592 - Dundas Tunnel level elevator exit door,26-000,2019-10-02 8:06
AA rm 229 - One 4'x2 T-8 bad ballast,22-000,2019-10-02 8:10
remove a broken key in the lock of dressing #2 at the Ice House,39-000,2019-10-02 8:39
FP - Isolate fire alarms Oct 2 in Mech Room basement from 9 AM to 11 AM,23-000,2019-10-02 8:46
stair strips coming up the main stairwell of UC (by bookstore/foodcourt) is falling off. Currently,07-000,2019-10-02 8:56
meet black & mac at 7:30 am for their testing of the HVAC system in MC 4074 Oct 3,27-000,2019-10-02 9:03
open the control valve for the AHU for 7:30 am & have the AHU fan running Oct 3,27-000,2019-10-02 9:03
PA-Pre-Coil Heat Exchanger Replacement,03-000,2019-10-02 10:56
UC bookstore - One 4'x3 T-8 bad ballast,07-000,2019-10-02 11:03
20°C in ME 5170 – the ladies are cold,10-000,2019-10-02 11:07
