Operator comments,Building ID,Report Time
Repair door to Tory 512: It appears the door has been wedged open or tampered with and it is not,01-000,2019-10-02 11:14
Verify that a smoke detector has been bypassed (ID 01040289) located in SC washroom on 4th floor,12-000,2019-10-02 11:25
Please have the electricians check the condition of the smoke detectors in the washrooms for,12-000,2019-10-02 11:48
ICB - DT 1301: I have a broken keyboard tray that needs to be removed from the underside of my desk.,21-000,2019-10-02 11:51
Conference Services is requesting 2 more copies of key for Fenn Lounge AGC-7. Please drop them off,19-000,2019-10-02 11:53
Please remove bolts from old sign and advise Richard when completed,34-000,2019-10-02 12:24
AC is off – Minto Case 4090 (compressor is off),27-000,2019-10-02 12:38
problem with the front door of floor 2R in Richcraft Hall: I believe the problem is with the handle,43-000,2019-10-02 13:57
ICB - Could we please get a new name plate for RB 4214? It should say: Shelby Lisk TVO Journalist,43-000,2019-10-02 15:47
ICB - We are transferring 3-4 machine shop tools from ME to MC 2086 and they will need new,27-000,2019-10-02 16:02
"United Way Charity: Tuesday, Nov. 5th by 8am to have 15 six foot tables in the Unicentre Galleria",07-000,2019-10-02 16:18
Disconnect Pump for Plumbers,10-000,2019-10-02 16:33
2nd and 3rd floor.  Water running in W/W,02-000,2019-10-02 17:36
5th floor nearby elevator #3.  Check into some overhead lights that are buzzing.,02-000,2019-10-03 7:10
Loading dock / fenced in area.  Pick up and recycle pallets and crates.,13-000,2019-10-03 7:15
Backflow preventers are malfunctioning in the Library.,02-000,2019-10-03 7:25
"The bathroom door (HP2411) is not closing, something is broken with the mechanism. This is a single",13-000,2019-10-03 7:29
ICB - Room 4104.  Installation of a keyboard tray in a cubicle.,37-000,2019-10-03 7:47
ME4377 cooling system seems to have kicked into full blast (more air flow and lower temperature air),10-000,2019-10-03 8:06
Tim Horton's on first floor - re-attached ceramic baseboard,07-000,2019-10-03 8:07
Replace broken key back on CW Key Set 12,11-000,2019-10-03 8:20
SC 304 Distilled water taps not working. Valve in chase might be closed,12-000,2019-10-03 8:21
Use mop or shop vac in 5th floor mechanical room in Library from major leak.,02-000,2019-10-03 8:29
"ICB - TB 430 L: To whom it may concern, It is very important that i get office 430L Tory waxed. This",01-000,2019-10-03 8:33
2nd level link exterior doors facinh HP.  Squeeky hinges / closure on doors.,12-000,2019-10-03 8:39
Water Fountain in LA (by Tunnels) has smelly water. Please check filter,15-000,2019-10-03 9:17
"Dispose of obsolete paint in Annex, because they are old, no longer needed or can't get anymore",11-000,2019-10-03 9:25
"3432 ME, 3452 ME. These rooms are reported cold.",10-000,2019-10-03 9:48
170706.  220/620.  Unlock these 2 lounges permanently so students can access the lounges.,44-000,2019-10-03 10:09
Please repair the concrete before installing replacement exterior sign for PH,34-000,2019-10-03 10:17
Correct failed hot water supply temperature sensor 410200.AI3,41-000,2019-10-03 10:18
Lab 334.  Hot air from vent (separate unit supply this area),12-000,2019-10-03 10:22
Dry cooler - roof top change out condenser fan motor,13-000,2019-10-03 10:22
Replace isolation valve in chill water isolation valve in DT Lower mechanical room,21-000,2019-10-03 10:23
*ESTIMATE* Decorations/Setup Stage:,43-000,2019-10-03 10:31
WWRM 319 and MWRM beside 345 only have emergency lighting on.,02-000,2019-10-03 10:41
install the roof anchor engineered drawings at the roof entrances of HSB and HP,13-000,2019-10-03 10:42
170672.  Room 604 B.  Brent has changed the batteries but the lock motor will not turn the lock.,41-000,2019-10-03 10:55
ICB - D299 LA: Workstation 7 ? one side is detached causing a squeaking sound when you lean. I try,15-000,2019-10-03 10:55
Room 2107.  Plumbers need to know if there is power to pump 284.,13-000,2019-10-03 11:03
Someone has broken the garbage chute door and snapped off the piston that keeps the door closed,26-000,2019-10-03 11:07
Check the HVAC controls for ML122…there are some concerns about the temps in this area being colder,02-000,2019-10-03 11:09
"Room Set-up for DT 2017, Wed, Oct 9 for an all-day meeting",21-000,2019-10-03 11:15
Someone vandalized thermostat display in C869 LA - please replace,15-000,2019-10-03 11:37
ML lighting (not flood related): Rm's 450 and 143 each have one hard wired LED potlight out.,02-000,2019-10-03 11:55
"pipe is leaking in the centre of the lab.  Room 403 SC. Not a big leak, the bucket underneath is",12-000,2019-10-03 12:01
Room 2404R.  Repair broken ES mounting tabs.,43-000,2019-10-03 12:36
ME3336.  Ceiling tiles are missing or falling apart.,10-000,2019-10-03 12:44
ICB - Fall Open House 2019 OVERVIEW & WORK ORDER REQUEST Facilities Management and Planning (SIGNS),43-000,2019-10-03 12:46
"ICB - October 24th, 2019.  Signage for Guidence Breakfast",00-000,2019-10-03 12:54
ICB - Fall Open House 2019 OVERVIEW & WORK ORDER REQUEST FMP (SIGN Deployment),43-000,2019-10-03 12:58
"ICB - October 24th, 2019.  Put out signage for Guidence Breakfast",00-000,2019-10-03 13:03
ICB - Blinds for the windows Also need blinds for room 4442 ME,10-000,2019-10-03 13:21
"ICB - Please have the combination lock on office 4224 HP moved to office 4365 HP, and that lock",13-000,2019-10-03 13:33
"512 Tory door (across from the FGPA front desk), as it is not closing properly.",01-000,2019-10-03 13:36
SC 403 - Replace cast iron drain (pipe is leaking in center of lab),12-000,2019-10-03 13:48
Latch is stuck in ML 252A located beside Stairwell A,02-000,2019-10-03 14:00
Turn off the ventilation in studio on 4th floor of AA (people are freezing),22-000,2019-10-03 14:14
ICB - Cut 10 keys for HP 4365,13-000,2019-10-03 14:27
Room 417.  Reported cold.,23-000,2019-10-03 14:30
ICB - HCI 4104: Could we please get a new plug installed in the kitchenette? Thank you! Melissa,37-000,2019-10-03 15:03
Air circulation required this weekend (September 14-15),00-000,2019-10-03 15:26
Cut 1 Electric Penthouse key + 1 GA-06-1 Roof Key,21-000,2019-10-03 15:44
Investigate lights not working in following in ML (flood related?),02-000,2019-10-03 16:02
"CB for Delmar, Leaking and plugged toilet in accessible stall of Library 531 womens",02-000,2019-10-03 19:21
Remove keyboard tray from Goli’s desk in room  3400A CTTC,29-000,2019-10-04 7:05
Overtime Maintenance for Southam Hall,04-000,2019-10-04 7:18
Ecosaire AC in HP 5124.  Showing a warning (Compressor 1 - High Pressure).,13-000,2019-10-04 7:19
ICB - install 4 door closers for the card access project. 2 doors each in 10(ME)Rm 4390 and 4377.,10-000,2019-10-04 7:38
"Washroom 2424, urinal is out of order.  When you plunged it water comes up.",10-000,2019-10-04 7:47
"ICB - ME4390 & ME4377: Examine the main doors to each room and install keycard access, and",10-000,2019-10-04 8:04
Threshold main entrance.  Issue with the lip of the threshold.,42-000,2019-10-04 8:09
"The two doors in front of the small elevator are defective ,one unlocks OK the other is hard and",13-000,2019-10-04 8:11
"ICB -  A mass spectrometer will be delivered within the next few weeks, and needs the exhaust",12-000,2019-10-04 8:17
Install Lock Box for Joe Furo in CTTC,29-000,2019-10-04 8:20
Metal shop to make a hasp for our squash court,09-000,2019-10-04 8:22
HP 3302.  No airflow.  Ventilation.,13-000,2019-10-04 8:39
Remove and warranty glycol preheat actuators.,12-000,2019-10-04 9:08
replace switch for pump 13-314 HP (3100 block).,13-000,2019-10-04 9:16
Library new section m/w the toilet handle is broken (5th floor MWRM),02-000,2019-10-04 9:33
FP - Isolate fire alarms Oct 10 in room 234 from 7 AM to 8 AM,02-000,2019-10-04 9:51
ICB - install 208V outlets as per attachments in SC 437,12-000,2019-10-04 9:55
Check isolation valve on induction unit in DT 1402,21-000,2019-10-04 10:05
Cart #97.  Horn does not work.,GC-97,2019-10-04 10:22
ICB - Carleton United Way Thermometer purchase and installation at both entrances of the university.,00-000,2019-10-04 10:25
overflowing toilet in the ladies bathroom on the 5th floor of Library (in extension),02-000,2019-10-04 10:33
Repair the emergency exit for stairwell 2J in the Unicenter.,07-000,2019-10-04 10:39
"ICB - DT 2017: We have 3 events scheduled for Thursday, October 10th which will require specific",21-000,2019-10-04 11:19
ICB - KX # 7292 Event date: Oct 8 2019 Location: RB 2224-2228-atrium Set up date and time: Oct 8 at,43-000,2019-10-04 11:25
ICB - KX # 7007 Event date: Oct 10 2019 Location: RB 2220-2224-2228-atrium Set up date and time:,43-000,2019-10-04 11:27
Porter Hall to exterior - center door not closing,07-000,2019-10-04 11:31
Replace key bak on Key set 23 (Keith Armstrong),11-000,2019-10-04 11:41
Modify CABA lock stand for Housing.,19-000,2019-10-04 13:30
St Pats Stairwell B (first floor) - please remove Graffiti,23-000,2019-10-04 13:31
ICB - Need 7 small work stations moved from office 4214 to office 4365.,13-000,2019-10-04 13:35
8th floor.  C875 ceiling leak by window.,15-000,2019-10-04 13:43
"ICB - Please provide estimate for additional outlet in IH1473D, Library Storage Facility.",39-000,2019-10-04 13:49
Tentative fire drills for reading week,00-000,2019-10-04 13:55
LA upper mechanical Room (C Block) needs a wet shop vac,15-000,2019-10-04 13:57
Handicap door in MC (main entrance) is not closing. – been this way for a few days,27-000,2019-10-04 14:15
We need controls person to go to these room C&W reports an issue with thermostat as well the,44-000,2019-10-04 14:19
Assist with a cleanup of a paint spill was reported in Uni Centre on 1st floor by Room 127B,07-000,2019-10-04 14:26
170766.  261 Stormont Bob’s Desk.  Replace the key caddy on Bob’s desk. C&W - C need it for tonight.,26-000,2019-10-04 14:30
Conduct a test smudge on the 6th floor of DT.,21-000,2019-10-04 14:37
Men’s bathroom Minto Case 2002 – urinal clogged,27-000,2019-10-04 15:07
Reset smoke detector in Maintenance Building!,11-000,2019-10-05 6:46
Glass on grounds!,06-000,2019-10-05 15:39
Fire Panel in Russell-Grenville!,14-000,2019-10-06 8:44
CSS reports Lennox fire panel in trouble,44-000,2019-10-07 7:26
DT 2017.  Bi-fold door will not close. 9am meeting.,21-000,2019-10-07 7:42
Replace missing key peg for key set # 53 (Adam Janota) personal peg.,11-000,2019-10-07 7:47
"3rd floor, W/W.  Hot water tap to the far left keeps dripping.",04-000,2019-10-07 7:49
"3rd floor, W/W.  Lubricate hinges on the doors in this washroom",04-000,2019-10-07 7:51
ICB - Oct 16 We are hosting a townhall at 630pm at the UC Galleria. We are looking for 100 or so,07-000,2019-10-07 8:03
"FP - Isolate fire alarms in basement mech room & NB 118, 201, 214, 230 & 235 Oct 10 to Oct 26 from",16-000,2019-10-07 8:09
DT 2017.  Install corner protectors outside entrance of 2017.,21-000,2019-10-07 8:21
CW Key set T3.  Replace broken key bak and replace broken DBD-7 key.,11-000,2019-10-07 8:25
15 (6 foot) tables and 20 chairs from B&G to be delivered to MNP Park just at the fence at the front,09-000,2019-10-07 8:33
"Disconnest line voltage to door operator.  Main entrance, exterior door",27-000,2019-10-07 8:36
There is a broken key in the 2nd floor HPC main door.  Room 2104,09-000,2019-10-07 8:43
HP 1152B.  ventilation in this room to increase the ACH or come up with a dehumidifier solution to,13-000,2019-10-07 8:46
University Drive / Raven Road intersection.  The stop sign on the Nesbitt corner.,00-000,2019-10-07 8:50
170861.  Room 1025.  Bathroom door handle is broken student cannot open door as the handle will not,44-000,2019-10-07 8:58
shut steam for hot water repair in Lower Mech Room,12-000,2019-10-07 9:15
Leak from AHU fan unit for clean lab 4074. Ceiling leak.,27-000,2019-10-07 9:20
Leak in 4105 HP – 3 way valve on piping system. Steady good drip but not crazy,13-000,2019-10-07 9:29
19°C in ME 5170 – Please turn up heat,10-000,2019-10-07 9:34
Investigate cold classroom in B146 Loeb. Student and instructor are freezing,15-000,2019-10-07 9:44
repair door sweep at Archives,39-000,2019-10-07 9:46
3rd floor. Side of W/W.  A  light by marble panel under hang has dropped down.  Please repair.,17-000,2019-10-07 9:52
Faulty thermostat in  933 Lennox.,44-000,2019-10-07 10:08
"Leeds 509 A - Hot & Stuffy. ""ere is the issue the student put in Hot and stuffy in room A, even with",30-000,2019-10-07 10:24
Order and deliver filters for Architecture Bldg. 22,22-000,2019-10-07 10:29
"ME 3rd floor, 400 block.  3470.  Whole floor is reported cold.",10-000,2019-10-07 10:34
Order and deliver Filters for St. Pats Bldg. 23,23-000,2019-10-07 10:39
Look at the reheat in room 4301 Richcraft.,43-000,2019-10-07 10:46
*ESTIMATE* in SC 426 - I am requesting the installation of a piece of particle board on a,12-000,2019-10-07 10:46
Urinal on 4th floor of RO is not working. Mechanism inside wall needs changing,17-000,2019-10-07 10:51
ICB - Oct 14 in RO 507D: We would like to have a keyboard tray attached to Siva's desk. We have the,17-000,2019-10-07 11:01
Reset breaker (Panel 2P 9 locked).  Electrical outlet in the university centre food court.,07-000,2019-10-07 11:02
"Client say it is very hot in her office, DT 1317 and it is triggering her asthma.",21-000,2019-10-07 11:26
"ICB - Friday, October 25 Move-In: Foyer (1st floor) Deliver: 15 Tables, 18 chairs.",49-000,2019-10-07 12:08
University Drive / Raven Road intersection.  The stop sign on the Nesbitt corner.,00-000,2019-10-07 12:23
ICB - Outside the Awards Office @ 202.  Doorbell to access the Telecounselling Office afterhours has,17-000,2019-10-07 13:16
ICB - 1. Raise desk to fit Andrew's height. This is a standalone desk so we might have to have some,17-000,2019-10-07 13:19
New piece of equipment that requires the installation of a 120V 5-20 NEMA  20 amp plug.,07-000,2019-10-07 13:26
ICB - HCI 5104 in Oct 8: Please dismantle the sit-stand for Sarah Ripley-Phulesar and let,37-000,2019-10-07 13:29
Olivers - pipes from our ceiling (seems to be coming from the food court) is leaking onto our,07-000,2019-10-07 13:40
ICB - Go to 4104 HCI Building to pick up the sinlge monitor sit stand for Mike Beauregard,37-000,2019-10-07 13:42
ICB - Please provide an estimate of the cost of painting room 409 DT,21-000,2019-10-07 13:45
"4th floor by staircase H, panel P4-7 ML.  Breaker reset for rooms 411 and 413.",02-000,2019-10-07 13:58
"6th floor, server room 602 (server room).  AC not working.",04-000,2019-10-07 14:47
ICB - KX # 5535 Event date: 09/10/2019 Location: RB 2220-2224-2228 Set up date and time: Oct 9,43-000,2019-10-07 14:53
Door enter room VSIM 4212 is permanently locked. Okay to leave but it’s locked to come back in.,38-000,2019-10-07 15:20
"DIN - While pouring concrete on-site today, the contractor struck an electrical utility line.",PK-05,2019-10-07 15:38
Work order # 171008 - Commons 180 A: Brent reported trouble with this lock batteries are good he,19-000,2019-10-07 15:42
ICB - Oct 23 in PA 228: We need furniture in the room to be moved out. We would like to have this,03-000,2019-10-07 15:53
Overflowing sink in Mackenzie room 2481,10-000,2019-10-07 16:11
1st floor 170B W/W.  A toilet has no water.,15-000,2019-10-08 7:13
Work order # 171027 - Leeds 602 A: Bedroom door lock repair she said her bedroom door will not,30-000,2019-10-08 7:58
Door to enter the athletics Fitness Centre is not closing,09-000,2019-10-08 7:59
Test / unconnect re-circulation pump in 2300 block,10-000,2019-10-08 8:08
2 ceiling tiles for room 4074.  Dimension: 23 5/8 x 47 3/4,27-000,2019-10-08 8:36
Re-caulk plumping pipe in dishwasher room on 2nd floor (above Oliver in Food Court),07-000,2019-10-08 8:40
We had our hallway doors adjusted about a week ago and now one of them will not shut completely. It,28-000,2019-10-08 9:10
ML Upper mechanical room - re-pipe all BFP's,02-000,2019-10-08 9:15
Work order 171046 - 261 Stormont: Chad has requested 2 keys be cut for 224 Commons AGC-16 please put,26-000,2019-10-08 9:38
4th floor Main reception (Academic Support) outlets not working.,04-000,2019-10-08 9:58
ML 432 - toilet flusher is broken (men's washroom),02-000,2019-10-08 10:00
ML 432 - CW need to replace toilet paper dispenser but holes do not match. Need CY to pre-drill hole,02-000,2019-10-08 10:01
HP 2340.  Ceiling leak.,13-000,2019-10-08 10:08
ICB - Room 405.  Cut 2 keys (26366).  Cut 2 keys T631.  Cut 2 keys 113T. Cut 2 keys 140T,17-000,2019-10-08 10:09
CANCEL (wrong work order to sub off),02-000,2019-10-08 10:21
Make up metal cover plate for wire mold in 4th floor studios,22-000,2019-10-08 10:23
Scotiabank - bathroom – pipe is leaking water,03-000,2019-10-08 10:36
Distilled water tap in my laboratory (SC 334) is leaking from different sides when opened.,12-000,2019-10-08 10:42
HP 2340.  Ceiling leak.  Replace 3 way valve.,13-000,2019-10-08 11:13
HP 2340 - too hot in this room (clients told Keith while he was onsite for a DIN call),13-000,2019-10-08 11:13
The overhead diffuser in suite 353 is blowing full force no matter what set point is at the stat.,33-000,2019-10-08 11:21
UC 443 Centre girls washroom (next to roosters) that has been running constantly - the motion,07-000,2019-10-08 11:25
Door closure came off and is dangling.  SC Main entrance.,12-000,2019-10-08 11:33
Room 418.  Client reports office warm at 26 degrees.,23-000,2019-10-08 12:11
"1st floor, Tower C, W/W. Door closure broken on main door.  Door does not close.",15-000,2019-10-08 12:45
Lab 130 (2 sinks) and 130A (1 sink).  Piping under sinks are leaking when draining.,01-000,2019-10-08 13:04
XR-Student Residence 2022,XR-000,2019-10-08 13:25
Turnstile at the welcome desk of athletics - DUS check things on their side and said that a work,09-000,2019-10-08 13:39
UC 443 Centre girls washroom (next to roosters) - replace solenoid valve,07-000,2019-10-08 13:43
ME 5170 is too cold (20.2°C) - verify reheat coil operation as per Gavin,10-000,2019-10-08 14:13
FP - Isolate fire alarms Oct 15 in CB 7103 from 8 AM to 4 PM,42-000,2019-10-08 14:14
ICB - Sugar maple tree purchase and planting outside Herzberg Building between the Paterson Hall,00-000,2019-10-08 14:42
"it's been ~16 C in ME 3372 the past week & today, is there hope that it will approach 20 C this",10-000,2019-10-08 14:53
Room 219. No heat after heat switchover C&W investigated and reported a heating converter issue.,34-000,2019-10-08 14:58
In hall between rm's 611-615 one 4'x2 T-8 bad ballast,04-000,2019-10-08 15:06
Work order 171084 - Prescott 322 A: Student reported no heat in bedroom C&W investigated and,34-000,2019-10-08 15:07
ICB - MC 3070 - Please wash and wax floors.,27-000,2019-10-08 15:24
ICB - MC 3070 - Please paint this office at your earliest convenience.,27-000,2019-10-08 15:27
ICB - cut 1 key for DT 1118,21-000,2019-10-08 15:29
Men’s urinals are maxed and about to overflow on 4th floor. Something is beeping,17-000,2019-10-08 16:10
ICB - Can I please order two name plates; The first: Madeleine Ibrahim Administrative and Financial,13-000,2019-10-08 16:13
Fire Panel CB at Dunton,21-000,2019-10-08 18:58
Called in Guillermo.  Dunton FP trouble,21-000,2019-10-08 19:05
ICB - Cut 10 keys (SMK-CA) for room 5169.,10-000,2019-10-09 7:21
"ICB - Room 3302.  Need a bunch of furniture moved around, need a whiteboard removed and placed at a",13-000,2019-10-09 7:45
171158.  440 C.  Bedroom door lock needs to be rekeyed.,18-000,2019-10-09 8:08
Fall switchover 2019 for academic buildings.,00-000,2019-10-09 8:13
Fall switchover 2019.,07-000,2019-10-09 8:14
SA 231 (mech room).  Replace ballest.,04-000,2019-10-09 8:38
Drain chill water for S.R. Contractors,21-000,2019-10-09 8:46
ICB - KX # 7304 Event date: Oct 11 2019 Location: RB Atrium Set up date and time: Oct 11 at 7am,43-000,2019-10-09 9:27
ICB - Please install the Master of Accounting graduating class composite on the 8th floor of Dunton,21-000,2019-10-09 9:47
Work order 171167 - Leeds 625 A: Very loose door handle just hanging on the door.,30-000,2019-10-09 10:16
DT – 14th floor (custodial locker sink) – full to brim and clogged very badly,21-000,2019-10-09 10:19
remove the misc. debris from within the Library compactor and have it taken to proper waste,00-000,2019-10-09 10:34
look at the temps in 2017 DT.  Current temp is 20.7 and people are cold and there is no control,21-000,2019-10-09 11:19
Work order 171176 - Glengarry 919: C&W investigated the heating system and have found the actuator,18-000,2019-10-09 11:37
pad lock with 3 keys  on the JHAA system,09-000,2019-10-09 11:38
ICB - KX # 7358 Event date: Oct 15 2019 Location: CO 270 Set up date and time: oct 15 at 11am Tear,19-000,2019-10-09 11:47
Work order 171179 - Glengarry 607: Door closer arm is rubbing on the door causing issues with the,18-000,2019-10-09 11:48
Please provide utility locates in the areas noted on the attached drawing.,00-000,2019-10-09 12:17
FP - Isolate fire alarms on Tues Oct 15 in corridor 160 from 7 AM to 2 PM,19-000,2019-10-09 12:30
FP - Isolate / drain sprinkler system on Tues Oct 15 in corridor 160 from 7 AM to 2 PM,19-000,2019-10-09 12:33
AP 234: I need an adjustment to the automatic closer on the door for AP234; it needs to be much,32-000,2019-10-09 13:00
2nd floor LE near Stairwell A (coming out of elevator it's on left). Needs door operator force,30-000,2019-10-09 13:24
SA 602 is still too hot.,04-000,2019-10-09 13:27
"ICB - install painting above photocopier (light weight canvas, about 4 x 2) DT 1602A install",21-000,2019-10-09 13:48
ICB - Room 810.  change the lock for 307DT as it was previously keyed the same as other doors on the,21-000,2019-10-09 13:49
Level 2.  Between block 3 and 4 and south end of block 4 at stairwell.  No hot water to force flows,10-000,2019-10-09 13:56
Fan shaft rear bearing grease lines installed on AHU #3 and Fan unit  27-407,27-000,2019-10-09 13:58
LH 111 - Check operation of lock,06-000,2019-10-09 14:07
schedule a control tech and plumber to be present during commissioning of the AHU that serves the,27-000,2019-10-09 14:17
schedule a control tech and plumber to be present during commissioning of the AHU that serves the,27-000,2019-10-09 14:18
Change oil filters on resevoir for UC Food Court Rack,07-000,2019-10-09 14:35
ICB - Cut 3 keys for DT 307,21-000,2019-10-09 14:47
Issue with door to the parking garage closest to the parking lot,PK-LIB,2019-10-09 15:03
ICB - KX #7064 Event date: Oct 15 2019 Location: RB 2220-2224-2228,43-000,2019-10-09 15:11
open the steam valve for the humidifier in Health Sciences MUA-152,49-000,2019-10-09 15:45
Staff bathroom 114 SC – toilet handle is broken,12-000,2019-10-09 15:52
Staff bathroom 114 SC – Replace lid on toilet tank,12-000,2019-10-09 16:08
"Ray Ray to move a few Furniture pieces at the ARISE building. Kevin, Ray and my site super already",25-000,2019-10-09 16:11
Exterior door handle to the main stairwell access to St. Pat’s change to the right-hand door.,23-000,2019-10-10 7:14
Cart# 60.  Exposed wiring at the back.,GC-60,2019-10-10 7:28
ICB - Room 202.  Have a section of our floor stripped and re-waxed.,17-000,2019-10-10 7:34
1) There is a nasty smell coming from the drain in the floor of the staff washroom; I have added,28-000,2019-10-10 8:51
1.  Furnace in office area is making a grinding sound.,28-000,2019-10-10 8:53
Mario or Guillermo to join/assist the Gal Power Tech on a campus inspection walk of all emergency,00-000,2019-10-10 9:15
The offices and hallway around the area of 228 SC are too warm (>25°C). The thermostat there doesn’t,12-000,2019-10-10 9:17
Rads ground floor stairwell between quads 1 & 2 - Leaking very badly,10-000,2019-10-10 9:21
"FP - Isolate fire alarms Oct 15 to Oct 18 on 1st floor washrooms, 1st & 2nd floor Janitorial closets",12-000,2019-10-10 9:39
FP - Isolate fire alarms Oct 15 on 2nd floor bathroom from 7 AM to 8 AM,12-000,2019-10-10 9:45
"ICB - We need to rent 10 chairs (standard chairs, nothing fancy) for the day from 9am to 2pm on Oct",29-000,2019-10-10 9:47
Auto Blinds not working in Staff room 3rd floor (kitchenette),49-000,2019-10-10 9:54
Steam Rad leaking on 2nd floor between 2100 & 2200 ME (hydrostatic valve leaking?),10-000,2019-10-10 10:15
"Repair panic set, 6th floor stairwell A",30-000,2019-10-10 10:36
Investigate if ventilation is working in PA 176 (Lobby area in front of Scotiabank). Client is,03-000,2019-10-10 10:40
"toilet is acting up again on the 10th floor of DT: one needs to flush twice, and the second time one",21-000,2019-10-10 10:52
Lunchroom.  Pump under sink is not working.,11-000,2019-10-10 11:12
HP 2414 - investigate if a deflector can be installed above clients desk space. cold air is blowing,13-000,2019-10-10 11:14
"My office in HP 2414  gets very cold due to cold air blowing through the vent in the ceiling, right",13-000,2019-10-10 11:16
ICB - ME 2159: Need to drill (8) 1.5 inch diameter x 8.5 inch deep holes into the concrete floor for,10-000,2019-10-10 11:18
ICB - MC 3046: Please patch and paint room. Please advise if shelf will be removed from wall and,27-000,2019-10-10 11:28
"please note that the humidity on 7th floor is to low, approx 30 to 40 percent. It was noted by the",49-000,2019-10-10 11:40
ICB - ME 4476 - Install whiteboard,10-000,2019-10-10 11:46
Replace Key Bak on Key set FM7  Shahin big (CW-M),11-000,2019-10-10 13:05
LA B640: Repair swinging door into main office.,15-000,2019-10-10 13:07
ICB - LA B640: Estimate on moving water cooler.,15-000,2019-10-10 13:08
Fabricate drain to empty coil.  Provide Tygon hose for drain.,25-000,2019-10-10 13:18
ICB - 17/10/2019.  Room 2017.  See attached diagram. Seating for 20 people,21-000,2019-10-10 13:39
Check the double doors to room 2130 of athletics (to pool storage).,09-000,2019-10-10 13:51
ICB - new key cylinders for B843 loeb and C879 Loeb - lost keys presents a security risk,15-000,2019-10-10 14:13
ICB - Remove the old tables/desks from 256 Paterson and discard.,03-000,2019-10-10 14:32
ICB - 24/10/2019.  Room 2017.  Set up and take down for CIE Community Connections breakfast event,21-000,2019-10-10 14:39
FP - Isolate fire alarms Oct 15 on level 5 from 6:30 AM to 9:30 AM,49-000,2019-10-10 14:46
have the swipe card reader at 34(PH) Northeast Floor Entrance replaced.,34-000,2019-10-10 14:51
Replace door sweep and weather strip on main front exterior door.,28-000,2019-10-10 15:10
Air circulation required this weekend (October 12-13),23-000,2019-10-10 15:39
FP - Isolate fire alarms Oct 15 to Nov 1 in SC 240-238 from 7 AM to 4 PM,12-000,2019-10-10 15:44
repair vestibule door actuator in main entrance,19-000,2019-10-10 15:56
Call Back - Urinal Leaking Southam Hall.,04-000,2019-10-10 16:22
ICB - MC 2014: Cleaning request for Accreditation visit: Please have a thorough cleaning done in the,27-000,2019-10-11 7:02
"The tap on top of the 3 compartment sink at Page Break is loose. Also, there is an empty space under",02-000,2019-10-11 7:05
"DT 1545 the sink has an issue , it’s plugged – we plunge it , it shoots up in the other sink",21-000,2019-10-11 7:35
Unicentre 1st floor w/w by Oliver’s was plugged – it was plunged,07-000,2019-10-11 7:37
Unicentre 1st floor m/w by Oliver’s 1st urinal is not draining properly,07-000,2019-10-11 7:39
TB 300A - cold air blowing into my small office which is making the temperature quite cold. Today,01-000,2019-10-11 7:56
Work order 171342 - Glengarry 312-1: Bedroom door lock needs to be rekeyed.,18-000,2019-10-11 8:15
Work order 171343 - Leeds 303 D: Bedroom door lock needs to be rekeyed,30-000,2019-10-11 8:17
Work order # 171322 - Frontenac 632 A: Suite door lock repair lock does not lock and door will not,41-000,2019-10-11 8:33
430 TB – one socket is not working which is the plug their fridge is connected to,01-000,2019-10-11 8:55
3230 HP - Luc was able to unblock but sink is draining very slowly. Plumber needed,13-000,2019-10-11 9:10
ICB - Cut Keys for ME 2195 + misc desk keys in multiple buildings,00-000,2019-10-11 9:45
FP - Isolate fire alarms Oct 21 to Nov 8 in Pent House Mech room from 6 AM to 4 PM,21-000,2019-10-11 10:13
Main door to TB 503 – Investigate loud banging sound.,01-000,2019-10-11 10:29
"The tap on top of the 3 compartment sink at Page Break is loose. Also, there is an empty space under",02-000,2019-10-11 10:34
4105 HP – bad leak on spring loaded 3 way valve,13-000,2019-10-11 10:42
Box for the podium – replace broken sliding dead bolts,11-000,2019-10-11 11:16
Work order 171352 - Glengarry 1001 and 1001 A: Suite door and bedroom door locks need to be rekeyed.,18-000,2019-10-11 11:22
ICB - Shut down electrical panel Oct 11 for Awards Office,17-000,2019-10-11 11:27
please remove doors on whiteboard in Gary's office in MB 208,11-000,2019-10-11 11:42
ICB - Can I please have eight round tables setup in the Senate Room for a meeting that begins at 2pm,17-000,2019-10-11 11:50
SP 418 – temps are at 27°C regularly,23-000,2019-10-11 12:00
EE to accompany CEM Electrical Engineer through each of the buildings’ electrical rooms Oct 16 & 17,00-000,2019-10-11 12:05
Investigate humidifier issue - very loud in Stores,11-000,2019-10-11 12:51
Overtime maintenance on Roof top units at Minto Case Bldg.27,27-000,2019-10-11 12:56
ICB - KX # 7302 Event date: Oct 16 2019 Location: CO 270 Set up date and time: Oct 16 at 8am Tear,19-000,2019-10-11 13:30
Investigate humidifier issue - very loud in Stores,11-000,2019-10-11 13:31
The faculty member in DT 1616 asked if it would be possible to put lubricant in the key hole of both,21-000,2019-10-11 13:38
ICB - Please make 4 door signs for various offices on the 4th floor of Paterson. These are the,03-000,2019-10-11 14:16
UC 511A – currently 80°F (too hot),07-000,2019-10-11 14:34
TB 446 – currently sitting 28-29°C,01-000,2019-10-11 14:47
There are a couple doors here that several members of the church still have in their possession. We,80-000,2019-10-11 14:56
ML 119 – ladies bathroom - blocked toilet because flusher is not working,02-000,2019-10-11 14:59
*ESTIMATE* We would like to acquire a quote for the electrical installation of a armstrong gas,27-000,2019-10-11 15:06
ICB - We will be holding the Herzberg Lecture in RB2200/Atrium/Conference Rooms and would like the,43-000,2019-10-11 15:12
ICB - We will be holding the Herzberg Lecture in RB2200/Atrium/Conference Rooms and would like the,43-000,2019-10-11 15:14
"TB 302 - The thermostat in our office, even with our heat-reflecting blinds in use and 2 large fans",01-000,2019-10-11 15:25
Plumber to assist Regulvar with a Base Building Flow Switch @ ARISE.,25-000,2019-10-11 15:28
Wheelchair button not working 4th floor Tory – ladies bathroom,01-000,2019-10-11 15:44
Breaker Tripped in McKenzie!,10-000,2019-10-11 17:24
Frontenac room #628 is not unlocking.,41-000,2019-10-11 18:23
"M/W (1949), 19th floor.  A tap that is hard to close. It is the left one when facing the mirror",21-000,2019-10-15 7:13
Ice House Fire Drill.  Schedule an electrician for 11:30 am on Friday October 25 for the drill.,39-000,2019-10-15 7:44
Replace key bak on CW keyset 10A,11-000,2019-10-15 8:21
Investigate strong sewer smell in staircase D - 2nd level,15-000,2019-10-15 8:25
"Replace key baks for safety keysets S17, 18, S14.",11-000,2019-10-15 8:31
ICB - Oct 21 ME 2159 remove & re-install the loading zone doors to get new machines into bldg.,10-000,2019-10-15 8:31
171504.  Room 312.  Cannot lock the door from the outside by using the key. But I can lock it inside,18-000,2019-10-15 8:37
171376.  Room 506 B.  Bedroom door lock repair.,30-000,2019-10-15 8:41
FP - Isolate fire alarms Oct 21 to Oct 25 in SC 427 & Penthouse from 7 AM to 3:30 PM,12-000,2019-10-15 8:44
"ICB - Signs for the Gairdner Lecture.  Tuesday October 22, 2019",00-000,2019-10-15 8:48
"ICB - Put out signs for the Gairdner Lecture.  Tuesday October 22, 2019",00-000,2019-10-15 8:53
plumber to close the heating valve in the induction unit for 1311.,21-000,2019-10-15 9:05
ICB - Oct 17 Alumni Boardroom - We will require a small amount of support in set-up for a meeting,17-000,2019-10-15 9:10
"Install 3/4"" hose supply on cooling tower Wed Oct 16 - See Keith",10-000,2019-10-15 9:18
Padlock and 3 keys (JHAA64),09-000,2019-10-15 9:30
Work order 171558 - LX 721 - Student needs to have the padlock cut off her desk she has locked her,44-000,2019-10-15 9:35
FP - Isolate fire alarms Thurs Oct 17 to Sun Oct 20 in mech room from 8 AM to 4 PM,15-000,2019-10-15 9:36
"fix a door lock.  They guys got stuck int eh office yesterday and the latch wont open to is stuck,",09-000,2019-10-15 9:52
"ICB - Cut keys for rooms 103A, 152, 153, 155.",22-000,2019-10-15 10:05
The following equipment  is planned for training this coming Friday October 18th at 12:30 pm.,49-000,2019-10-15 10:15
The following equipment  is planned for training this coming Friday October 18th at 12:30 pm.,49-000,2019-10-15 10:18
The following equipment  is planned for training this coming Friday October 18th at 12:30 pm.,49-000,2019-10-15 10:20
The following equipment  is planned for training this coming Friday October 18th at 12:30 pm.,49-000,2019-10-15 10:21
"1st floor, tower C, by elevator.  Locker 141 B.  Door is out of shape, grate at the bottom is gone.",15-000,2019-10-15 10:36
Office 101 D.  Instal keyboard tray.  Brackets are in Scott's office 204.,11-000,2019-10-15 10:46
"FP - Isolate fire alarms Fri, Oct 18 in basement from 8:30 AM to 3:30 PM",47-000,2019-10-15 11:56
Cart #69.  Tow ball comes loose,GC-69,2019-10-15 12:30
Make barrel brackets.,12-000,2019-10-15 12:34
CB 7207.  Too cold.  Says 22.5 degrees feels colder.  Summer mode?,42-000,2019-10-15 12:36
4105 HP – bad leak on spring loaded 3 way valve,13-000,2019-10-15 12:54
Door issues – not closing softly in TB 503 (Pres. Office),01-000,2019-10-15 13:03
Repair light in MR1,10-000,2019-10-15 13:05
Order Hand degreaser for SM and PP shop from State Chemical Solutions,11-000,2019-10-15 14:11
ICB - KX # 5032 Event date: Oct 3-11 Location: Fenn and UC Galleria Set up date and time: Oct 3 & 4,19-000,2019-10-15 14:57
ICB - KX # 3670 Event date: October 1 Location: RB Conference Rooms.,43-000,2019-10-15 14:59
ICB - Cut 1 key for TB 215,01-000,2019-10-15 15:00
ICB - KX # 6125 Event date: Oct 16 Location: RB Conference Rooms,43-000,2019-10-15 15:03
tap sensor not working in ladies bathroom 3rd floor of DT,21-000,2019-10-15 15:04
*ESTIMATE* We are going to be replacing the furniture in DT 1210 and 1215 and note that we will need,21-000,2019-10-15 15:22
EE to connect the cam-locks for the fieldhouse at 9:00 AM on Friday October 18th,35-000,2019-10-15 15:25
"ICB - Hello FMP, We have a few items that need to be moved around / removed from 300 Tory as",01-000,2019-10-15 15:28
ICB - 300 Tory: disconnect panic button in table for FM. Please confirm with Dan T for schedule,01-000,2019-10-15 15:33
remove the wood pallets from the athletics loading dock,09-000,2019-10-15 15:34
binders and baskets holding the annual roof anchor inspection certificates are missing in select,00-000,2019-10-15 15:38
binders and baskets holding the annual roof anchor inspection certificates are missing in select,26-000,2019-10-15 15:39
HP 4270 - Lights in room were cycling on and off this am. (Noticed from outside of building ) Upon,13-000,2019-10-15 15:42
ICB - RO 203 - Richard CRONIN is aware of this project 15 of the EM poster for classrooms,17-000,2019-10-15 15:48
Starbucks UC - 3 department sink clogged,07-000,2019-10-16 7:04
4th floor clean room.  Drain coils and winterize with glycol.,27-000,2019-10-16 7:18
Overtime Preventive Maintenance for Robertson Hall Bldg. 17,17-000,2019-10-16 7:21
Install new electrical supply for cooling towers.,10-000,2019-10-16 7:41
Verify and correct outstanding electrical deficiencies as per report.,00-000,2019-10-16 7:46
ICB - KX # 4546 Event date: Oct 19 and 26 Location: CO 270-272-274,19-000,2019-10-16 7:50
"Hot water coil / grill beside Bell Theatre, M/W side is not circulationg hot water",27-000,2019-10-16 7:54
"2nd floor, force flow between block 1 and 2.  WIll not turn on.",10-000,2019-10-16 7:57
Work order # 171507 - LX 528: Brent has investigated this door and found the latch on the lock is,44-000,2019-10-16 8:10
Work order # 1071587 - LX 515: Same as above brent has found lock is not lining up with the door,44-000,2019-10-16 8:11
Work order # 171625 - GH 314-1: Bedroom door lock needs to be rekeyed.,18-000,2019-10-16 8:12
Replace broken Key (ELECT) on CW key set #10,11-000,2019-10-16 8:22
Burning smell in main office – 509 DT,21-000,2019-10-16 8:27
ICB - KX # 6134 Event date: 17/10/2019 Location: CO 270-272-274 Set up date and time: Oct 17 8am,19-000,2019-10-16 8:55
Water leak. 2431 – From a heater?,10-000,2019-10-16 9:01
ICB - KX # 5552 Event date: 17/10/2019 Location: RB 2224-2228,43-000,2019-10-16 9:18
ICB - KX # 7204 Event date: Oct 18 2019 Location: RB 2220-2224-2228 Set up date and time: Oct 18 at,43-000,2019-10-16 9:30
*ESTIMATE* Carleton International is organizing an MOU signing at the Art Gallery for Nov 11 and,23-000,2019-10-16 9:39
unblocking needed in women’s washroom on the 1st floor of the Library nearest stair B (ML 119).,02-000,2019-10-16 9:43
Cut 1-2 keys for filing cabinet located in DT 1916. Key Code 3X00. Can we have this today?,21-000,2019-10-16 9:54
"ME 5129 - This appears to be a switch issue, the switch works intermittently",10-000,2019-10-16 9:55
Instal water acess on roof,27-000,2019-10-16 10:02
ICB - Install Mike Bearegard's white board in his office 3102B .,09-000,2019-10-16 10:21
Room 102.  Door to workshop.  Lock not working.,04-000,2019-10-16 10:36
ICB - KX # 7082 Event date: Oct 20 2019 Location: RB 2220-2224-2228-atrium,43-000,2019-10-16 10:45
LMR - change condensate pump (not working),03-000,2019-10-16 10:47
"ICB -  We have an event in the Senate room (608) on November 1st, and we'd like to have the",17-000,2019-10-16 10:48
ICB - KX # 7364 Event date: oct 23 2019 Location: CO 270-272-274 Set up date and time: Oct 22 at 8am,19-000,2019-10-16 10:55
ICB - Room 5320.   Remove six brown five lateral high filing cabinets (36 inches wide each) and the,43-000,2019-10-16 10:56
"Interior main doors, 2 accessible doors top part of door mechanical.  Electric strike. issue?",49-000,2019-10-16 11:20
M/W.  Toilet is acting up again on the 10th floor of DT,21-000,2019-10-16 11:24
Water is spraying everywhere in sink located in MC 2002,27-000,2019-10-16 11:35
2204 HS – attend to leak on steam line,49-000,2019-10-16 11:42
ICB - re-key MC 2014 + issue keys,27-000,2019-10-16 11:46
AA 220 - Breaker is not tripped. 1B circ 10 . Single pole switch has no feel to it.,22-000,2019-10-16 11:53
171633.  Room 1114.  Thermostat is broken the temp adjustment wheel has fallen off completely.,18-000,2019-10-16 12:06
"5th floor, M/W.  Both Urinals are blocked.  CW could not unblock.",04-000,2019-10-16 12:38
ICB - KX # 7356 Event date: Oct 25 2019 Location: co Fenn Lounge Set up date and time: Oct 25 at,19-000,2019-10-16 13:03
"Athletics Unican Code Changes. Change Codes to (October 16, 2019)",09-000,2019-10-16 13:11
Change pull station in basement crawl space east.,15-000,2019-10-16 13:20
*ESTIMATE* Hosting a conference lunch for roughly 47 people in 482 MacOdrum Looking to have round,02-000,2019-10-16 13:22
Tunnel leveI.  Inner brown door not closing in frame,21-000,2019-10-16 13:41
DIN electrician to disconnect power to new door operator at tunnel level entrance to Library.,02-000,2019-10-16 14:04
Key Change athletics: Can we have the following rooms rekeyed to the JHA system?,09-000,2019-10-16 14:43
ICB - Room 202.  Request a filing cabinet picked up and disposed off that is located outside of our,17-000,2019-10-16 15:02
pneumatic solenoid is leaking badly in Hydro vault in LA - please repair,15-000,2019-10-16 15:23
ICB - Aluminum Marker Tray for Whiteboard wall CTTC 3816,29-000,2019-10-16 15:25
ICB - New signage required for three offices: 418 Paul Jasen Multimedia Technician,23-000,2019-10-16 15:29
ICB - Please switch the lock between 3364 and 3374. I would like this done as soon as possible. Also,13-000,2019-10-16 16:03
HP 4270 - Lights were flickering last night,13-000,2019-10-16 16:13
"Urinal will not flush.  Urinal in men's w/r, basement of Roberson Hall will not flush.",17-000,2019-10-16 18:36
Install and commission new DDC controls for new steam PRV in UMR.,18-000,2019-10-17 7:22
171642.  Exit door between Glengarry and Lennox closest to the res quad. Broken door closer.,18-000,2019-10-17 7:48
Change supply air transmitter for the mutizone AHU in UC.,07-000,2019-10-17 8:02
171687 and 171688.  Res desk has requested 2 copies of keys for each room or suite door listed on,XR-000,2019-10-17 8:11
Supply and connect 120Vac Emergency power to new steam PRV control transformer in UMR as discussed,18-000,2019-10-17 8:29
Turn off outside hose bibs / taps for winter.,00-000,2019-10-17 8:34
Turn off water to drinking fountain in MNP Park.,09-000,2019-10-17 8:35
ICB - cut 11 keys for MC 4050,27-000,2019-10-17 8:37
Really hot in the hallway and offices between 228 and 237 SC.,12-000,2019-10-17 8:41
ICB - Please remove two filing cabinets in D482 LA and one chair [which are marked with stickies],15-000,2019-10-17 8:50
Remove CT for too hot in 482 ML.  There is a full house in the space.,02-000,2019-10-17 9:10
AA 2nd floor urinal men’s bathroom – overflowing again. It flushes slowly and handle get’s stuck,22-000,2019-10-17 9:47
Room 5170.  In Blazenka's office.  Lights are not working.,10-000,2019-10-17 10:17
ICB - Please place two tables at the front of the lecture hall in Richcraft. Tables need to be in,43-000,2019-10-17 10:46
ICB - Level 3.  Code consultant to analyze options for corridor door install.,10-000,2019-10-17 11:00
2432 ME - Plumbing has been disconnected under sink,10-000,2019-10-17 11:01
leaking pipe in ladies bathroom in AA 2nd floor,22-000,2019-10-17 11:05
ICB - We are looking to have 6 x 6ft rectangular tables delivered to the Raven's Roost for an event,26-000,2019-10-17 11:07
Replace broken toilet seat in the public washroom.,28-000,2019-10-17 11:09
adjust the flow settings for the toilet in the large stall of the women’s washroom inside ML330.,02-000,2019-10-17 11:24
ICB - To remove and dispose 12 - 13 desks from AP 130,32-000,2019-10-17 11:27
"*ESTIMATE* We are looking to get signage done for our 4th floor location, in the past we used",29-000,2019-10-17 11:29
ML 574 - Study room in library is extremely cold,02-000,2019-10-17 11:40
FP - Isolate fire alarms Mon Oct 21 in Cafe (vegan station) from 8 AM to 11 AM,19-000,2019-10-17 11:48
"ICB - We will require set-up support from FMP for a SIP Speaker Series Event on Monday, October 21st",21-000,2019-10-17 11:50
hydro vault - Lighting fixture hanging off ceiling and debris everywhere.,03-000,2019-10-17 12:03
2nd floor.  Check heat exchanger for leak.,09-000,2019-10-17 12:22
2nd floor.  Fabricate pan for glycol leak,09-000,2019-10-17 12:23
ICB - Art Gallery event.  17/10/2019.,23-000,2019-10-17 12:33
ICB - Cut 3 keys (P28 - cabinet keys).,23-000,2019-10-17 12:45
The stairs were recently repaired (after May 2018?) but have already begun to crack and peel.,17-000,2019-10-17 12:47
171706.  Room 317 C.  Unable to lock her bedroom door with her key.,30-000,2019-10-17 13:12
hydro vault - Please clean up debris from broken Lighting fixture,03-000,2019-10-17 13:19
4th floor water fountain leaking from underneath.,04-000,2019-10-17 13:22
Water and mold on floor inside LA D482 - Please investigate,15-000,2019-10-17 13:33
Room 7207.  Room reported cold.  T-Stat says 22.1 degrees,42-000,2019-10-17 13:37
ICB  - Install computer cable trays in VSIM room 1215 Computer cable tray dimensions:,38-000,2019-10-17 13:48
CT – lower mech room in LA – control valve L9CVB5 (airline is broken - pls repair),15-000,2019-10-17 14:03
Room number is 5171ME.  Issue with lighting in this office.,10-000,2019-10-17 14:29
PP needs wall opened up a bit more for 4th floor water fountain leaking from underneath. Please see,04-000,2019-10-17 15:23
4th floor water fountain leaking from underneath - Please repair,04-000,2019-10-17 15:24
"Replace 2"" drain lines on both urinals in men's bathroom 2nd floor",22-000,2019-10-17 15:25
FP - Isolate fire alarms Oct 21 to Oct 22 in RH 333 from 9 AM to 4 PM,05-000,2019-10-17 15:45
Door in MC 5030 is sticking and will not close on its own. The door provides access to the,27-000,2019-10-17 15:48
secure a loose outlet box inside ML 235 on the wall to the right of the whiteboard.,02-000,2019-10-17 15:51
ICB - KX # 5446 Event date: Oct 21 Location: CO 270-272-274 Set up date and time: Oct 21 9 AM Tear,19-000,2019-10-17 16:16
CALL BACK - Exterior sliding door for Canal,42-000,2019-10-17 17:22
CALL BACK - power outage Minto Case 4th floor,27-000,2019-10-17 17:24
CALL BACK - tripped breaker for Minto Case air handlers,27-000,2019-10-17 18:16
Overtime Preventative Maintenance for Maintenance Bld. 11,11-000,2019-10-18 7:07
ICB - Oct 21 - We require three 5' tables and two chairs to be set up by 8:30 am and taken down at,01-000,2019-10-18 7:09
Library 4th floor m/w – new section – both urinals are very slow draining causing it to smell bad –,02-000,2019-10-18 7:14
Mackenzie 2424 toilet was plugged – it was plunged (not successful),10-000,2019-10-18 7:15
Paterson 1st floor m/w toilet handle is broken,03-000,2019-10-18 7:16
FP - Isolate fire alarms Thurs Oct 22 in TB 430 from 7 AM to 2 PM,01-000,2019-10-18 8:07
Work order 171740 - Glengarry 2nd floor door off of the elevator lobby,18-000,2019-10-18 8:19
Make grommet holes in binders for Furniture department.,00-000,2019-10-18 8:58
ICB - The power requirement for a single shake table unit is attached. The power requirement for a,27-000,2019-10-18 9:09
Arrange for the following spaces to have air conditioning/air circulation working:,00-000,2019-10-18 9:13
ICB -Below are our event details and requirements: Title: SIP Consultation Event Location: DT 2017,21-000,2019-10-18 9:37
"1st floor, tower C, by elevator.  Locker 141 B.  install bottom grate",15-000,2019-10-18 9:43
SC 228 – room is sitting at 35°C. Professor is irate,12-000,2019-10-18 9:44
"Please make the following repairs before Friday, Oct. 25:",27-000,2019-10-18 9:50
Replace key back on CW key set 20.,11-000,2019-10-18 9:51
Issue with door frame in Leeds penthouse.,30-000,2019-10-18 10:09
ICB - Room 2017.  5 round tables to be set up in the FASS lounge - Dunton tower,21-000,2019-10-18 10:25
ICB - KX #2199 Event date: oct 19 2019 Location: RB 2211-2220-2224-2228-atrium and Theatre,43-000,2019-10-18 10:44
"FP - Isolate fire alarms Mon, Oct 21 in Team Room 3 from 10 AM to 2 PM",39-000,2019-10-18 11:21
Work order # 171763 - door leading to our side (CW-M) will not latch therefore allowing people to,34-000,2019-10-18 11:32
ICB - Cut keys for Loeb and SSRB.,00-000,2019-10-18 12:15
171768.  Residence desk 2nd floor CO.  Gina is requesting another copy of their gate key be cut as,19-000,2019-10-18 13:38
ICB - Patch and paint 1 wall in MC 3048.,27-000,2019-10-18 13:50
ME 3286 – blower fan has not been working properly for 6-12 months in men’s. Hand blower also not,10-000,2019-10-18 13:54
Roof.  HRV153.  Correct loose damper actuator at exhaust fan.,49-000,2019-10-18 14:32
"171784.  7th floor, floor door.  the latch is sticking holding the door open for a few extra moments",34-000,2019-10-18 15:11
Sports med – lock on front doors is broken. Closed at 4:30 PM,39-000,2019-10-18 15:15
ICB - KX # 7290 Event date: Oct 24 2019 Location: CO 270-272-274 Set up date and time: Oct 23 at 1pm,19-000,2019-10-18 15:34
