Operator comments,Building ID,Report Time
ICB - PA 300 I would like a shelf removed and discarded,03-000,2019-10-18 15:37
Check supply air humidity sensor on AHU-103 in Health Sciences,49-000,2019-10-18 15:59
STC.  2nd floor mezzanie.  The emergency lights are not working.,11-000,2019-10-21 8:07
171888.  5th floor door from elevator lobby.  Door handle is missing completely from the door and,34-000,2019-10-21 8:12
171890.  Room 1105.  Pod door lock would not open with student or desk keys.,18-000,2019-10-21 8:15
171893.  Room 306 C.  Bedroom door lock needs to ne rekeyed.,18-000,2019-10-21 8:17
"ICB - OCT 22: Good evening, Below are our event details and requirements: Title of event: SIP",21-000,2019-10-21 8:45
"ICB - Wed, October 23rd.  Room 2017.  SIP Consultation Event",21-000,2019-10-21 8:45
Replace Key Bak for CW Key Set 20,11-000,2019-10-21 9:05
ICB - Looking to have connectors made for two wall panels and feet made to make them free,21-000,2019-10-21 9:07
"4th floor, M/W.  Tap is constantly running/dripping.",21-000,2019-10-21 9:21
SC 114 - build a lid for toilet tank,12-000,2019-10-21 9:42
Reposition cooling tower level sensor.,21-000,2019-10-21 9:53
FP - Isolate fire alarms on Tues Oct. 22 in basement from 12 pm to 3:30 pm.,47-000,2019-10-21 10:04
FP - Isolate fire alarms on Wed Oct. 23 in basement from 8:30 am to 3:30 pm.,47-000,2019-10-21 10:07
"ICB - offices 4410 and 4411 would like various pictures hung up, hook racks installed in both office",13-000,2019-10-21 10:14
Fix the thermostat in the 3201D lab space,49-000,2019-10-21 10:18
"ICB - For our event on Thursday, December 12 at 4:00pm in 2017 Dunton Tower (we have the room booked",21-000,2019-10-21 10:19
Golf cart 94 it’s reported not working.  CW will drop it off shortly.,GC-94,2019-10-21 10:29
Supply and install 1 B102 belt for Unit 10b-209 Mackenzie bldg. 10,10-000,2019-10-21 10:55
Paint posts black.,12-000,2019-10-21 10:58
"4th floor, M/W.  Urinal ""exploded""?",21-000,2019-10-21 11:04
Work order 171891 - GH 425: Swipe your card and light goes green but lock will not unlock Brent has,18-000,2019-10-21 11:19
ICB - I would like to request an estimate on the cost to build and install two bookshelves in,15-000,2019-10-21 11:41
ICB - change door signs SC 237 should read: Instrument Lab Kyle Fournier SC 237A should read:,12-000,2019-10-21 11:52
3314 HP - way too hot in office,13-000,2019-10-21 11:58
FP - Isolate fire alarms Oct 24th from 8 am - 12 pm in Tim Hortons,19-000,2019-10-21 12:44
FP - Isolate fire alarms Oct 23 to Oct 31 in bathroom 1st floor from 7 AM to 3:30 PM,12-000,2019-10-21 12:53
FP - Isolate fire alarms on Oct 24th from 7 am to 3:30pm.,12-000,2019-10-21 12:53
weld base for bollards (x2) in front of CO,00-000,2019-10-21 12:55
repair humidifier in stores,11-000,2019-10-21 13:03
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:04
Office 330 J.  Clicking sound coming from my ceiling vent now that the heat is on.,03-000,2019-10-21 13:07
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:09
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:10
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:11
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:11
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:12
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:13
Replace hand dryer in M/W 2424.,10-000,2019-10-21 13:14
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:14
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:14
ICB - 2019 Fall Convocation Master I will drop off all of the floorplans and lists in the next week.,09-000,2019-10-21 13:15
"Office 418.  Reported too warm at 27 deg.  Temperature had gotten better, but is warm again.",23-000,2019-10-21 13:20
LMR - change condensate pump seal,06-000,2019-10-21 13:47
ICB - I would like office door signs for the following people: Bob Barsky ?,15-000,2019-10-21 14:09
UC lighting - Rm 378 one 4'x2 T-8 bad ballast,07-000,2019-10-21 14:14
"Work order 171907 - Glengarry 6th floor exit door by room 628: Broken exit door, door slams shut",18-000,2019-10-21 14:16
5th floor of UC – ladies bathroom. Stalls smell terrible. Drain in the floor is causing smell.,07-000,2019-10-21 14:35
Remove Turf for 2019 Fall Convocation,09-000,2019-10-21 14:40
Remove Turf for 2019 Fall Convocation,09-000,2019-10-21 14:41
"ICB - Please provide hallway signage for the School of Social Work, the same as the one over the",21-000,2019-10-21 15:01
ICB - Cut 1 key for DT 410 (W464),21-000,2019-10-21 15:03
Heater - Quarterly,36-000,2019-10-21 16:28
Cabinet Heater - Quarterly,32-000,2019-10-21 16:28
Cabinet Heater - Quarterly,32-000,2019-10-21 16:28
Heater - Quarterly,32-000,2019-10-21 16:28
Cabinet Heater - Quarterly,32-000,2019-10-21 16:28
"Schedule outage with operating personnel, if necessary",36-000,2019-10-21 16:28
"De-energize, tag and lock out circuit",36-000,2019-10-21 16:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-10-21 16:28
Inspect drain pan,36-000,2019-10-21 16:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-10-21 16:28
Check motor:  check temperature and vibration of bearings,36-000,2019-10-21 16:28
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-10-21 16:28
Ensure switch is set in correct season,36-000,2019-10-21 16:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-10-21 16:28
"If unit is a space heater, lubricate motor",36-000,2019-10-21 16:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-10-21 16:28
"Change filter and ensure proper flow direction, date filter",36-000,2019-10-21 16:28
"If permanent filter, wash, if worn, replace",36-000,2019-10-21 16:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-10-21 16:28
Check thermostat for proper operation,36-000,2019-10-21 16:28
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-10-21 16:28
Inspect control valve operation,36-000,2019-10-21 16:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-10-21 16:28
Remove materials and waste products,36-000,2019-10-21 16:28
"Schedule outage with operating personnel, if necessary",32-000,2019-10-21 16:28
"De-energize, tag and lock out circuit",32-000,2019-10-21 16:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-10-21 16:28
Inspect drain pan,32-000,2019-10-21 16:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-10-21 16:28
Check motor:  check temperature and vibration of bearings,32-000,2019-10-21 16:28
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-10-21 16:28
Ensure switch is set in correct season,32-000,2019-10-21 16:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-10-21 16:28
"If unit is a space heater, lubricate motor",32-000,2019-10-21 16:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-10-21 16:28
"Change filter and ensure proper flow direction, date filter",32-000,2019-10-21 16:28
"If permanent filter, wash, if worn, replace",32-000,2019-10-21 16:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-10-21 16:28
Check thermostat for proper operation,32-000,2019-10-21 16:28
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-10-21 16:28
Inspect control valve operation,32-000,2019-10-21 16:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-10-21 16:28
Remove materials and waste products,32-000,2019-10-21 16:28
"Schedule outage with operating personnel, if necessary",32-000,2019-10-21 16:28
"De-energize, tag and lock out circuit",32-000,2019-10-21 16:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-10-21 16:28
Inspect drain pan,32-000,2019-10-21 16:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-10-21 16:28
Check motor:  check temperature and vibration of bearings,32-000,2019-10-21 16:28
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-10-21 16:28
Ensure switch is set in correct season,32-000,2019-10-21 16:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-10-21 16:28
"If unit is a space heater, lubricate motor",32-000,2019-10-21 16:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-10-21 16:28
"Change filter and ensure proper flow direction, date filter",32-000,2019-10-21 16:28
"If permanent filter, wash, if worn, replace",32-000,2019-10-21 16:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-10-21 16:28
Check thermostat for proper operation,32-000,2019-10-21 16:28
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-10-21 16:28
Inspect control valve operation,32-000,2019-10-21 16:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-10-21 16:28
Remove materials and waste products,32-000,2019-10-21 16:28
"Schedule outage with operating personnel, if necessary",32-000,2019-10-21 16:28
"De-energize, tag and lock out circuit",32-000,2019-10-21 16:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-10-21 16:28
Inspect drain pan,32-000,2019-10-21 16:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-10-21 16:28
Check motor:  check temperature and vibration of bearings,32-000,2019-10-21 16:28
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-10-21 16:28
Ensure switch is set in correct season,32-000,2019-10-21 16:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-10-21 16:28
"If unit is a space heater, lubricate motor",32-000,2019-10-21 16:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-10-21 16:28
"Change filter and ensure proper flow direction, date filter",32-000,2019-10-21 16:28
"If permanent filter, wash, if worn, replace",32-000,2019-10-21 16:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-10-21 16:28
Check thermostat for proper operation,32-000,2019-10-21 16:28
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-10-21 16:28
Inspect control valve operation,32-000,2019-10-21 16:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-10-21 16:28
Remove materials and waste products,32-000,2019-10-21 16:28
"Schedule outage with operating personnel, if necessary",32-000,2019-10-21 16:28
"De-energize, tag and lock out circuit",32-000,2019-10-21 16:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-10-21 16:28
Inspect drain pan,32-000,2019-10-21 16:28
Cabinet Heater - Quarterly,32-000,2019-10-21 16:29
Air Handler - Quarterly,36-ROOF,2019-10-21 16:29
Dry Cooler - Semi-Annual,36-ROOF,2019-10-21 16:29
Dry Cooler - Semi-Annual,36-ROOF,2019-10-21 16:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-10-21 16:29
Check motor:  check temperature and vibration of bearings,32-000,2019-10-21 16:29
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-10-21 16:29
Ensure switch is set in correct season,32-000,2019-10-21 16:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-10-21 16:29
"If unit is a space heater, lubricate motor",32-000,2019-10-21 16:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-10-21 16:29
"Change filter and ensure proper flow direction, date filter",32-000,2019-10-21 16:29
"If permanent filter, wash, if worn, replace",32-000,2019-10-21 16:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-10-21 16:29
Check thermostat for proper operation,32-000,2019-10-21 16:29
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-10-21 16:29
Inspect control valve operation,32-000,2019-10-21 16:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-10-21 16:29
Remove materials and waste products,32-000,2019-10-21 16:29
"Schedule outage with operating personnel, if necessary",32-000,2019-10-21 16:29
"De-energize, tag and lock out circuit",32-000,2019-10-21 16:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",32-000,2019-10-21 16:29
Inspect drain pan,32-000,2019-10-21 16:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",32-000,2019-10-21 16:29
Check motor:  check temperature and vibration of bearings,32-000,2019-10-21 16:29
"Check flow valve, if present, for calibration, leaks and proper operation",32-000,2019-10-21 16:29
Ensure switch is set in correct season,32-000,2019-10-21 16:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",32-000,2019-10-21 16:29
"If unit is a space heater, lubricate motor",32-000,2019-10-21 16:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",32-000,2019-10-21 16:29
"Change filter and ensure proper flow direction, date filter",32-000,2019-10-21 16:29
"If permanent filter, wash, if worn, replace",32-000,2019-10-21 16:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",32-000,2019-10-21 16:29
Check thermostat for proper operation,32-000,2019-10-21 16:29
"If electric, check operation, ensure it runs and is secure to the wall",32-000,2019-10-21 16:29
Inspect control valve operation,32-000,2019-10-21 16:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",32-000,2019-10-21 16:29
Remove materials and waste products,32-000,2019-10-21 16:29
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-10-21 16:29
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-10-21 16:29
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-10-21 16:29
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-10-21 16:29
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-10-21 16:29
Check calibration,36-ROOF,2019-10-21 16:29
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-10-21 16:29
Safety guards:  ensure they are in place and secure,36-ROOF,2019-10-21 16:29
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-10-21 16:29
Electrical components:  for wear,36-ROOF,2019-10-21 16:29
Inspect humidifier if applicable,36-ROOF,2019-10-21 16:29
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-10-21 16:29
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-10-21 16:29
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-10-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-10-21 16:29
Inspect unit cabinet for proper integrity,36-ROOF,2019-10-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-10-21 16:29
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-10-21 16:29
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-10-21 16:29
"Grease motor, bearings and dampers",36-ROOF,2019-10-21 16:29
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-10-21 16:29
Change all filters,36-ROOF,2019-10-21 16:29
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-10-21 16:29
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-10-21 16:29
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-10-21 16:29
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-10-21 16:29
Ensure proper fan operation.,36-ROOF,2019-10-21 16:29
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-10-21 16:29
If heat wheel incorporated:  clean filter,36-ROOF,2019-10-21 16:29
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-10-21 16:29
"Deenergize, tag, and lock out circuit.",36-ROOF,2019-10-21 16:29
CHECK POINTS:  Remove debris from air screen and clean underneath unit.,36-ROOF,2019-10-21 16:29
Pressure wash coil with coil cleaning solution.,36-ROOF,2019-10-21 16:29
Straighten fin tubes with fin comb.,36-ROOF,2019-10-21 16:29
Check electrical connections for tightness.,36-ROOF,2019-10-21 16:29
Check mounting for tightness.,36-ROOF,2019-10-21 16:29
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,36-ROOF,2019-10-21 16:29
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",36-ROOF,2019-10-21 16:29
Perform required lubrication and remove old or excess lubricant.,36-ROOF,2019-10-21 16:29
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,36-ROOF,2019-10-21 16:29
"Expansion Tank CHECK POINTS:  Examine exterior of tank, including fittings, manholes, covering.",36-ROOF,2019-10-21 16:29
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",36-ROOF,2019-10-21 16:29
Perform hydrostatic test if required.,36-ROOF,2019-10-21 16:29
Check antifreeze level with hydrometer and add glycol base antifreeze as required,36-ROOF,2019-10-21 16:29
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",36-ROOF,2019-10-21 16:29
Check line and load connections and heater mounting screws for tightness.,36-ROOF,2019-10-21 16:29
End lock-out and power up unit,36-ROOF,2019-10-21 16:29
"Check for proper operation, unusual noice or vibration",36-ROOF,2019-10-21 16:29
Remove materials and waste products,36-ROOF,2019-10-21 16:29
"Deenergize, tag, and lock out circuit.",36-ROOF,2019-10-21 16:29
CHECK POINTS:  Remove debris from air screen and clean underneath unit.,36-ROOF,2019-10-21 16:29
Pressure wash coil with coil cleaning solution.,36-ROOF,2019-10-21 16:29
Straighten fin tubes with fin comb.,36-ROOF,2019-10-21 16:29
Check electrical connections for tightness.,36-ROOF,2019-10-21 16:29
Check mounting for tightness.,36-ROOF,2019-10-21 16:29
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,36-ROOF,2019-10-21 16:29
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",36-ROOF,2019-10-21 16:29
Perform required lubrication and remove old or excess lubricant.,36-ROOF,2019-10-21 16:29
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,36-ROOF,2019-10-21 16:29
"Expansion Tank CHECK POINTS:  Examine exterior of tank, including fittings, manholes, covering.",36-ROOF,2019-10-21 16:29
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",36-ROOF,2019-10-21 16:29
Perform hydrostatic test if required.,36-ROOF,2019-10-21 16:29
Check antifreeze level with hydrometer and add glycol base antifreeze as required,36-ROOF,2019-10-21 16:29
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",36-ROOF,2019-10-21 16:29
Check line and load connections and heater mounting screws for tightness.,36-ROOF,2019-10-21 16:29
End lock-out and power up unit,36-ROOF,2019-10-21 16:29
"Check for proper operation, unusual noice or vibration",36-ROOF,2019-10-21 16:29
Remove materials and waste products,36-ROOF,2019-10-21 16:29
"Fan, Exhaust - Quarterly",36-ROOF,2019-10-21 16:30
"Fan, Exhaust - Quarterly",36-ROOF,2019-10-21 16:30
Cabinet Heater - Quarterly,31-000,2019-10-21 16:30
Cabinet Heater - Quarterly,31-000,2019-10-21 16:30
Schedule outage with operating personnel,36-ROOF,2019-10-21 16:30
"De-energize, tag and lock out circuit",36-ROOF,2019-10-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-10-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-10-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-10-21 16:30
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-10-21 16:30
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-10-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-10-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-10-21 16:30
Electrical connections:  for wear,36-ROOF,2019-10-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-10-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-10-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-10-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-10-21 16:30
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-10-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-10-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-10-21 16:30
End lock-out and power up unit.,36-ROOF,2019-10-21 16:30
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-10-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-10-21 16:30
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-10-21 16:30
Remove materials and waste products,36-ROOF,2019-10-21 16:30
Schedule outage with operating personnel,36-ROOF,2019-10-21 16:30
"De-energize, tag and lock out circuit",36-ROOF,2019-10-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-10-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-10-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-10-21 16:30
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-10-21 16:30
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-10-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-10-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-10-21 16:30
Electrical connections:  for wear,36-ROOF,2019-10-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-10-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-10-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-10-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-10-21 16:30
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-10-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-10-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-10-21 16:30
End lock-out and power up unit.,36-ROOF,2019-10-21 16:30
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-10-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-10-21 16:30
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-10-21 16:30
Remove materials and waste products,36-ROOF,2019-10-21 16:30
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:30
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:30
Inspect drain pan,31-000,2019-10-21 16:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:30
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:30
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:30
Ensure switch is set in correct season,31-000,2019-10-21 16:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:30
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:30
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:30
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:30
Check thermostat for proper operation,31-000,2019-10-21 16:30
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:30
Inspect control valve operation,31-000,2019-10-21 16:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:30
Remove materials and waste products,31-000,2019-10-21 16:30
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:30
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:30
Inspect drain pan,31-000,2019-10-21 16:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:30
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:30
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:30
Ensure switch is set in correct season,31-000,2019-10-21 16:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:30
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:30
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:30
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:30
Check thermostat for proper operation,31-000,2019-10-21 16:30
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:30
Inspect control valve operation,31-000,2019-10-21 16:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:30
Remove materials and waste products,31-000,2019-10-21 16:30
Heater - Quarterly,31-000,2019-10-21 16:31
Cabinet Heater - Quarterly,31-000,2019-10-21 16:31
Cabinet Heater - Quarterly,31-000,2019-10-21 16:31
Heater - Quarterly,31-000,2019-10-21 16:31
Heater - Quarterly,31-000,2019-10-21 16:31
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:31
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:31
Inspect drain pan,31-000,2019-10-21 16:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:31
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:31
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:31
Ensure switch is set in correct season,31-000,2019-10-21 16:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:31
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:31
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:31
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:31
Check thermostat for proper operation,31-000,2019-10-21 16:31
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:31
Inspect control valve operation,31-000,2019-10-21 16:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:31
Remove materials and waste products,31-000,2019-10-21 16:31
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:31
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:31
Inspect drain pan,31-000,2019-10-21 16:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:31
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:31
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:31
Ensure switch is set in correct season,31-000,2019-10-21 16:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:31
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:31
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:31
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:31
Check thermostat for proper operation,31-000,2019-10-21 16:31
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:31
Inspect control valve operation,31-000,2019-10-21 16:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:31
Remove materials and waste products,31-000,2019-10-21 16:31
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:31
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:31
Inspect drain pan,31-000,2019-10-21 16:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:31
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:31
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:31
Ensure switch is set in correct season,31-000,2019-10-21 16:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:31
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:31
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:31
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:31
Check thermostat for proper operation,31-000,2019-10-21 16:31
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:31
Inspect control valve operation,31-000,2019-10-21 16:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:31
Remove materials and waste products,31-000,2019-10-21 16:31
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:31
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:31
Inspect drain pan,31-000,2019-10-21 16:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:31
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:31
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:31
Ensure switch is set in correct season,31-000,2019-10-21 16:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:31
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:31
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:31
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:31
Check thermostat for proper operation,31-000,2019-10-21 16:31
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:31
Inspect control valve operation,31-000,2019-10-21 16:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:31
Remove materials and waste products,31-000,2019-10-21 16:31
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:31
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:31
Inspect drain pan,31-000,2019-10-21 16:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:31
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:31
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:31
Ensure switch is set in correct season,31-000,2019-10-21 16:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:31
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:31
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:31
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:31
Check thermostat for proper operation,31-000,2019-10-21 16:31
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:31
Inspect control valve operation,31-000,2019-10-21 16:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:31
Remove materials and waste products,31-000,2019-10-21 16:31
Fan Coil - Quarterly,31-000,2019-10-21 16:32
Heater - Quaterly,31-000,2019-10-21 16:32
Heater - Quarterly,31-000,2019-10-21 16:32
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:32
Schedule outage with operating personnel,31-000,2019-10-21 16:32
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-10-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-10-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-10-21 16:32
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-10-21 16:32
Safety Guards:  ensure they are in place and secure,31-000,2019-10-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-10-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-10-21 16:32
Electrical connections:  for wear,31-000,2019-10-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-10-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-10-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-10-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-10-21 16:32
Clean any ductwork reachable as well as any grates or covers,31-000,2019-10-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-10-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-10-21 16:32
End lock-out and power up unit.,31-000,2019-10-21 16:32
"Check for proper operation, unusual noise or vibration",31-000,2019-10-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-10-21 16:32
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-10-21 16:32
Remove materials and waste products,31-000,2019-10-21 16:32
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:32
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:32
Inspect drain pan,31-000,2019-10-21 16:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:32
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:32
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:32
Ensure switch is set in correct season,31-000,2019-10-21 16:32
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:32
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:32
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:32
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:32
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:32
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:32
Check thermostat for proper operation,31-000,2019-10-21 16:32
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:32
Inspect control valve operation,31-000,2019-10-21 16:32
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:32
Remove materials and waste products,31-000,2019-10-21 16:32
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 16:32
"De-energize, tag and lock out circuit",31-000,2019-10-21 16:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 16:32
Inspect drain pan,31-000,2019-10-21 16:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 16:32
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 16:32
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 16:32
Ensure switch is set in correct season,31-000,2019-10-21 16:32
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 16:32
"If unit is a space heater, lubricate motor",31-000,2019-10-21 16:32
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 16:32
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 16:32
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 16:32
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 16:32
Check thermostat for proper operation,31-000,2019-10-21 16:32
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 16:32
Inspect control valve operation,31-000,2019-10-21 16:32
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 16:32
Remove materials and waste products,31-000,2019-10-21 16:32
Schedule outage with operating personnel,30-000,2019-10-21 16:32
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:32
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:32
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:32
Electrical connections:  for wear,30-000,2019-10-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:32
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:32
End lock-out and power up unit.,30-000,2019-10-21 16:32
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:32
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:32
Remove materials and waste products,30-000,2019-10-21 16:32
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:33
"Fan, Supply - Quarterly",30-000,2019-10-21 16:33
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:33
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:33
Schedule outage with operating personnel,30-000,2019-10-21 16:33
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:33
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:33
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:33
Electrical connections:  for wear,30-000,2019-10-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:33
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:33
End lock-out and power up unit.,30-000,2019-10-21 16:33
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:33
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:33
Remove materials and waste products,30-000,2019-10-21 16:33
Schedule outage with operating personnel,30-000,2019-10-21 16:33
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:33
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:33
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:33
