Operator comments,Building ID,Report Time
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:33
Electrical connections:  for wear,30-000,2019-10-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:33
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:33
End lock-out and power up unit.,30-000,2019-10-21 16:33
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:33
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:33
Remove materials and waste products,30-000,2019-10-21 16:33
Schedule outage with operating personnel,30-000,2019-10-21 16:33
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:33
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:33
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:33
Electrical connections:  for wear,30-000,2019-10-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:33
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:33
End lock-out and power up unit.,30-000,2019-10-21 16:33
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:33
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:33
Remove materials and waste products,30-000,2019-10-21 16:33
Schedule outage with operating personnel,30-000,2019-10-21 16:33
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:33
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:33
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:33
Electrical connections:  for wear,30-000,2019-10-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:33
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:33
End lock-out and power up unit.,30-000,2019-10-21 16:33
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:33
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:33
Remove materials and waste products,30-000,2019-10-21 16:33
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:34
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:34
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:34
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:34
Schedule outage with operating personnel,30-000,2019-10-21 16:34
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:34
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:34
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:34
Electrical connections:  for wear,30-000,2019-10-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:34
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:34
End lock-out and power up unit.,30-000,2019-10-21 16:34
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:34
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:34
Remove materials and waste products,30-000,2019-10-21 16:34
Schedule outage with operating personnel,30-000,2019-10-21 16:34
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:34
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:34
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:34
Electrical connections:  for wear,30-000,2019-10-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:34
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:34
End lock-out and power up unit.,30-000,2019-10-21 16:34
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:34
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:34
Remove materials and waste products,30-000,2019-10-21 16:34
Schedule outage with operating personnel,30-000,2019-10-21 16:34
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:34
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:34
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:34
Electrical connections:  for wear,30-000,2019-10-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:34
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:34
End lock-out and power up unit.,30-000,2019-10-21 16:34
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:34
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:34
Remove materials and waste products,30-000,2019-10-21 16:34
Schedule outage with operating personnel,30-000,2019-10-21 16:34
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:34
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:34
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:34
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:34
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:34
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:34
Electrical connections:  for wear,30-000,2019-10-21 16:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:34
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:34
End lock-out and power up unit.,30-000,2019-10-21 16:34
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:34
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:34
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:34
Remove materials and waste products,30-000,2019-10-21 16:34
Fan Coil Unit - Quarterly,30-000,2019-10-21 16:35
"Pump, Sump - Quarterly",30-000,2019-10-21 16:35
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:35
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:35
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:35
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:35
Inspect drain pan,30-000,2019-10-21 16:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:35
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:35
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:35
Ensure switch is set in correct season,30-000,2019-10-21 16:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:35
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:35
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:35
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:35
Check thermostat for proper operation,30-000,2019-10-21 16:35
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:35
Inspect control valve operation,30-000,2019-10-21 16:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:35
Remove materials and waste products,30-000,2019-10-21 16:35
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-21 16:35
Schedule outage with operating personnel if necessary,30-000,2019-10-21 16:35
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:35
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:35
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-21 16:35
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-21 16:35
Inspect slab or pit for any obstruction and remove,30-000,2019-10-21 16:35
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-21 16:35
Check pump coupling for wear and replace as needed,30-000,2019-10-21 16:35
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-21 16:35
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-21 16:35
Check shaft sleeves for wear,30-000,2019-10-21 16:35
Check pump flow and ensure proper directional flow,30-000,2019-10-21 16:35
Check electrical connections for wear and loose connections,30-000,2019-10-21 16:35
Check panel and verify proper identification and labels are present,30-000,2019-10-21 16:35
Check vents for dirt and clean as required,30-000,2019-10-21 16:35
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-21 16:35
Clean strainers,30-000,2019-10-21 16:35
Clean connections and tighten all,30-000,2019-10-21 16:35
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-21 16:35
End lock-out and power up unit,30-000,2019-10-21 16:35
Observe any improper noise or vibration,30-000,2019-10-21 16:35
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-21 16:35
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-21 16:35
Clean up any water and remove refule,30-000,2019-10-21 16:35
Schedule outage with operating personnel,30-000,2019-10-21 16:35
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:35
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:35
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:35
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:35
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:35
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:35
Electrical connections:  for wear,30-000,2019-10-21 16:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:35
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:35
End lock-out and power up unit.,30-000,2019-10-21 16:35
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:35
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:35
Remove materials and waste products,30-000,2019-10-21 16:35
Schedule outage with operating personnel,30-000,2019-10-21 16:35
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:35
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:35
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:35
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:35
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:35
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:35
Electrical connections:  for wear,30-000,2019-10-21 16:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:35
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:35
End lock-out and power up unit.,30-000,2019-10-21 16:35
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:35
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:35
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:35
Remove materials and waste products,30-000,2019-10-21 16:35
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:36
"Fan, Coil - Quarterly",30-000,2019-10-21 16:36
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:36
Cabinet Heater - Quarterly,30-000,2019-10-21 16:36
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:36
Schedule outage with operating personnel,30-000,2019-10-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:36
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:36
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:36
Electrical connections:  for wear,30-000,2019-10-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:36
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:36
End lock-out and power up unit.,30-000,2019-10-21 16:36
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:36
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:36
Remove materials and waste products,30-000,2019-10-21 16:36
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:36
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:36
Inspect drain pan,30-000,2019-10-21 16:36
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:36
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:36
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:36
Ensure switch is set in correct season,30-000,2019-10-21 16:36
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:36
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:36
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:36
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:36
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:36
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:36
Check thermostat for proper operation,30-000,2019-10-21 16:36
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:36
Inspect control valve operation,30-000,2019-10-21 16:36
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:36
Remove materials and waste products,30-000,2019-10-21 16:36
Schedule outage with operating personnel,30-000,2019-10-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:36
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:36
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:36
Electrical connections:  for wear,30-000,2019-10-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:36
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:36
End lock-out and power up unit.,30-000,2019-10-21 16:36
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:36
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:36
Remove materials and waste products,30-000,2019-10-21 16:36
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:36
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:36
Inspect drain pan,30-000,2019-10-21 16:36
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:36
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:36
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:36
Ensure switch is set in correct season,30-000,2019-10-21 16:36
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:36
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:36
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:36
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:36
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:36
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:36
Check thermostat for proper operation,30-000,2019-10-21 16:36
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:36
Inspect control valve operation,30-000,2019-10-21 16:36
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:36
Remove materials and waste products,30-000,2019-10-21 16:36
Schedule outage with operating personnel,30-000,2019-10-21 16:36
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:36
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:36
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:36
Electrical connections:  for wear,30-000,2019-10-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:36
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:36
End lock-out and power up unit.,30-000,2019-10-21 16:36
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:36
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:36
Remove materials and waste products,30-000,2019-10-21 16:36
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:37
Fan Coil - Quarterly,30-000,2019-10-21 16:37
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:37
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:37
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:37
Schedule outage with operating personnel,30-000,2019-10-21 16:37
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:37
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:37
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:37
Electrical connections:  for wear,30-000,2019-10-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:37
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:37
End lock-out and power up unit.,30-000,2019-10-21 16:37
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:37
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:37
Remove materials and waste products,30-000,2019-10-21 16:37
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:37
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:37
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:37
Inspect drain pan,30-000,2019-10-21 16:37
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:37
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:37
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:37
Ensure switch is set in correct season,30-000,2019-10-21 16:37
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:37
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:37
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:37
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:37
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:37
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:37
Check thermostat for proper operation,30-000,2019-10-21 16:37
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:37
Inspect control valve operation,30-000,2019-10-21 16:37
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:37
Remove materials and waste products,30-000,2019-10-21 16:37
Schedule outage with operating personnel,30-000,2019-10-21 16:37
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:37
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:37
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:37
Electrical connections:  for wear,30-000,2019-10-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:37
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:37
End lock-out and power up unit.,30-000,2019-10-21 16:37
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:37
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:37
Remove materials and waste products,30-000,2019-10-21 16:37
Schedule outage with operating personnel,30-000,2019-10-21 16:37
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:37
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:37
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:37
Electrical connections:  for wear,30-000,2019-10-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:37
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:37
End lock-out and power up unit.,30-000,2019-10-21 16:37
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:37
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:37
Remove materials and waste products,30-000,2019-10-21 16:37
Fan Coil - Quarterly,30-000,2019-10-21 16:38
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:38
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:38
"Fan, Exhaust -Quarterly",30-000,2019-10-21 16:38
Schedule outage with operating personnel,30-000,2019-10-21 16:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:38
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:38
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:38
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:38
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:38
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:38
Electrical connections:  for wear,30-000,2019-10-21 16:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:38
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:38
End lock-out and power up unit.,30-000,2019-10-21 16:38
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:38
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:38
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:38
Remove materials and waste products,30-000,2019-10-21 16:38
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:38
Inspect drain pan,30-000,2019-10-21 16:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:38
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:38
Ensure switch is set in correct season,30-000,2019-10-21 16:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:38
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:38
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:38
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:38
Check thermostat for proper operation,30-000,2019-10-21 16:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:38
Inspect control valve operation,30-000,2019-10-21 16:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:38
Remove materials and waste products,30-000,2019-10-21 16:38
Schedule outage with operating personnel,30-000,2019-10-21 16:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:38
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:38
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:38
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:38
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:38
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:38
Electrical connections:  for wear,30-000,2019-10-21 16:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:38
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:38
End lock-out and power up unit.,30-000,2019-10-21 16:38
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:38
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:38
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:38
Remove materials and waste products,30-000,2019-10-21 16:38
Schedule outage with operating personnel,30-000,2019-10-21 16:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:38
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:38
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:38
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:38
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:38
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:38
Electrical connections:  for wear,30-000,2019-10-21 16:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:38
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:38
End lock-out and power up unit.,30-000,2019-10-21 16:38
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:38
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:38
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:38
Remove materials and waste products,30-000,2019-10-21 16:38
Schedule outage with operating personnel,30-000,2019-10-21 16:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:38
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:38
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:38
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:38
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:38
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:38
Electrical connections:  for wear,30-000,2019-10-21 16:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:38
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:38
