Operator comments,Building ID,Report Time
End lock-out and power up unit.,30-000,2019-10-21 16:38
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:38
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:38
Fan Coil - Quarterly,30-000,2019-10-21 16:39
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:39
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:39
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:39
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:39
Remove materials and waste products,30-000,2019-10-21 16:39
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:39
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:39
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:39
Inspect drain pan,30-000,2019-10-21 16:39
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:39
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:39
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:39
Ensure switch is set in correct season,30-000,2019-10-21 16:39
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:39
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:39
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:39
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:39
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:39
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:39
Check thermostat for proper operation,30-000,2019-10-21 16:39
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:39
Inspect control valve operation,30-000,2019-10-21 16:39
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:39
Remove materials and waste products,30-000,2019-10-21 16:39
Schedule outage with operating personnel,30-000,2019-10-21 16:39
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:39
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:39
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:39
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:39
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:39
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:39
Electrical connections:  for wear,30-000,2019-10-21 16:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:39
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:39
End lock-out and power up unit.,30-000,2019-10-21 16:39
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:39
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:39
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:39
Remove materials and waste products,30-000,2019-10-21 16:39
Schedule outage with operating personnel,30-000,2019-10-21 16:39
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:39
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:39
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:39
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:39
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:39
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:39
Electrical connections:  for wear,30-000,2019-10-21 16:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:39
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:39
End lock-out and power up unit.,30-000,2019-10-21 16:39
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:39
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:39
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:39
Remove materials and waste products,30-000,2019-10-21 16:39
Schedule outage with operating personnel,30-000,2019-10-21 16:39
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:39
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:39
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:39
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:39
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:39
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:39
Electrical connections:  for wear,30-000,2019-10-21 16:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:39
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:39
End lock-out and power up unit.,30-000,2019-10-21 16:39
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:39
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:39
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:39
Remove materials and waste products,30-000,2019-10-21 16:39
Fan Coil - Quarterly,30-000,2019-10-21 16:40
Fan Coil - Quarterly,30-000,2019-10-21 16:40
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:40
"Fan, Exhaust - Quarterly",30-000,2019-10-21 16:40
Fan Coil - Quarterly,30-000,2019-10-21 16:40
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:40
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:40
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:40
Inspect drain pan,30-000,2019-10-21 16:40
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:40
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:40
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:40
Ensure switch is set in correct season,30-000,2019-10-21 16:40
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:40
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:40
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:40
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:40
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:40
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:40
Check thermostat for proper operation,30-000,2019-10-21 16:40
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:40
Inspect control valve operation,30-000,2019-10-21 16:40
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:40
Remove materials and waste products,30-000,2019-10-21 16:40
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:40
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:40
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:40
Inspect drain pan,30-000,2019-10-21 16:40
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:40
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:40
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:40
Ensure switch is set in correct season,30-000,2019-10-21 16:40
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:40
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:40
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:40
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:40
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:40
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:40
Check thermostat for proper operation,30-000,2019-10-21 16:40
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:40
Inspect control valve operation,30-000,2019-10-21 16:40
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:40
Remove materials and waste products,30-000,2019-10-21 16:40
Schedule outage with operating personnel,30-000,2019-10-21 16:40
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:40
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:40
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:40
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:40
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:40
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:40
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:40
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:40
Electrical connections:  for wear,30-000,2019-10-21 16:40
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:40
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:40
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:40
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:40
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:40
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:40
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:40
End lock-out and power up unit.,30-000,2019-10-21 16:40
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:40
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:40
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:40
Remove materials and waste products,30-000,2019-10-21 16:40
Schedule outage with operating personnel,30-000,2019-10-21 16:40
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:40
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 16:40
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 16:40
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 16:40
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 16:40
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 16:40
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 16:40
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 16:40
Electrical connections:  for wear,30-000,2019-10-21 16:40
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 16:40
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 16:40
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 16:40
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 16:40
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 16:40
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 16:40
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 16:40
End lock-out and power up unit.,30-000,2019-10-21 16:40
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 16:40
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 16:40
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 16:40
Remove materials and waste products,30-000,2019-10-21 16:40
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:40
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:40
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:40
Inspect drain pan,30-000,2019-10-21 16:40
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:40
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:40
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:40
Ensure switch is set in correct season,30-000,2019-10-21 16:40
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:40
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:40
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:40
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:40
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:40
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:40
Check thermostat for proper operation,30-000,2019-10-21 16:40
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:40
Inspect control valve operation,30-000,2019-10-21 16:40
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:40
Remove materials and waste products,30-000,2019-10-21 16:40
Boiler - Quarterly,30-000,2019-10-21 16:41
Boiler - Quarterly,30-000,2019-10-21 16:41
Boiler - Quarterly,30-000,2019-10-21 16:41
Heater - Quarterly,30-000,2019-10-21 16:41
Heater - Quarterly,30-000,2019-10-21 16:41
"Filter, Line - Quarterly",30-000,2019-10-21 16:41
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",30-000,2019-10-21 16:41
Check the following Safety Interlocks:,30-000,2019-10-21 16:41
"Check operation of boiler, confirm temperatures and pressures against design",30-000,2019-10-21 16:41
"Inspect boiler and burner operation, adjust as required",30-000,2019-10-21 16:41
Test low water cutoff and pressure relief operation,30-000,2019-10-21 16:41
Blow down and test low water cutoff and feed controls,30-000,2019-10-21 16:41
Inspect system for water or fuel leaks,30-000,2019-10-21 16:41
Check sequence and operation of flame safeguard control,30-000,2019-10-21 16:41
Check setting and test operating and limit controls,30-000,2019-10-21 16:41
Check operation of modulating motor,30-000,2019-10-21 16:41
Check and test boiler Blowdown valve,30-000,2019-10-21 16:41
Lubricate motor and shaft bearings as required,30-000,2019-10-21 16:41
Check for proper supply of outside air,30-000,2019-10-21 16:41
Inspect system expansion tank for proper level and charge,30-000,2019-10-21 16:41
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",30-000,2019-10-21 16:41
Check the following Safety Interlocks:,30-000,2019-10-21 16:41
"Check operation of boiler, confirm temperatures and pressures against design",30-000,2019-10-21 16:41
"Inspect boiler and burner operation, adjust as required",30-000,2019-10-21 16:41
Test low water cutoff and pressure relief operation,30-000,2019-10-21 16:41
Blow down and test low water cutoff and feed controls,30-000,2019-10-21 16:41
Inspect system for water or fuel leaks,30-000,2019-10-21 16:41
Check sequence and operation of flame safeguard control,30-000,2019-10-21 16:41
Check setting and test operating and limit controls,30-000,2019-10-21 16:41
Check operation of modulating motor,30-000,2019-10-21 16:41
Check and test boiler Blowdown valve,30-000,2019-10-21 16:41
Lubricate motor and shaft bearings as required,30-000,2019-10-21 16:41
Check for proper supply of outside air,30-000,2019-10-21 16:41
Inspect system expansion tank for proper level and charge,30-000,2019-10-21 16:41
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",30-000,2019-10-21 16:41
Check the following Safety Interlocks:,30-000,2019-10-21 16:41
"Check operation of boiler, confirm temperatures and pressures against design",30-000,2019-10-21 16:41
"Inspect boiler and burner operation, adjust as required",30-000,2019-10-21 16:41
Test low water cutoff and pressure relief operation,30-000,2019-10-21 16:41
Blow down and test low water cutoff and feed controls,30-000,2019-10-21 16:41
Inspect system for water or fuel leaks,30-000,2019-10-21 16:41
Check sequence and operation of flame safeguard control,30-000,2019-10-21 16:41
Check setting and test operating and limit controls,30-000,2019-10-21 16:41
Check operation of modulating motor,30-000,2019-10-21 16:41
Check and test boiler Blowdown valve,30-000,2019-10-21 16:41
Lubricate motor and shaft bearings as required,30-000,2019-10-21 16:41
Check for proper supply of outside air,30-000,2019-10-21 16:41
Inspect system expansion tank for proper level and charge,30-000,2019-10-21 16:41
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:41
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:41
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:41
Inspect drain pan,30-000,2019-10-21 16:41
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:41
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:41
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:41
Ensure switch is set in correct season,30-000,2019-10-21 16:41
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:41
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:41
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:41
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:41
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:41
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:41
Check thermostat for proper operation,30-000,2019-10-21 16:41
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:41
Inspect control valve operation,30-000,2019-10-21 16:41
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:41
Remove materials and waste products,30-000,2019-10-21 16:41
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 16:41
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:41
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 16:41
Inspect drain pan,30-000,2019-10-21 16:41
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 16:41
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 16:41
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 16:41
Ensure switch is set in correct season,30-000,2019-10-21 16:41
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 16:41
"If unit is a space heater, lubricate motor",30-000,2019-10-21 16:41
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 16:41
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 16:41
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 16:41
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 16:41
Check thermostat for proper operation,30-000,2019-10-21 16:41
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 16:41
Inspect control valve operation,30-000,2019-10-21 16:41
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 16:41
Remove materials and waste products,30-000,2019-10-21 16:41
Isolate pots from the main feed lines,30-000,2019-10-21 16:41
Slowly release the pressure by opening the drain valves,30-000,2019-10-21 16:41
Take samples of the discharge water as it empties from the pot,30-000,2019-10-21 16:41
Run the test on the sample for proper chemical make-up with test kit,30-000,2019-10-21 16:41
Remove the top off of the chemical feeder and inspect,30-000,2019-10-21 16:41
Remove the filter from the filter holder and inspect for debris,30-000,2019-10-21 16:41
Clean the filter holder of debris and replace filter or replace with new one,30-000,2019-10-21 16:41
Add any chemicals to the loop as required and replace cap making sure to check,30-000,2019-10-21 16:41
Slowly pressurize the line checking for leaks check pressures.,30-000,2019-10-21 16:41
"Filter, Line - Quarterly",30-000,2019-10-21 16:42
Pump - Quarterly,30-000,2019-10-21 16:42
Pump - Quarterly,30-000,2019-10-21 16:42
Tank - Quarterly,30-000,2019-10-21 16:42
Tank - Quarterly,30-000,2019-10-21 16:42
Isolate pots from the main feed lines,30-000,2019-10-21 16:42
Slowly release the pressure by opening the drain valves,30-000,2019-10-21 16:42
Take samples of the discharge water as it empties from the pot,30-000,2019-10-21 16:42
Run the test on the sample for proper chemical make-up with test kit,30-000,2019-10-21 16:42
Remove the top off of the chemical feeder and inspect,30-000,2019-10-21 16:42
Remove the filter from the filter holder and inspect for debris,30-000,2019-10-21 16:42
Clean the filter holder of debris and replace filter or replace with new one,30-000,2019-10-21 16:42
Add any chemicals to the loop as required and replace cap making sure to check,30-000,2019-10-21 16:42
Slowly pressurize the line checking for leaks check pressures.,30-000,2019-10-21 16:42
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-21 16:42
Schedule outage with operating personnel if necessary,30-000,2019-10-21 16:42
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:42
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:42
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-21 16:42
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-21 16:42
Inspect slab or pit for any obstruction and remove,30-000,2019-10-21 16:42
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-21 16:42
Check pump coupling for wear and replace as needed,30-000,2019-10-21 16:42
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-21 16:42
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-21 16:42
Check shaft sleeves for wear,30-000,2019-10-21 16:42
Check pump flow and ensure proper directional flow,30-000,2019-10-21 16:42
Check electrical connections for wear and loose connections,30-000,2019-10-21 16:42
Check panel and verify proper identification and labels are present,30-000,2019-10-21 16:42
Check vents for dirt and clean as required,30-000,2019-10-21 16:42
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-21 16:42
Clean strainers,30-000,2019-10-21 16:42
Clean connections and tighten all,30-000,2019-10-21 16:42
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-21 16:42
End lock-out and power up unit,30-000,2019-10-21 16:42
Observe any improper noise or vibration,30-000,2019-10-21 16:42
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-21 16:42
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-21 16:42
Clean up any water and remove refule,30-000,2019-10-21 16:42
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-21 16:42
Schedule outage with operating personnel if necessary,30-000,2019-10-21 16:42
"De-energize, tag and lock out circuit",30-000,2019-10-21 16:42
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:42
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-21 16:42
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-21 16:42
Inspect slab or pit for any obstruction and remove,30-000,2019-10-21 16:42
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-21 16:42
Check pump coupling for wear and replace as needed,30-000,2019-10-21 16:42
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-21 16:42
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-21 16:42
Check shaft sleeves for wear,30-000,2019-10-21 16:42
Check pump flow and ensure proper directional flow,30-000,2019-10-21 16:42
Check electrical connections for wear and loose connections,30-000,2019-10-21 16:42
Check panel and verify proper identification and labels are present,30-000,2019-10-21 16:42
Check vents for dirt and clean as required,30-000,2019-10-21 16:42
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-21 16:42
Clean strainers,30-000,2019-10-21 16:42
Clean connections and tighten all,30-000,2019-10-21 16:42
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-21 16:42
End lock-out and power up unit,30-000,2019-10-21 16:42
Observe any improper noise or vibration,30-000,2019-10-21 16:42
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-21 16:42
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-21 16:42
Clean up any water and remove refule,30-000,2019-10-21 16:42
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:42
Charge system to mid point,30-000,2019-10-21 16:42
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 16:42
Blowdown sight glass,30-000,2019-10-21 16:42
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:42
Charge system to mid point,30-000,2019-10-21 16:42
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 16:42
Blowdown sight glass,30-000,2019-10-21 16:42
Tank - Quarterly,30-000,2019-10-21 16:43
Tank - Quarterly,30-000,2019-10-21 16:43
Tank - Quarterly,30-000,2019-10-21 16:43
Tank - Quarterly,30-000,2019-10-21 16:43
Cabinet Heater - Quarterly,33-000,2019-10-21 16:43
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:43
Charge system to mid point,30-000,2019-10-21 16:43
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 16:43
Blowdown sight glass,30-000,2019-10-21 16:43
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:43
Charge system to mid point,30-000,2019-10-21 16:43
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 16:43
Blowdown sight glass,30-000,2019-10-21 16:43
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:43
Charge system to mid point,30-000,2019-10-21 16:43
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 16:43
Blowdown sight glass,30-000,2019-10-21 16:43
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 16:43
Charge system to mid point,30-000,2019-10-21 16:43
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 16:43
Blowdown sight glass,30-000,2019-10-21 16:43
"Schedule outage with operating personnel, if necessary",33-000,2019-10-21 16:43
"De-energize, tag and lock out circuit",33-000,2019-10-21 16:43
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-10-21 16:43
Inspect drain pan,33-000,2019-10-21 16:43
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-10-21 16:43
Check motor:  check temperature and vibration of bearings,33-000,2019-10-21 16:43
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-10-21 16:43
Ensure switch is set in correct season,33-000,2019-10-21 16:43
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-10-21 16:43
"If unit is a space heater, lubricate motor",33-000,2019-10-21 16:43
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-10-21 16:43
"Change filter and ensure proper flow direction, date filter",33-000,2019-10-21 16:43
"If permanent filter, wash, if worn, replace",33-000,2019-10-21 16:43
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-10-21 16:43
Check thermostat for proper operation,33-000,2019-10-21 16:43
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-10-21 16:43
Inspect control valve operation,33-000,2019-10-21 16:43
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-10-21 16:43
Remove materials and waste products,33-000,2019-10-21 16:43
Cabinet Heater - Quarterly,33-000,2019-10-21 16:44
Heater - Quarterly,33-000,2019-10-21 16:44
Cabinet Heater - Quarterly,33-000,2019-10-21 16:44
Heater - Quarterly,33-000,2019-10-21 16:44
"Schedule outage with operating personnel, if necessary",33-000,2019-10-21 16:44
"De-energize, tag and lock out circuit",33-000,2019-10-21 16:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-10-21 16:44
Inspect drain pan,33-000,2019-10-21 16:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-10-21 16:44
Check motor:  check temperature and vibration of bearings,33-000,2019-10-21 16:44
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-10-21 16:44
Ensure switch is set in correct season,33-000,2019-10-21 16:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-10-21 16:44
"If unit is a space heater, lubricate motor",33-000,2019-10-21 16:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-10-21 16:44
"Change filter and ensure proper flow direction, date filter",33-000,2019-10-21 16:44
"If permanent filter, wash, if worn, replace",33-000,2019-10-21 16:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-10-21 16:44
Check thermostat for proper operation,33-000,2019-10-21 16:44
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-10-21 16:44
Inspect control valve operation,33-000,2019-10-21 16:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-10-21 16:44
Remove materials and waste products,33-000,2019-10-21 16:44
"Schedule outage with operating personnel, if necessary",33-000,2019-10-21 16:44
"De-energize, tag and lock out circuit",33-000,2019-10-21 16:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-10-21 16:44
Inspect drain pan,33-000,2019-10-21 16:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-10-21 16:44
Check motor:  check temperature and vibration of bearings,33-000,2019-10-21 16:44
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-10-21 16:44
Ensure switch is set in correct season,33-000,2019-10-21 16:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-10-21 16:44
"If unit is a space heater, lubricate motor",33-000,2019-10-21 16:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-10-21 16:44
"Change filter and ensure proper flow direction, date filter",33-000,2019-10-21 16:44
"If permanent filter, wash, if worn, replace",33-000,2019-10-21 16:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-10-21 16:44
Check thermostat for proper operation,33-000,2019-10-21 16:44
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-10-21 16:44
Inspect control valve operation,33-000,2019-10-21 16:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-10-21 16:44
Remove materials and waste products,33-000,2019-10-21 16:44
"Schedule outage with operating personnel, if necessary",33-000,2019-10-21 16:44
"De-energize, tag and lock out circuit",33-000,2019-10-21 16:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-10-21 16:44
Inspect drain pan,33-000,2019-10-21 16:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-10-21 16:44
Check motor:  check temperature and vibration of bearings,33-000,2019-10-21 16:44
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-10-21 16:44
Ensure switch is set in correct season,33-000,2019-10-21 16:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-10-21 16:44
"If unit is a space heater, lubricate motor",33-000,2019-10-21 16:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-10-21 16:44
"Change filter and ensure proper flow direction, date filter",33-000,2019-10-21 16:44
"If permanent filter, wash, if worn, replace",33-000,2019-10-21 16:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-10-21 16:44
Check thermostat for proper operation,33-000,2019-10-21 16:44
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-10-21 16:44
Inspect control valve operation,33-000,2019-10-21 16:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-10-21 16:44
Remove materials and waste products,33-000,2019-10-21 16:44
"Schedule outage with operating personnel, if necessary",33-000,2019-10-21 16:44
"De-energize, tag and lock out circuit",33-000,2019-10-21 16:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",33-000,2019-10-21 16:44
Inspect drain pan,33-000,2019-10-21 16:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",33-000,2019-10-21 16:44
Check motor:  check temperature and vibration of bearings,33-000,2019-10-21 16:44
"Check flow valve, if present, for calibration, leaks and proper operation",33-000,2019-10-21 16:44
Ensure switch is set in correct season,33-000,2019-10-21 16:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",33-000,2019-10-21 16:44
"If unit is a space heater, lubricate motor",33-000,2019-10-21 16:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",33-000,2019-10-21 16:44
"Change filter and ensure proper flow direction, date filter",33-000,2019-10-21 16:44
"If permanent filter, wash, if worn, replace",33-000,2019-10-21 16:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",33-000,2019-10-21 16:44
Check thermostat for proper operation,33-000,2019-10-21 16:44
"If electric, check operation, ensure it runs and is secure to the wall",33-000,2019-10-21 16:44
Inspect control valve operation,33-000,2019-10-21 16:44
Backflow Preventer - Annual,34-000,2019-10-21 16:45
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:45
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:45
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:45
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:45
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",33-000,2019-10-21 16:45
Remove materials and waste products,33-000,2019-10-21 16:45
Contact water supplier to schedule testing of facility backflow devices.,34-000,2019-10-21 16:45
Schedule outage with operating personnel,34-000,2019-10-21 16:45
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:45
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:45
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:45
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:45
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:45
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:45
Electrical connections:  for wear,34-000,2019-10-21 16:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:45
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:45
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:45
End lock-out and power up unit.,34-000,2019-10-21 16:45
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:45
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:45
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:45
Remove materials and waste products,34-000,2019-10-21 16:45
Schedule outage with operating personnel,34-000,2019-10-21 16:45
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:45
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:45
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:45
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:45
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:45
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:45
Electrical connections:  for wear,34-000,2019-10-21 16:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:45
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:45
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:45
End lock-out and power up unit.,34-000,2019-10-21 16:45
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:45
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:45
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:45
Remove materials and waste products,34-000,2019-10-21 16:45
Schedule outage with operating personnel,34-000,2019-10-21 16:45
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:45
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:45
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:45
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:45
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:45
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:45
Electrical connections:  for wear,34-000,2019-10-21 16:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:45
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:45
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:45
End lock-out and power up unit.,34-000,2019-10-21 16:45
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:45
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:45
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:45
Remove materials and waste products,34-000,2019-10-21 16:45
Schedule outage with operating personnel,34-000,2019-10-21 16:45
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:45
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:45
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:45
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:45
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:45
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:45
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:45
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:45
Electrical connections:  for wear,34-000,2019-10-21 16:45
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:45
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:45
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:45
