Operator comments,Building ID,Report Time
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:45
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:45
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:45
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:45
End lock-out and power up unit.,34-000,2019-10-21 16:45
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:45
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:45
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:45
Remove materials and waste products,34-000,2019-10-21 16:45
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:46
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:46
Fan coil - Quarterly,34-000,2019-10-21 16:46
Pump - Quarterly,34-000,2019-10-21 16:46
Schedule outage with operating personnel,34-000,2019-10-21 16:46
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:46
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:46
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:46
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:46
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:46
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:46
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:46
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:46
Electrical connections:  for wear,34-000,2019-10-21 16:46
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:46
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:46
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:46
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:46
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:46
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:46
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:46
End lock-out and power up unit.,34-000,2019-10-21 16:46
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:46
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:46
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:46
Remove materials and waste products,34-000,2019-10-21 16:46
Schedule outage with operating personnel,34-000,2019-10-21 16:46
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:46
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:46
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:46
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:46
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:46
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:46
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:46
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:46
Electrical connections:  for wear,34-000,2019-10-21 16:46
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:46
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:46
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:46
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:46
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:46
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:46
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:46
End lock-out and power up unit.,34-000,2019-10-21 16:46
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:46
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:46
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:46
Remove materials and waste products,34-000,2019-10-21 16:46
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:46
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:46
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:46
Inspect drain pan,34-000,2019-10-21 16:46
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:46
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:46
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:46
Ensure switch is set in correct season,34-000,2019-10-21 16:46
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:46
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:46
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:46
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:46
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:46
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:46
Check thermostat for proper operation,34-000,2019-10-21 16:46
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:46
Inspect control valve operation,34-000,2019-10-21 16:46
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:46
Remove materials and waste products,34-000,2019-10-21 16:46
Pump - Quarterly,34-000,2019-10-21 16:47
Pump - Quarterly,34-000,2019-10-21 16:47
Fan - Quarterly,34-000,2019-10-21 16:47
Tank - Quarterly,34-000,2019-10-21 16:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-21 16:47
Schedule outage with operating personnel if necessary,34-000,2019-10-21 16:47
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:47
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-21 16:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-21 16:47
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-21 16:47
Inspect slab or pit for any obstruction and remove,34-000,2019-10-21 16:47
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-21 16:47
Check pump coupling for wear and replace as needed,34-000,2019-10-21 16:47
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-21 16:47
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-21 16:47
Check shaft sleeves for wear,34-000,2019-10-21 16:47
Check pump flow and ensure proper directional flow,34-000,2019-10-21 16:47
Check electrical connections for wear and loose connections,34-000,2019-10-21 16:47
Check panel and verify proper identification and labels are present,34-000,2019-10-21 16:47
Check vents for dirt and clean as required,34-000,2019-10-21 16:47
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-21 16:47
Clean strainers,34-000,2019-10-21 16:47
Clean connections and tighten all,34-000,2019-10-21 16:47
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-21 16:47
End lock-out and power up unit,34-000,2019-10-21 16:47
Observe any improper noise or vibration,34-000,2019-10-21 16:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-21 16:47
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-21 16:47
Clean up any water and remove refule,34-000,2019-10-21 16:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-21 16:47
Schedule outage with operating personnel if necessary,34-000,2019-10-21 16:47
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:47
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-21 16:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-21 16:47
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-21 16:47
Inspect slab or pit for any obstruction and remove,34-000,2019-10-21 16:47
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-21 16:47
Check pump coupling for wear and replace as needed,34-000,2019-10-21 16:47
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-21 16:47
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-21 16:47
Check shaft sleeves for wear,34-000,2019-10-21 16:47
Check pump flow and ensure proper directional flow,34-000,2019-10-21 16:47
Check electrical connections for wear and loose connections,34-000,2019-10-21 16:47
Check panel and verify proper identification and labels are present,34-000,2019-10-21 16:47
Check vents for dirt and clean as required,34-000,2019-10-21 16:47
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-21 16:47
Clean strainers,34-000,2019-10-21 16:47
Clean connections and tighten all,34-000,2019-10-21 16:47
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-21 16:47
End lock-out and power up unit,34-000,2019-10-21 16:47
Observe any improper noise or vibration,34-000,2019-10-21 16:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-21 16:47
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-21 16:47
Clean up any water and remove refule,34-000,2019-10-21 16:47
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-21 16:47
Schedule outage with operating personnel if necessary,34-000,2019-10-21 16:47
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:47
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-21 16:47
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-21 16:47
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-21 16:47
Inspect slab or pit for any obstruction and remove,34-000,2019-10-21 16:47
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-21 16:47
Check pump coupling for wear and replace as needed,34-000,2019-10-21 16:47
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-21 16:47
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-21 16:47
Check shaft sleeves for wear,34-000,2019-10-21 16:47
Check pump flow and ensure proper directional flow,34-000,2019-10-21 16:47
Check electrical connections for wear and loose connections,34-000,2019-10-21 16:47
Check panel and verify proper identification and labels are present,34-000,2019-10-21 16:47
Check vents for dirt and clean as required,34-000,2019-10-21 16:47
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-21 16:47
Clean strainers,34-000,2019-10-21 16:47
Clean connections and tighten all,34-000,2019-10-21 16:47
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-21 16:47
End lock-out and power up unit,34-000,2019-10-21 16:47
Observe any improper noise or vibration,34-000,2019-10-21 16:47
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-21 16:47
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-21 16:47
Clean up any water and remove refule,34-000,2019-10-21 16:47
Schedule outage with operating personnel,34-000,2019-10-21 16:47
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:47
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:47
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:47
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:47
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:47
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:47
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:47
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:47
Electrical connections:  for wear,34-000,2019-10-21 16:47
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:47
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:47
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:47
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:47
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:47
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:47
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:47
End lock-out and power up unit.,34-000,2019-10-21 16:47
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:47
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:47
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:47
Remove materials and waste products,34-000,2019-10-21 16:47
Follow confined Space Entry Procedure's as applicable,34-000,2019-10-21 16:47
Charge system to mid point,34-000,2019-10-21 16:47
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-10-21 16:47
Blowdown sight glass,34-000,2019-10-21 16:47
"Cabinet, Heater  - Quarterly",34-000,2019-10-21 16:48
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:48
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:48
Heater - Quarterly,34-000,2019-10-21 16:48
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:48
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:48
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:48
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:48
Inspect drain pan,34-000,2019-10-21 16:48
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:48
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:48
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:48
Ensure switch is set in correct season,34-000,2019-10-21 16:48
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:48
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:48
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:48
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:48
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:48
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:48
Check thermostat for proper operation,34-000,2019-10-21 16:48
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:48
Inspect control valve operation,34-000,2019-10-21 16:48
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:48
Remove materials and waste products,34-000,2019-10-21 16:48
Schedule outage with operating personnel,34-000,2019-10-21 16:48
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:48
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:48
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:48
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:48
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:48
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:48
Electrical connections:  for wear,34-000,2019-10-21 16:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:48
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:48
End lock-out and power up unit.,34-000,2019-10-21 16:48
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:48
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:48
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:48
Remove materials and waste products,34-000,2019-10-21 16:48
Schedule outage with operating personnel,34-000,2019-10-21 16:48
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:48
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:48
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:48
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:48
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:48
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:48
Electrical connections:  for wear,34-000,2019-10-21 16:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:48
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:48
End lock-out and power up unit.,34-000,2019-10-21 16:48
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:48
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:48
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:48
Remove materials and waste products,34-000,2019-10-21 16:48
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:48
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:48
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:48
Inspect drain pan,34-000,2019-10-21 16:48
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:48
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:48
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:48
Ensure switch is set in correct season,34-000,2019-10-21 16:48
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:48
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:48
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:48
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:48
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:48
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:48
Check thermostat for proper operation,34-000,2019-10-21 16:48
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:48
Inspect control valve operation,34-000,2019-10-21 16:48
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:48
Remove materials and waste products,34-000,2019-10-21 16:48
Schedule outage with operating personnel,34-000,2019-10-21 16:48
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:48
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:48
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:48
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:48
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:48
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:48
Electrical connections:  for wear,34-000,2019-10-21 16:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:48
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:48
Heater - Quarterly,34-000,2019-10-21 16:49
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:49
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:49
Fan coil - Quarterly,34-000,2019-10-21 16:49
Fan coil - Quarterly,34-000,2019-10-21 16:49
End lock-out and power up unit.,34-000,2019-10-21 16:49
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:49
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:49
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:49
Remove materials and waste products,34-000,2019-10-21 16:49
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:49
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:49
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:49
Inspect drain pan,34-000,2019-10-21 16:49
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:49
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:49
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:49
Ensure switch is set in correct season,34-000,2019-10-21 16:49
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:49
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:49
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:49
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:49
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:49
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:49
Check thermostat for proper operation,34-000,2019-10-21 16:49
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:49
Inspect control valve operation,34-000,2019-10-21 16:49
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:49
Remove materials and waste products,34-000,2019-10-21 16:49
Schedule outage with operating personnel,34-000,2019-10-21 16:49
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:49
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:49
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:49
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:49
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:49
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:49
Electrical connections:  for wear,34-000,2019-10-21 16:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:49
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:49
End lock-out and power up unit.,34-000,2019-10-21 16:49
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:49
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:49
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:49
Remove materials and waste products,34-000,2019-10-21 16:49
Schedule outage with operating personnel,34-000,2019-10-21 16:49
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:49
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:49
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:49
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:49
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:49
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:49
Electrical connections:  for wear,34-000,2019-10-21 16:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:49
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:49
End lock-out and power up unit.,34-000,2019-10-21 16:49
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:49
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:49
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:49
Remove materials and waste products,34-000,2019-10-21 16:49
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:49
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:49
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:49
Inspect drain pan,34-000,2019-10-21 16:49
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:49
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:49
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:49
Ensure switch is set in correct season,34-000,2019-10-21 16:49
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:49
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:49
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:49
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:49
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:49
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:49
Check thermostat for proper operation,34-000,2019-10-21 16:49
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:49
Inspect control valve operation,34-000,2019-10-21 16:49
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:49
Remove materials and waste products,34-000,2019-10-21 16:49
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:49
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:49
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:49
Inspect drain pan,34-000,2019-10-21 16:49
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:49
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:49
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:49
Ensure switch is set in correct season,34-000,2019-10-21 16:49
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:49
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:49
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:49
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:49
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:49
Fan coil - Quarterly,34-000,2019-10-21 16:50
Heater - Quarterly,34-000,2019-10-21 16:50
Cabinet Heater - Quarterly,34-000,2019-10-21 16:50
Cabinet Heater - Quarterly,34-000,2019-10-21 16:50
Cabinet Heater - Quarterly,34-000,2019-10-21 16:50
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:50
Check thermostat for proper operation,34-000,2019-10-21 16:50
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:50
Inspect control valve operation,34-000,2019-10-21 16:50
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:50
Remove materials and waste products,34-000,2019-10-21 16:50
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:50
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:50
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:50
Inspect drain pan,34-000,2019-10-21 16:50
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:50
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:50
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:50
Ensure switch is set in correct season,34-000,2019-10-21 16:50
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:50
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:50
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:50
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:50
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:50
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:50
Check thermostat for proper operation,34-000,2019-10-21 16:50
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:50
Inspect control valve operation,34-000,2019-10-21 16:50
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:50
Remove materials and waste products,34-000,2019-10-21 16:50
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:50
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:50
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:50
Inspect drain pan,34-000,2019-10-21 16:50
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:50
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:50
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:50
Ensure switch is set in correct season,34-000,2019-10-21 16:50
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:50
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:50
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:50
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:50
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:50
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:50
Check thermostat for proper operation,34-000,2019-10-21 16:50
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:50
Inspect control valve operation,34-000,2019-10-21 16:50
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:50
Remove materials and waste products,34-000,2019-10-21 16:50
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:50
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:50
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:50
Inspect drain pan,34-000,2019-10-21 16:50
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:50
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:50
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:50
Ensure switch is set in correct season,34-000,2019-10-21 16:50
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:50
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:50
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:50
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:50
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:50
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:50
Check thermostat for proper operation,34-000,2019-10-21 16:50
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:50
Inspect control valve operation,34-000,2019-10-21 16:50
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:50
Remove materials and waste products,34-000,2019-10-21 16:50
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:50
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:50
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:50
Inspect drain pan,34-000,2019-10-21 16:50
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:50
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:50
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:50
Ensure switch is set in correct season,34-000,2019-10-21 16:50
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:50
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:50
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:50
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:50
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:50
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:50
Check thermostat for proper operation,34-000,2019-10-21 16:50
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:50
Inspect control valve operation,34-000,2019-10-21 16:50
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:50
Remove materials and waste products,34-000,2019-10-21 16:50
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:50
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:50
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:50
Inspect drain pan,34-000,2019-10-21 16:50
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:50
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:50
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:50
Ensure switch is set in correct season,34-000,2019-10-21 16:50
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:50
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:50
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:50
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:50
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:50
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:50
Check thermostat for proper operation,34-000,2019-10-21 16:50
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:50
Inspect control valve operation,34-000,2019-10-21 16:50
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:50
Remove materials and waste products,34-000,2019-10-21 16:50
Cabinet Heater - Quarterly,34-000,2019-10-21 16:51
Cabinet Heater - Quarterly,34-000,2019-10-21 16:51
Heater - Quarterly,34-000,2019-10-21 16:51
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:51
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:51
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:51
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:51
Inspect drain pan,34-000,2019-10-21 16:51
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:51
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:51
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:51
Ensure switch is set in correct season,34-000,2019-10-21 16:51
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:51
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:51
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:51
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:51
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:51
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:51
Check thermostat for proper operation,34-000,2019-10-21 16:51
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:51
Inspect control valve operation,34-000,2019-10-21 16:51
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:51
Remove materials and waste products,34-000,2019-10-21 16:51
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:51
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:51
Inspect drain pan,34-000,2019-10-21 16:51
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:51
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:51
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:51
Ensure switch is set in correct season,34-000,2019-10-21 16:51
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:51
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:51
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:51
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:51
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:51
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:51
Check thermostat for proper operation,34-000,2019-10-21 16:51
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:51
Inspect control valve operation,34-000,2019-10-21 16:51
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:51
Remove materials and waste products,34-000,2019-10-21 16:51
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:51
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:51
Inspect drain pan,34-000,2019-10-21 16:51
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:51
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:51
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:51
Ensure switch is set in correct season,34-000,2019-10-21 16:51
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:51
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:51
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:51
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:51
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:51
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:51
Check thermostat for proper operation,34-000,2019-10-21 16:51
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:51
Inspect control valve operation,34-000,2019-10-21 16:51
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:51
Remove materials and waste products,34-000,2019-10-21 16:51
Schedule outage with operating personnel,34-000,2019-10-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:51
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:51
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:51
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:51
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:51
