Operator comments,Building ID,Report Time
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:51
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:51
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:51
Electrical connections:  for wear,34-000,2019-10-21 16:51
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:51
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:51
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:51
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:51
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:51
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:51
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:51
End lock-out and power up unit.,34-000,2019-10-21 16:51
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:51
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:51
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:51
Remove materials and waste products,34-000,2019-10-21 16:51
Schedule outage with operating personnel,34-000,2019-10-21 16:51
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:51
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:51
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:51
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:51
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:51
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:51
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:51
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:51
Electrical connections:  for wear,34-000,2019-10-21 16:51
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:51
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:51
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:51
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:51
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:51
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:51
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:51
End lock-out and power up unit.,34-000,2019-10-21 16:51
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:51
Fan coil - Quarterly,34-000,2019-10-21 16:52
Heater - Quarterly,34-000,2019-10-21 16:52
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:52
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:52
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:52
Remove materials and waste products,34-000,2019-10-21 16:52
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:52
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:52
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:52
Inspect drain pan,34-000,2019-10-21 16:52
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:52
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:52
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:52
Ensure switch is set in correct season,34-000,2019-10-21 16:52
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:52
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:52
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:52
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:52
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:52
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:52
Check thermostat for proper operation,34-000,2019-10-21 16:52
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:52
Inspect control valve operation,34-000,2019-10-21 16:52
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:52
Remove materials and waste products,34-000,2019-10-21 16:52
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:52
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:52
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:52
Inspect drain pan,34-000,2019-10-21 16:52
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:52
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:52
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:52
Ensure switch is set in correct season,34-000,2019-10-21 16:52
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:52
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:52
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:52
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:52
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:52
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:52
Check thermostat for proper operation,34-000,2019-10-21 16:52
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:52
Inspect control valve operation,34-000,2019-10-21 16:52
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:52
Remove materials and waste products,34-000,2019-10-21 16:52
Schedule outage with operating personnel,34-000,2019-10-21 16:52
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:52
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:52
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:52
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:52
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:52
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:52
Electrical connections:  for wear,34-000,2019-10-21 16:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:52
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:52
End lock-out and power up unit.,34-000,2019-10-21 16:52
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:52
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:52
Remove materials and waste products,34-000,2019-10-21 16:52
Schedule outage with operating personnel,34-000,2019-10-21 16:52
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:52
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:52
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:52
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:52
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:52
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:52
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:52
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:52
Electrical connections:  for wear,34-000,2019-10-21 16:52
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:52
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:52
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:52
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:52
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:52
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:52
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:52
End lock-out and power up unit.,34-000,2019-10-21 16:52
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:52
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:52
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:52
Remove materials and waste products,34-000,2019-10-21 16:52
Fan coil - Quarterly,34-000,2019-10-21 16:53
Heater - Quarterly,34-000,2019-10-21 16:53
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:53
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:53
Fan coil - Quarterly,34-000,2019-10-21 16:53
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:53
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:53
Inspect drain pan,34-000,2019-10-21 16:53
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:53
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:53
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:53
Ensure switch is set in correct season,34-000,2019-10-21 16:53
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:53
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:53
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:53
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:53
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:53
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:53
Check thermostat for proper operation,34-000,2019-10-21 16:53
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:53
Inspect control valve operation,34-000,2019-10-21 16:53
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:53
Remove materials and waste products,34-000,2019-10-21 16:53
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:53
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:53
Inspect drain pan,34-000,2019-10-21 16:53
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:53
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:53
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:53
Ensure switch is set in correct season,34-000,2019-10-21 16:53
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:53
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:53
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:53
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:53
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:53
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:53
Check thermostat for proper operation,34-000,2019-10-21 16:53
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:53
Inspect control valve operation,34-000,2019-10-21 16:53
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:53
Remove materials and waste products,34-000,2019-10-21 16:53
Schedule outage with operating personnel,34-000,2019-10-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:53
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:53
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:53
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:53
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:53
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:53
Electrical connections:  for wear,34-000,2019-10-21 16:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:53
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:53
End lock-out and power up unit.,34-000,2019-10-21 16:53
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:53
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:53
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:53
Remove materials and waste products,34-000,2019-10-21 16:53
Schedule outage with operating personnel,34-000,2019-10-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:53
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:53
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:53
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:53
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:53
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:53
Electrical connections:  for wear,34-000,2019-10-21 16:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:53
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:53
End lock-out and power up unit.,34-000,2019-10-21 16:53
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:53
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:53
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:53
Remove materials and waste products,34-000,2019-10-21 16:53
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:53
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:53
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:53
Inspect drain pan,34-000,2019-10-21 16:53
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:53
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:53
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:53
Ensure switch is set in correct season,34-000,2019-10-21 16:53
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:53
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:53
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:53
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:53
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:53
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:53
Check thermostat for proper operation,34-000,2019-10-21 16:53
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:53
Inspect control valve operation,34-000,2019-10-21 16:53
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:53
Remove materials and waste products,34-000,2019-10-21 16:53
Heater - Quarterly,34-000,2019-10-21 16:54
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:54
Fan coil - Quarterly,34-000,2019-10-21 16:54
Heater - Quarterly,34-000,2019-10-21 16:54
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:54
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:54
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:54
Inspect drain pan,34-000,2019-10-21 16:54
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:54
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:54
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:54
Ensure switch is set in correct season,34-000,2019-10-21 16:54
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:54
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:54
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:54
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:54
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:54
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:54
Check thermostat for proper operation,34-000,2019-10-21 16:54
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:54
Inspect control valve operation,34-000,2019-10-21 16:54
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:54
Remove materials and waste products,34-000,2019-10-21 16:54
Schedule outage with operating personnel,34-000,2019-10-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:54
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:54
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:54
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:54
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:54
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:54
Electrical connections:  for wear,34-000,2019-10-21 16:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:54
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:54
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:54
End lock-out and power up unit.,34-000,2019-10-21 16:54
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:54
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:54
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:54
Remove materials and waste products,34-000,2019-10-21 16:54
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:54
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:54
Inspect drain pan,34-000,2019-10-21 16:54
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:54
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:54
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:54
Ensure switch is set in correct season,34-000,2019-10-21 16:54
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:54
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:54
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:54
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:54
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:54
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:54
Check thermostat for proper operation,34-000,2019-10-21 16:54
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:54
Inspect control valve operation,34-000,2019-10-21 16:54
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:54
Remove materials and waste products,34-000,2019-10-21 16:54
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:54
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:54
Inspect drain pan,34-000,2019-10-21 16:54
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:54
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:54
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:54
Ensure switch is set in correct season,34-000,2019-10-21 16:54
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:54
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:54
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:54
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:54
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:54
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:54
Check thermostat for proper operation,34-000,2019-10-21 16:54
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:54
Inspect control valve operation,34-000,2019-10-21 16:54
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:54
Remove materials and waste products,34-000,2019-10-21 16:54
Schedule outage with operating personnel,34-000,2019-10-21 16:54
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:54
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:54
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:54
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:54
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:54
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:54
Electrical connections:  for wear,34-000,2019-10-21 16:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:54
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:54
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:54
End lock-out and power up unit.,34-000,2019-10-21 16:54
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:54
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:54
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:54
Remove materials and waste products,34-000,2019-10-21 16:54
"Fan, Exhaust - Quarterly",34-000,2019-10-21 16:55
Fan coil - Quarterly,34-000,2019-10-21 16:55
Pump - Quarterly,34-000,2019-10-21 16:55
Tank - Quarterly,34-000,2019-10-21 16:55
Tank - Quarterly,34-000,2019-10-21 16:55
Heater - Quarterly,34-000,2019-10-21 16:55
"Fan, Exhaust - Quarterly",34-ROOF,2019-10-21 16:55
Schedule outage with operating personnel,34-000,2019-10-21 16:55
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:55
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 16:55
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 16:55
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 16:55
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 16:55
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 16:55
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 16:55
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 16:55
Electrical connections:  for wear,34-000,2019-10-21 16:55
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 16:55
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 16:55
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 16:55
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 16:55
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 16:55
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 16:55
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 16:55
End lock-out and power up unit.,34-000,2019-10-21 16:55
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 16:55
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 16:55
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 16:55
Remove materials and waste products,34-000,2019-10-21 16:55
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:55
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:55
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:55
Inspect drain pan,34-000,2019-10-21 16:55
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:55
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:55
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:55
Ensure switch is set in correct season,34-000,2019-10-21 16:55
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:55
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:55
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:55
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:55
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:55
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:55
Check thermostat for proper operation,34-000,2019-10-21 16:55
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:55
Inspect control valve operation,34-000,2019-10-21 16:55
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:55
Remove materials and waste products,34-000,2019-10-21 16:55
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-21 16:55
Schedule outage with operating personnel if necessary,34-000,2019-10-21 16:55
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:55
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-21 16:55
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-21 16:55
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-21 16:55
Inspect slab or pit for any obstruction and remove,34-000,2019-10-21 16:55
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-21 16:55
Check pump coupling for wear and replace as needed,34-000,2019-10-21 16:55
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-21 16:55
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-21 16:55
Check shaft sleeves for wear,34-000,2019-10-21 16:55
Check pump flow and ensure proper directional flow,34-000,2019-10-21 16:55
Check electrical connections for wear and loose connections,34-000,2019-10-21 16:55
Check panel and verify proper identification and labels are present,34-000,2019-10-21 16:55
Check vents for dirt and clean as required,34-000,2019-10-21 16:55
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-21 16:55
Clean strainers,34-000,2019-10-21 16:55
Clean connections and tighten all,34-000,2019-10-21 16:55
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-21 16:55
End lock-out and power up unit,34-000,2019-10-21 16:55
Observe any improper noise or vibration,34-000,2019-10-21 16:55
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-21 16:55
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-21 16:55
Clean up any water and remove refule,34-000,2019-10-21 16:55
Follow confined Space Entry Procedure's as applicable,34-000,2019-10-21 16:55
Charge system to mid point,34-000,2019-10-21 16:55
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-10-21 16:55
Blowdown sight glass,34-000,2019-10-21 16:55
Follow confined Space Entry Procedure's as applicable,34-000,2019-10-21 16:55
Charge system to mid point,34-000,2019-10-21 16:55
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-10-21 16:55
Blowdown sight glass,34-000,2019-10-21 16:55
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 16:55
"De-energize, tag and lock out circuit",34-000,2019-10-21 16:55
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 16:55
Inspect drain pan,34-000,2019-10-21 16:55
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 16:55
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 16:55
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 16:55
Ensure switch is set in correct season,34-000,2019-10-21 16:55
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 16:55
"If unit is a space heater, lubricate motor",34-000,2019-10-21 16:55
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 16:55
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 16:55
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 16:55
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 16:55
Check thermostat for proper operation,34-000,2019-10-21 16:55
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 16:55
Inspect control valve operation,34-000,2019-10-21 16:55
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 16:55
Remove materials and waste products,34-000,2019-10-21 16:55
Heater - Quarterly,38-000,2019-10-21 16:56
Heater - Quarterly,38-000,2019-10-21 16:56
"Fan, Exhaust - Quarterly",41-000,2019-10-21 16:56
Schedule outage with operating personnel,34-ROOF,2019-10-21 16:56
"De-energize, tag and lock out circuit",34-ROOF,2019-10-21 16:56
"INSPECT:  motor, check temperature and vibration of bearings",34-ROOF,2019-10-21 16:56
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-ROOF,2019-10-21 16:56
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-ROOF,2019-10-21 16:56
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-10-21 16:56
Safety Guards:  ensure they are in place and secure,34-ROOF,2019-10-21 16:56
"Heating Element:  if applicable, check for signs of breakage and heat",34-ROOF,2019-10-21 16:56
"Coils and piping:  if applicable, check for signs of leakage",34-ROOF,2019-10-21 16:56
Electrical connections:  for wear,34-ROOF,2019-10-21 16:56
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-ROOF,2019-10-21 16:56
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-ROOF,2019-10-21 16:56
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-ROOF,2019-10-21 16:56
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-ROOF,2019-10-21 16:56
Clean any ductwork reachable as well as any grates or covers,34-ROOF,2019-10-21 16:56
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-ROOF,2019-10-21 16:56
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-ROOF,2019-10-21 16:56
End lock-out and power up unit.,34-ROOF,2019-10-21 16:56
"Check for proper operation, unusual noise or vibration",34-ROOF,2019-10-21 16:56
"Check that drive safety guards are in place, check thermostat for proper operation",34-ROOF,2019-10-21 16:56
"Visually inspect piping and ductwork supports, if applicable",34-ROOF,2019-10-21 16:56
Remove materials and waste products,34-ROOF,2019-10-21 16:56
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 16:56
"De-energize, tag and lock out circuit",38-000,2019-10-21 16:56
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 16:56
Inspect drain pan,38-000,2019-10-21 16:56
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 16:56
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 16:56
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 16:56
Ensure switch is set in correct season,38-000,2019-10-21 16:56
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 16:56
"If unit is a space heater, lubricate motor",38-000,2019-10-21 16:56
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 16:56
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 16:56
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 16:56
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 16:56
Check thermostat for proper operation,38-000,2019-10-21 16:56
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 16:56
Inspect control valve operation,38-000,2019-10-21 16:56
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 16:56
Remove materials and waste products,38-000,2019-10-21 16:56
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 16:56
"De-energize, tag and lock out circuit",38-000,2019-10-21 16:56
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 16:56
Inspect drain pan,38-000,2019-10-21 16:56
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 16:56
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 16:56
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 16:56
Ensure switch is set in correct season,38-000,2019-10-21 16:56
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 16:56
"If unit is a space heater, lubricate motor",38-000,2019-10-21 16:56
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 16:56
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 16:56
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 16:56
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 16:56
Check thermostat for proper operation,38-000,2019-10-21 16:56
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 16:56
Inspect control valve operation,38-000,2019-10-21 16:56
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 16:56
Remove materials and waste products,38-000,2019-10-21 16:56
Schedule outage with operating personnel,41-000,2019-10-21 16:56
"De-energize, tag and lock out circuit",41-000,2019-10-21 16:56
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-10-21 16:56
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-10-21 16:56
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-10-21 16:56
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-10-21 16:56
Safety Guards:  ensure they are in place and secure,41-000,2019-10-21 16:56
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-10-21 16:56
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-10-21 16:56
Electrical connections:  for wear,41-000,2019-10-21 16:56
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-10-21 16:56
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-10-21 16:56
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-10-21 16:56
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",41-000,2019-10-21 16:56
Clean any ductwork reachable as well as any grates or covers,41-000,2019-10-21 16:56
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",41-000,2019-10-21 16:56
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",41-000,2019-10-21 16:56
End lock-out and power up unit.,41-000,2019-10-21 16:56
"Check for proper operation, unusual noise or vibration",41-000,2019-10-21 16:56
"Check that drive safety guards are in place, check thermostat for proper operation",41-000,2019-10-21 16:56
"Visually inspect piping and ductwork supports, if applicable",41-000,2019-10-21 16:56
Remove materials and waste products,41-000,2019-10-21 16:56
Fan Coil - Quarterly,41-000,2019-10-21 16:57
"Fan, Exhaust - Quarterly",41-000,2019-10-21 16:57
Fan coil - Quarterly,41-000,2019-10-21 16:57
"Fan, Exhaust - Quarterly",41-000,2019-10-21 16:57
Fan coil - Quarterly,41-000,2019-10-21 16:57
"Schedule outage with operating personnel, if necessary",41-000,2019-10-21 16:57
"De-energize, tag and lock out circuit",41-000,2019-10-21 16:57
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",41-000,2019-10-21 16:57
Inspect drain pan,41-000,2019-10-21 16:57
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",41-000,2019-10-21 16:57
Check motor:  check temperature and vibration of bearings,41-000,2019-10-21 16:57
"Check flow valve, if present, for calibration, leaks and proper operation",41-000,2019-10-21 16:57
Ensure switch is set in correct season,41-000,2019-10-21 16:57
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",41-000,2019-10-21 16:57
"If unit is a space heater, lubricate motor",41-000,2019-10-21 16:57
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",41-000,2019-10-21 16:57
"Change filter and ensure proper flow direction, date filter",41-000,2019-10-21 16:57
"If permanent filter, wash, if worn, replace",41-000,2019-10-21 16:57
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",41-000,2019-10-21 16:57
Check thermostat for proper operation,41-000,2019-10-21 16:57
"If electric, check operation, ensure it runs and is secure to the wall",41-000,2019-10-21 16:57
Inspect control valve operation,41-000,2019-10-21 16:57
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",41-000,2019-10-21 16:57
Remove materials and waste products,41-000,2019-10-21 16:57
Schedule outage with operating personnel,41-000,2019-10-21 16:57
"De-energize, tag and lock out circuit",41-000,2019-10-21 16:57
"INSPECT:  motor, check temperature and vibration of bearings",41-000,2019-10-21 16:57
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",41-000,2019-10-21 16:57
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",41-000,2019-10-21 16:57
"Dampers:  check for proper function, dirt and excess grease",41-000,2019-10-21 16:57
Safety Guards:  ensure they are in place and secure,41-000,2019-10-21 16:57
"Heating Element:  if applicable, check for signs of breakage and heat",41-000,2019-10-21 16:57
"Coils and piping:  if applicable, check for signs of leakage",41-000,2019-10-21 16:57
Electrical connections:  for wear,41-000,2019-10-21 16:57
"Points of contact:  check condition of contacts for wear, pitting and alignment",41-000,2019-10-21 16:57
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",41-000,2019-10-21 16:57
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",41-000,2019-10-21 16:57
