Operator comments,Building ID,Report Time
Check thermostat for proper operation,38-000,2019-10-21 17:03
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:03
Inspect control valve operation,38-000,2019-10-21 17:03
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:03
Remove materials and waste products,38-000,2019-10-21 17:03
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:03
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:03
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:03
Inspect drain pan,38-000,2019-10-21 17:03
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:03
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:03
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:03
Ensure switch is set in correct season,38-000,2019-10-21 17:03
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:03
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:03
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:03
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:03
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:03
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:03
Check thermostat for proper operation,38-000,2019-10-21 17:03
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:03
Inspect control valve operation,38-000,2019-10-21 17:03
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:03
Remove materials and waste products,38-000,2019-10-21 17:03
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:03
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:03
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:03
Inspect drain pan,38-000,2019-10-21 17:03
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:03
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:03
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:03
Ensure switch is set in correct season,38-000,2019-10-21 17:03
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:03
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:03
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:03
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:03
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:03
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:03
Check thermostat for proper operation,38-000,2019-10-21 17:03
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:03
Inspect control valve operation,38-000,2019-10-21 17:03
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:03
Remove materials and waste products,38-000,2019-10-21 17:03
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:03
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:03
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:03
Inspect drain pan,38-000,2019-10-21 17:03
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:03
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:03
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:03
Ensure switch is set in correct season,38-000,2019-10-21 17:03
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:03
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:03
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:03
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:03
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:03
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:03
Check thermostat for proper operation,38-000,2019-10-21 17:03
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:03
Inspect control valve operation,38-000,2019-10-21 17:03
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:03
Remove materials and waste products,38-000,2019-10-21 17:03
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:03
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:03
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:03
Inspect drain pan,38-000,2019-10-21 17:03
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:03
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:03
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:03
Ensure switch is set in correct season,38-000,2019-10-21 17:03
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:03
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:03
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:03
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:03
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:03
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:03
Check thermostat for proper operation,38-000,2019-10-21 17:03
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:03
Inspect control valve operation,38-000,2019-10-21 17:03
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:03
Remove materials and waste products,38-000,2019-10-21 17:03
Heater - Quarterly,38-000,2019-10-21 17:04
Heater - Quarterly,38-000,2019-10-21 17:04
Heater - Quarterly,38-000,2019-10-21 17:04
,38-000,2019-10-21 17:04
Heater - Quarterly,38-000,2019-10-21 17:04
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:04
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:04
Inspect drain pan,38-000,2019-10-21 17:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:04
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:04
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:04
Ensure switch is set in correct season,38-000,2019-10-21 17:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:04
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:04
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:04
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:04
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:04
Check thermostat for proper operation,38-000,2019-10-21 17:04
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:04
Inspect control valve operation,38-000,2019-10-21 17:04
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:04
Remove materials and waste products,38-000,2019-10-21 17:04
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:04
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:04
Inspect drain pan,38-000,2019-10-21 17:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:04
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:04
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:04
Ensure switch is set in correct season,38-000,2019-10-21 17:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:04
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:04
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:04
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:04
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:04
Check thermostat for proper operation,38-000,2019-10-21 17:04
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:04
Inspect control valve operation,38-000,2019-10-21 17:04
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:04
Remove materials and waste products,38-000,2019-10-21 17:04
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:04
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:04
Inspect drain pan,38-000,2019-10-21 17:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:04
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:04
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:04
Ensure switch is set in correct season,38-000,2019-10-21 17:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:04
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:04
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:04
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:04
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:04
Check thermostat for proper operation,38-000,2019-10-21 17:04
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:04
Inspect control valve operation,38-000,2019-10-21 17:04
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:04
Remove materials and waste products,38-000,2019-10-21 17:04
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:04
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:04
Inspect drain pan,38-000,2019-10-21 17:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:04
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:04
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:04
Ensure switch is set in correct season,38-000,2019-10-21 17:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:04
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:04
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:04
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:04
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:04
Check thermostat for proper operation,38-000,2019-10-21 17:04
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:04
Inspect control valve operation,38-000,2019-10-21 17:04
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:04
Remove materials and waste products,38-000,2019-10-21 17:04
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:04
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:04
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:04
Inspect drain pan,38-000,2019-10-21 17:04
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:04
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:04
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:04
Ensure switch is set in correct season,38-000,2019-10-21 17:04
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:04
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:04
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:04
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:04
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:04
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:04
Check thermostat for proper operation,38-000,2019-10-21 17:04
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:04
Inspect control valve operation,38-000,2019-10-21 17:04
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:04
Remove materials and waste products,38-000,2019-10-21 17:04
Heater - Quarterly,38-000,2019-10-21 17:05
Heater - Quarterly,38-000,2019-10-21 17:05
Heater - Quarterly,38-000,2019-10-21 17:05
Heater - Quarterly,38-000,2019-10-21 17:05
"Fan, Exhaust - Quarterly",34-000,2019-10-21 17:05
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:05
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:05
Inspect drain pan,38-000,2019-10-21 17:05
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:05
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:05
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:05
Ensure switch is set in correct season,38-000,2019-10-21 17:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:05
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:05
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:05
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:05
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:05
Check thermostat for proper operation,38-000,2019-10-21 17:05
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:05
Inspect control valve operation,38-000,2019-10-21 17:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:05
Remove materials and waste products,38-000,2019-10-21 17:05
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:05
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:05
Inspect drain pan,38-000,2019-10-21 17:05
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:05
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:05
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:05
Ensure switch is set in correct season,38-000,2019-10-21 17:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:05
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:05
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:05
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:05
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:05
Check thermostat for proper operation,38-000,2019-10-21 17:05
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:05
Inspect control valve operation,38-000,2019-10-21 17:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:05
Remove materials and waste products,38-000,2019-10-21 17:05
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:05
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:05
Inspect drain pan,38-000,2019-10-21 17:05
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:05
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:05
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:05
Ensure switch is set in correct season,38-000,2019-10-21 17:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:05
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:05
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:05
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:05
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:05
Check thermostat for proper operation,38-000,2019-10-21 17:05
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:05
Inspect control valve operation,38-000,2019-10-21 17:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:05
Remove materials and waste products,38-000,2019-10-21 17:05
"Schedule outage with operating personnel, if necessary",38-000,2019-10-21 17:05
"De-energize, tag and lock out circuit",38-000,2019-10-21 17:05
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",38-000,2019-10-21 17:05
Inspect drain pan,38-000,2019-10-21 17:05
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",38-000,2019-10-21 17:05
Check motor:  check temperature and vibration of bearings,38-000,2019-10-21 17:05
"Check flow valve, if present, for calibration, leaks and proper operation",38-000,2019-10-21 17:05
Ensure switch is set in correct season,38-000,2019-10-21 17:05
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",38-000,2019-10-21 17:05
"If unit is a space heater, lubricate motor",38-000,2019-10-21 17:05
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",38-000,2019-10-21 17:05
"Change filter and ensure proper flow direction, date filter",38-000,2019-10-21 17:05
"If permanent filter, wash, if worn, replace",38-000,2019-10-21 17:05
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",38-000,2019-10-21 17:05
Check thermostat for proper operation,38-000,2019-10-21 17:05
"If electric, check operation, ensure it runs and is secure to the wall",38-000,2019-10-21 17:05
Inspect control valve operation,38-000,2019-10-21 17:05
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",38-000,2019-10-21 17:05
Remove materials and waste products,38-000,2019-10-21 17:05
Schedule outage with operating personnel,34-000,2019-10-21 17:05
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:05
"INSPECT:  motor, check temperature and vibration of bearings",34-000,2019-10-21 17:05
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",34-000,2019-10-21 17:05
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",34-000,2019-10-21 17:05
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-10-21 17:05
Safety Guards:  ensure they are in place and secure,34-000,2019-10-21 17:05
"Heating Element:  if applicable, check for signs of breakage and heat",34-000,2019-10-21 17:05
"Coils and piping:  if applicable, check for signs of leakage",34-000,2019-10-21 17:05
Electrical connections:  for wear,34-000,2019-10-21 17:05
"Points of contact:  check condition of contacts for wear, pitting and alignment",34-000,2019-10-21 17:05
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",34-000,2019-10-21 17:05
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",34-000,2019-10-21 17:05
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",34-000,2019-10-21 17:05
Clean any ductwork reachable as well as any grates or covers,34-000,2019-10-21 17:05
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",34-000,2019-10-21 17:05
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",34-000,2019-10-21 17:05
End lock-out and power up unit.,34-000,2019-10-21 17:05
"Check for proper operation, unusual noise or vibration",34-000,2019-10-21 17:05
"Check that drive safety guards are in place, check thermostat for proper operation",34-000,2019-10-21 17:05
"Visually inspect piping and ductwork supports, if applicable",34-000,2019-10-21 17:05
Remove materials and waste products,34-000,2019-10-21 17:05
Fan coil - Quarterly,34-000,2019-10-21 17:06
Fan coil - Quarterly,34-000,2019-10-21 17:06
Fan coil - Quarterly,34-000,2019-10-21 17:06
Fan coil - Quarterly,34-000,2019-10-21 17:06
Fan coil - Quarterly,34-000,2019-10-21 17:06
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:06
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:06
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:06
Inspect drain pan,34-000,2019-10-21 17:06
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:06
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:06
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:06
Ensure switch is set in correct season,34-000,2019-10-21 17:06
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:06
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:06
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:06
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:06
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:06
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:06
Check thermostat for proper operation,34-000,2019-10-21 17:06
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:06
Inspect control valve operation,34-000,2019-10-21 17:06
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:06
Remove materials and waste products,34-000,2019-10-21 17:06
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:06
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:06
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:06
Inspect drain pan,34-000,2019-10-21 17:06
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:06
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:06
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:06
Ensure switch is set in correct season,34-000,2019-10-21 17:06
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:06
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:06
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:06
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:06
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:06
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:06
Check thermostat for proper operation,34-000,2019-10-21 17:06
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:06
Inspect control valve operation,34-000,2019-10-21 17:06
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:06
Remove materials and waste products,34-000,2019-10-21 17:06
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:06
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:06
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:06
Inspect drain pan,34-000,2019-10-21 17:06
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:06
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:06
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:06
Ensure switch is set in correct season,34-000,2019-10-21 17:06
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:06
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:06
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:06
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:06
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:06
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:06
Check thermostat for proper operation,34-000,2019-10-21 17:06
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:06
Inspect control valve operation,34-000,2019-10-21 17:06
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:06
Remove materials and waste products,34-000,2019-10-21 17:06
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:06
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:06
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:06
Inspect drain pan,34-000,2019-10-21 17:06
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:06
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:06
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:06
Ensure switch is set in correct season,34-000,2019-10-21 17:06
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:06
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:06
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:06
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:06
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:06
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:06
Check thermostat for proper operation,34-000,2019-10-21 17:06
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:06
Inspect control valve operation,34-000,2019-10-21 17:06
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:06
Remove materials and waste products,34-000,2019-10-21 17:06
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:06
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:06
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:06
Inspect drain pan,34-000,2019-10-21 17:06
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:06
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:06
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:06
Ensure switch is set in correct season,34-000,2019-10-21 17:06
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:06
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:06
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:06
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:06
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:06
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:06
Check thermostat for proper operation,34-000,2019-10-21 17:06
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:06
Inspect control valve operation,34-000,2019-10-21 17:06
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:06
Remove materials and waste products,34-000,2019-10-21 17:06
Fan coil - Quarterly,34-000,2019-10-21 17:07
Fan coil - Quarterly,34-000,2019-10-21 17:07
Fan coil - Quarterly,34-000,2019-10-21 17:07
Pump - Quarterly,34-000,2019-10-21 17:07
Tank - Quarterly,34-000,2019-10-21 17:07
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:07
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:07
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:07
Inspect drain pan,34-000,2019-10-21 17:07
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:07
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:07
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:07
Ensure switch is set in correct season,34-000,2019-10-21 17:07
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:07
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:07
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:07
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:07
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:07
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:07
Check thermostat for proper operation,34-000,2019-10-21 17:07
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:07
Inspect control valve operation,34-000,2019-10-21 17:07
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:07
Remove materials and waste products,34-000,2019-10-21 17:07
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:07
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:07
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:07
Inspect drain pan,34-000,2019-10-21 17:07
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:07
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:07
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:07
Ensure switch is set in correct season,34-000,2019-10-21 17:07
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:07
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:07
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:07
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:07
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:07
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:07
Check thermostat for proper operation,34-000,2019-10-21 17:07
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:07
Inspect control valve operation,34-000,2019-10-21 17:07
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:07
Remove materials and waste products,34-000,2019-10-21 17:07
"Schedule outage with operating personnel, if necessary",34-000,2019-10-21 17:07
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:07
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",34-000,2019-10-21 17:07
Inspect drain pan,34-000,2019-10-21 17:07
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",34-000,2019-10-21 17:07
Check motor:  check temperature and vibration of bearings,34-000,2019-10-21 17:07
"Check flow valve, if present, for calibration, leaks and proper operation",34-000,2019-10-21 17:07
Ensure switch is set in correct season,34-000,2019-10-21 17:07
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",34-000,2019-10-21 17:07
"If unit is a space heater, lubricate motor",34-000,2019-10-21 17:07
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",34-000,2019-10-21 17:07
"Change filter and ensure proper flow direction, date filter",34-000,2019-10-21 17:07
"If permanent filter, wash, if worn, replace",34-000,2019-10-21 17:07
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",34-000,2019-10-21 17:07
Check thermostat for proper operation,34-000,2019-10-21 17:07
"If electric, check operation, ensure it runs and is secure to the wall",34-000,2019-10-21 17:07
Inspect control valve operation,34-000,2019-10-21 17:07
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",34-000,2019-10-21 17:07
Remove materials and waste products,34-000,2019-10-21 17:07
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-10-21 17:07
Schedule outage with operating personnel if necessary,34-000,2019-10-21 17:07
"De-energize, tag and lock out circuit",34-000,2019-10-21 17:07
Follow Confined Space Entry Procedure's as applicable,34-000,2019-10-21 17:07
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-10-21 17:07
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-10-21 17:07
Inspect slab or pit for any obstruction and remove,34-000,2019-10-21 17:07
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-10-21 17:07
Check pump coupling for wear and replace as needed,34-000,2019-10-21 17:07
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-10-21 17:07
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-10-21 17:07
Check shaft sleeves for wear,34-000,2019-10-21 17:07
Check pump flow and ensure proper directional flow,34-000,2019-10-21 17:07
Check electrical connections for wear and loose connections,34-000,2019-10-21 17:07
Check panel and verify proper identification and labels are present,34-000,2019-10-21 17:07
Check vents for dirt and clean as required,34-000,2019-10-21 17:07
"Clean exterior including all casing, shaft and nipples",34-000,2019-10-21 17:07
Clean strainers,34-000,2019-10-21 17:07
Clean connections and tighten all,34-000,2019-10-21 17:07
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-10-21 17:07
End lock-out and power up unit,34-000,2019-10-21 17:07
Observe any improper noise or vibration,34-000,2019-10-21 17:07
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-10-21 17:07
Contact FMP Service Desk and inform unit back in operation,34-000,2019-10-21 17:07
Clean up any water and remove refule,34-000,2019-10-21 17:07
Follow confined Space Entry Procedure's as applicable,34-000,2019-10-21 17:07
Charge system to mid point,34-000,2019-10-21 17:07
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-10-21 17:07
Blowdown sight glass,34-000,2019-10-21 17:07
Tank - Quarterly,34-000,2019-10-21 17:08
Heater - Quarterly,16-000,2019-10-21 17:08
Heater - Quarterly,16-000,2019-10-21 17:08
Fan - Quarterly,16-000,2019-10-21 17:08
Follow confined Space Entry Procedure's as applicable,34-000,2019-10-21 17:08
Charge system to mid point,34-000,2019-10-21 17:08
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-10-21 17:08
Blowdown sight glass,34-000,2019-10-21 17:08
"Schedule outage with operating personnel, if necessary",16-000,2019-10-21 17:08
"De-energize, tag and lock out circuit",16-000,2019-10-21 17:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-10-21 17:08
Inspect drain pan,16-000,2019-10-21 17:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-10-21 17:08
Check motor:  check temperature and vibration of bearings,16-000,2019-10-21 17:08
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-10-21 17:08
Ensure switch is set in correct season,16-000,2019-10-21 17:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-10-21 17:08
"If unit is a space heater, lubricate motor",16-000,2019-10-21 17:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-10-21 17:08
"Change filter and ensure proper flow direction, date filter",16-000,2019-10-21 17:08
"If permanent filter, wash, if worn, replace",16-000,2019-10-21 17:08
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-10-21 17:08
Check thermostat for proper operation,16-000,2019-10-21 17:08
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-10-21 17:08
Inspect control valve operation,16-000,2019-10-21 17:08
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-10-21 17:08
Remove materials and waste products,16-000,2019-10-21 17:08
"Schedule outage with operating personnel, if necessary",16-000,2019-10-21 17:08
"De-energize, tag and lock out circuit",16-000,2019-10-21 17:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-10-21 17:08
Inspect drain pan,16-000,2019-10-21 17:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-10-21 17:08
Check motor:  check temperature and vibration of bearings,16-000,2019-10-21 17:08
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-10-21 17:08
Ensure switch is set in correct season,16-000,2019-10-21 17:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-10-21 17:08
"If unit is a space heater, lubricate motor",16-000,2019-10-21 17:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-10-21 17:08
"Change filter and ensure proper flow direction, date filter",16-000,2019-10-21 17:08
"If permanent filter, wash, if worn, replace",16-000,2019-10-21 17:08
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-10-21 17:08
Check thermostat for proper operation,16-000,2019-10-21 17:08
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-10-21 17:08
Inspect control valve operation,16-000,2019-10-21 17:08
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-10-21 17:08
Remove materials and waste products,16-000,2019-10-21 17:08
"Schedule outage with operating personnel, if necessary",16-000,2019-10-21 17:08
"De-energize, tag and lock out circuit",16-000,2019-10-21 17:08
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-10-21 17:08
Inspect drain pan,16-000,2019-10-21 17:08
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-10-21 17:08
Check motor:  check temperature and vibration of bearings,16-000,2019-10-21 17:08
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-10-21 17:08
Ensure switch is set in correct season,16-000,2019-10-21 17:08
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-10-21 17:08
"If unit is a space heater, lubricate motor",16-000,2019-10-21 17:08
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-10-21 17:08
"Change filter and ensure proper flow direction, date filter",16-000,2019-10-21 17:08
Cabinet Heater - Quarterly,16-000,2019-10-21 17:09
Cabinet Heater - Quarterly,16-000,2019-10-21 17:09
Cabinet Heater - Quarterly,16-000,2019-10-21 17:09
Cabinet heater - Quarterly,16-000,2019-10-21 17:09
Pump - Quarterly,30-000,2019-10-21 17:09
"If permanent filter, wash, if worn, replace",16-000,2019-10-21 17:09
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-10-21 17:09
Check thermostat for proper operation,16-000,2019-10-21 17:09
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-10-21 17:09
Inspect control valve operation,16-000,2019-10-21 17:09
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-10-21 17:09
Remove materials and waste products,16-000,2019-10-21 17:09
"Schedule outage with operating personnel, if necessary",16-000,2019-10-21 17:09
"De-energize, tag and lock out circuit",16-000,2019-10-21 17:09
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-10-21 17:09
Inspect drain pan,16-000,2019-10-21 17:09
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-10-21 17:09
Check motor:  check temperature and vibration of bearings,16-000,2019-10-21 17:09
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-10-21 17:09
Ensure switch is set in correct season,16-000,2019-10-21 17:09
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-10-21 17:09
"If unit is a space heater, lubricate motor",16-000,2019-10-21 17:09
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-10-21 17:09
"Change filter and ensure proper flow direction, date filter",16-000,2019-10-21 17:09
"If permanent filter, wash, if worn, replace",16-000,2019-10-21 17:09
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-10-21 17:09
Check thermostat for proper operation,16-000,2019-10-21 17:09
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-10-21 17:09
Inspect control valve operation,16-000,2019-10-21 17:09
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-10-21 17:09
Remove materials and waste products,16-000,2019-10-21 17:09
"Schedule outage with operating personnel, if necessary",16-000,2019-10-21 17:09
"De-energize, tag and lock out circuit",16-000,2019-10-21 17:09
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-10-21 17:09
