Operator comments,Building ID,Report Time
Inspect drain pan,16-000,2019-10-21 17:09
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-10-21 17:09
Check motor:  check temperature and vibration of bearings,16-000,2019-10-21 17:09
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-10-21 17:09
Ensure switch is set in correct season,16-000,2019-10-21 17:09
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-10-21 17:09
"If unit is a space heater, lubricate motor",16-000,2019-10-21 17:09
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-10-21 17:09
"Change filter and ensure proper flow direction, date filter",16-000,2019-10-21 17:09
"If permanent filter, wash, if worn, replace",16-000,2019-10-21 17:09
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-10-21 17:09
Check thermostat for proper operation,16-000,2019-10-21 17:09
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-10-21 17:09
Inspect control valve operation,16-000,2019-10-21 17:09
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-10-21 17:09
Remove materials and waste products,16-000,2019-10-21 17:09
"Schedule outage with operating personnel, if necessary",16-000,2019-10-21 17:09
"De-energize, tag and lock out circuit",16-000,2019-10-21 17:09
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-10-21 17:09
Inspect drain pan,16-000,2019-10-21 17:09
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-10-21 17:09
Check motor:  check temperature and vibration of bearings,16-000,2019-10-21 17:09
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-10-21 17:09
Ensure switch is set in correct season,16-000,2019-10-21 17:09
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-10-21 17:09
"If unit is a space heater, lubricate motor",16-000,2019-10-21 17:09
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-10-21 17:09
"Change filter and ensure proper flow direction, date filter",16-000,2019-10-21 17:09
"If permanent filter, wash, if worn, replace",16-000,2019-10-21 17:09
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-10-21 17:09
Check thermostat for proper operation,16-000,2019-10-21 17:09
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-10-21 17:09
Inspect control valve operation,16-000,2019-10-21 17:09
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-10-21 17:09
Remove materials and waste products,16-000,2019-10-21 17:09
"Schedule outage with operating personnel, if necessary",16-000,2019-10-21 17:09
"De-energize, tag and lock out circuit",16-000,2019-10-21 17:09
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-10-21 17:09
Inspect drain pan,16-000,2019-10-21 17:09
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-10-21 17:09
Check motor:  check temperature and vibration of bearings,16-000,2019-10-21 17:09
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-10-21 17:09
Ensure switch is set in correct season,16-000,2019-10-21 17:09
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-10-21 17:09
"If unit is a space heater, lubricate motor",16-000,2019-10-21 17:09
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-10-21 17:09
"Change filter and ensure proper flow direction, date filter",16-000,2019-10-21 17:09
"If permanent filter, wash, if worn, replace",16-000,2019-10-21 17:09
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-10-21 17:09
Check thermostat for proper operation,16-000,2019-10-21 17:09
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-10-21 17:09
Inspect control valve operation,16-000,2019-10-21 17:09
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-10-21 17:09
Remove materials and waste products,16-000,2019-10-21 17:09
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-21 17:09
Schedule outage with operating personnel if necessary,30-000,2019-10-21 17:09
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:09
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-21 17:09
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-21 17:09
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-21 17:09
Inspect slab or pit for any obstruction and remove,30-000,2019-10-21 17:09
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-21 17:09
Check pump coupling for wear and replace as needed,30-000,2019-10-21 17:09
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-21 17:09
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-21 17:09
Check shaft sleeves for wear,30-000,2019-10-21 17:09
Check pump flow and ensure proper directional flow,30-000,2019-10-21 17:09
Check electrical connections for wear and loose connections,30-000,2019-10-21 17:09
Check panel and verify proper identification and labels are present,30-000,2019-10-21 17:09
Check vents for dirt and clean as required,30-000,2019-10-21 17:09
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-21 17:09
Clean strainers,30-000,2019-10-21 17:09
Clean connections and tighten all,30-000,2019-10-21 17:09
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-21 17:09
End lock-out and power up unit,30-000,2019-10-21 17:09
Observe any improper noise or vibration,30-000,2019-10-21 17:09
Pump - Quarterly,30-000,2019-10-21 17:10
"Fan, Exhaust - Quarterly",30-000,2019-10-21 17:10
"Fan, Exhaust - Quarterly",30-ROOF,2019-10-21 17:10
Fan coil - Quarterly,30-000,2019-10-21 17:10
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-21 17:10
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-21 17:10
Clean up any water and remove refule,30-000,2019-10-21 17:10
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-21 17:10
Schedule outage with operating personnel if necessary,30-000,2019-10-21 17:10
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:10
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-21 17:10
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-21 17:10
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-21 17:10
Inspect slab or pit for any obstruction and remove,30-000,2019-10-21 17:10
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-21 17:10
Check pump coupling for wear and replace as needed,30-000,2019-10-21 17:10
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-21 17:10
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-21 17:10
Check shaft sleeves for wear,30-000,2019-10-21 17:10
Check pump flow and ensure proper directional flow,30-000,2019-10-21 17:10
Check electrical connections for wear and loose connections,30-000,2019-10-21 17:10
Check panel and verify proper identification and labels are present,30-000,2019-10-21 17:10
Check vents for dirt and clean as required,30-000,2019-10-21 17:10
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-21 17:10
Clean strainers,30-000,2019-10-21 17:10
Clean connections and tighten all,30-000,2019-10-21 17:10
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-21 17:10
End lock-out and power up unit,30-000,2019-10-21 17:10
Observe any improper noise or vibration,30-000,2019-10-21 17:10
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-21 17:10
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-21 17:10
Clean up any water and remove refule,30-000,2019-10-21 17:10
Schedule outage with operating personnel,30-000,2019-10-21 17:10
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:10
"INSPECT:  motor, check temperature and vibration of bearings",30-000,2019-10-21 17:10
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-000,2019-10-21 17:10
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-000,2019-10-21 17:10
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-10-21 17:10
Safety Guards:  ensure they are in place and secure,30-000,2019-10-21 17:10
"Heating Element:  if applicable, check for signs of breakage and heat",30-000,2019-10-21 17:10
"Coils and piping:  if applicable, check for signs of leakage",30-000,2019-10-21 17:10
Electrical connections:  for wear,30-000,2019-10-21 17:10
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-000,2019-10-21 17:10
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-000,2019-10-21 17:10
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-000,2019-10-21 17:10
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-000,2019-10-21 17:10
Clean any ductwork reachable as well as any grates or covers,30-000,2019-10-21 17:10
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-000,2019-10-21 17:10
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-000,2019-10-21 17:10
End lock-out and power up unit.,30-000,2019-10-21 17:10
"Check for proper operation, unusual noise or vibration",30-000,2019-10-21 17:10
"Check that drive safety guards are in place, check thermostat for proper operation",30-000,2019-10-21 17:10
"Visually inspect piping and ductwork supports, if applicable",30-000,2019-10-21 17:10
Remove materials and waste products,30-000,2019-10-21 17:10
Schedule outage with operating personnel,30-ROOF,2019-10-21 17:10
"De-energize, tag and lock out circuit",30-ROOF,2019-10-21 17:10
"INSPECT:  motor, check temperature and vibration of bearings",30-ROOF,2019-10-21 17:10
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",30-ROOF,2019-10-21 17:10
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",30-ROOF,2019-10-21 17:10
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-10-21 17:10
Safety Guards:  ensure they are in place and secure,30-ROOF,2019-10-21 17:10
"Heating Element:  if applicable, check for signs of breakage and heat",30-ROOF,2019-10-21 17:10
"Coils and piping:  if applicable, check for signs of leakage",30-ROOF,2019-10-21 17:10
Electrical connections:  for wear,30-ROOF,2019-10-21 17:10
"Points of contact:  check condition of contacts for wear, pitting and alignment",30-ROOF,2019-10-21 17:10
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",30-ROOF,2019-10-21 17:10
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",30-ROOF,2019-10-21 17:10
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",30-ROOF,2019-10-21 17:10
Clean any ductwork reachable as well as any grates or covers,30-ROOF,2019-10-21 17:10
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",30-ROOF,2019-10-21 17:10
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",30-ROOF,2019-10-21 17:10
End lock-out and power up unit.,30-ROOF,2019-10-21 17:10
"Check for proper operation, unusual noise or vibration",30-ROOF,2019-10-21 17:10
"Check that drive safety guards are in place, check thermostat for proper operation",30-ROOF,2019-10-21 17:10
"Visually inspect piping and ductwork supports, if applicable",30-ROOF,2019-10-21 17:10
Remove materials and waste products,30-ROOF,2019-10-21 17:10
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:10
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:10
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:10
Inspect drain pan,30-000,2019-10-21 17:10
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:10
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:10
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:10
Ensure switch is set in correct season,30-000,2019-10-21 17:10
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:10
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:10
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:10
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:10
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:10
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:10
Check thermostat for proper operation,30-000,2019-10-21 17:10
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:10
Inspect control valve operation,30-000,2019-10-21 17:10
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:10
Remove materials and waste products,30-000,2019-10-21 17:10
Fan coil - Quarterly,30-000,2019-10-21 17:11
Heater - Quarterly,43-000,2019-10-21 17:11
Heater - Quarterly,43-000,2019-10-21 17:11
Fan coil - Quarterly,30-000,2019-10-21 17:11
"Cabinet, Heater - Quarterly",30-000,2019-10-21 17:11
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:11
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:11
Inspect drain pan,30-000,2019-10-21 17:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:11
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:11
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:11
Ensure switch is set in correct season,30-000,2019-10-21 17:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:11
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:11
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:11
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:11
Check thermostat for proper operation,30-000,2019-10-21 17:11
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:11
Inspect control valve operation,30-000,2019-10-21 17:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:11
Remove materials and waste products,30-000,2019-10-21 17:11
"Schedule outage with operating personnel, if necessary",43-000,2019-10-21 17:11
"De-energize, tag and lock out circuit",43-000,2019-10-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",43-000,2019-10-21 17:11
Inspect drain pan,43-000,2019-10-21 17:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",43-000,2019-10-21 17:11
Check motor:  check temperature and vibration of bearings,43-000,2019-10-21 17:11
"Check flow valve, if present, for calibration, leaks and proper operation",43-000,2019-10-21 17:11
Ensure switch is set in correct season,43-000,2019-10-21 17:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",43-000,2019-10-21 17:11
"If unit is a space heater, lubricate motor",43-000,2019-10-21 17:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",43-000,2019-10-21 17:11
"Change filter and ensure proper flow direction, date filter",43-000,2019-10-21 17:11
"If permanent filter, wash, if worn, replace",43-000,2019-10-21 17:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",43-000,2019-10-21 17:11
Check thermostat for proper operation,43-000,2019-10-21 17:11
"If electric, check operation, ensure it runs and is secure to the wall",43-000,2019-10-21 17:11
Inspect control valve operation,43-000,2019-10-21 17:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",43-000,2019-10-21 17:11
Remove materials and waste products,43-000,2019-10-21 17:11
"Schedule outage with operating personnel, if necessary",43-000,2019-10-21 17:11
"De-energize, tag and lock out circuit",43-000,2019-10-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",43-000,2019-10-21 17:11
Inspect drain pan,43-000,2019-10-21 17:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",43-000,2019-10-21 17:11
Check motor:  check temperature and vibration of bearings,43-000,2019-10-21 17:11
"Check flow valve, if present, for calibration, leaks and proper operation",43-000,2019-10-21 17:11
Ensure switch is set in correct season,43-000,2019-10-21 17:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",43-000,2019-10-21 17:11
"If unit is a space heater, lubricate motor",43-000,2019-10-21 17:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",43-000,2019-10-21 17:11
"Change filter and ensure proper flow direction, date filter",43-000,2019-10-21 17:11
"If permanent filter, wash, if worn, replace",43-000,2019-10-21 17:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",43-000,2019-10-21 17:11
Check thermostat for proper operation,43-000,2019-10-21 17:11
"If electric, check operation, ensure it runs and is secure to the wall",43-000,2019-10-21 17:11
Inspect control valve operation,43-000,2019-10-21 17:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",43-000,2019-10-21 17:11
Remove materials and waste products,43-000,2019-10-21 17:11
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:11
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:11
Inspect drain pan,30-000,2019-10-21 17:11
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:11
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:11
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:11
Ensure switch is set in correct season,30-000,2019-10-21 17:11
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:11
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:11
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:11
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:11
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:11
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:11
Check thermostat for proper operation,30-000,2019-10-21 17:11
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:11
Inspect control valve operation,30-000,2019-10-21 17:11
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:11
Remove materials and waste products,30-000,2019-10-21 17:11
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:11
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:11
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:11
Inspect drain pan,30-000,2019-10-21 17:11
Heater - Quarterly,43-000,2019-10-21 17:12
Pump - Quarterly,30-000,2019-10-21 17:12
Tank - Quarterly,30-000,2019-10-21 17:12
Tank - Quarterly,30-000,2019-10-21 17:12
Fan Coil - Quarterly,31-000,2019-10-21 17:12
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:12
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:12
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:12
Ensure switch is set in correct season,30-000,2019-10-21 17:12
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:12
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:12
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:12
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:12
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:12
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:12
Check thermostat for proper operation,30-000,2019-10-21 17:12
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:12
Inspect control valve operation,30-000,2019-10-21 17:12
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:12
Remove materials and waste products,30-000,2019-10-21 17:12
"Schedule outage with operating personnel, if necessary",43-000,2019-10-21 17:12
"De-energize, tag and lock out circuit",43-000,2019-10-21 17:12
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",43-000,2019-10-21 17:12
Inspect drain pan,43-000,2019-10-21 17:12
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",43-000,2019-10-21 17:12
Check motor:  check temperature and vibration of bearings,43-000,2019-10-21 17:12
"Check flow valve, if present, for calibration, leaks and proper operation",43-000,2019-10-21 17:12
Ensure switch is set in correct season,43-000,2019-10-21 17:12
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",43-000,2019-10-21 17:12
"If unit is a space heater, lubricate motor",43-000,2019-10-21 17:12
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",43-000,2019-10-21 17:12
"Change filter and ensure proper flow direction, date filter",43-000,2019-10-21 17:12
"If permanent filter, wash, if worn, replace",43-000,2019-10-21 17:12
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",43-000,2019-10-21 17:12
Check thermostat for proper operation,43-000,2019-10-21 17:12
"If electric, check operation, ensure it runs and is secure to the wall",43-000,2019-10-21 17:12
Inspect control valve operation,43-000,2019-10-21 17:12
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",43-000,2019-10-21 17:12
Remove materials and waste products,43-000,2019-10-21 17:12
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-10-21 17:12
Schedule outage with operating personnel if necessary,30-000,2019-10-21 17:12
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:12
Follow Confined Space Entry Procedure's as applicable,30-000,2019-10-21 17:12
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-10-21 17:12
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-10-21 17:12
Inspect slab or pit for any obstruction and remove,30-000,2019-10-21 17:12
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-10-21 17:12
Check pump coupling for wear and replace as needed,30-000,2019-10-21 17:12
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-10-21 17:12
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-10-21 17:12
Check shaft sleeves for wear,30-000,2019-10-21 17:12
Check pump flow and ensure proper directional flow,30-000,2019-10-21 17:12
Check electrical connections for wear and loose connections,30-000,2019-10-21 17:12
Check panel and verify proper identification and labels are present,30-000,2019-10-21 17:12
Check vents for dirt and clean as required,30-000,2019-10-21 17:12
"Clean exterior including all casing, shaft and nipples",30-000,2019-10-21 17:12
Clean strainers,30-000,2019-10-21 17:12
Clean connections and tighten all,30-000,2019-10-21 17:12
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-10-21 17:12
End lock-out and power up unit,30-000,2019-10-21 17:12
Observe any improper noise or vibration,30-000,2019-10-21 17:12
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-10-21 17:12
Contact FMP Service Desk and inform unit back in operation,30-000,2019-10-21 17:12
Clean up any water and remove refule,30-000,2019-10-21 17:12
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 17:12
Charge system to mid point,30-000,2019-10-21 17:12
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 17:12
Blowdown sight glass,30-000,2019-10-21 17:12
Follow confined Space Entry Procedure's as applicable,30-000,2019-10-21 17:12
Charge system to mid point,30-000,2019-10-21 17:12
Blow down tank using bottom blowdown valve (a change in water level should be seen),30-000,2019-10-21 17:12
Blowdown sight glass,30-000,2019-10-21 17:12
"Schedule outage with operating personnel, if necessary",31-000,2019-10-21 17:12
"De-energize, tag and lock out circuit",31-000,2019-10-21 17:12
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",31-000,2019-10-21 17:12
Inspect drain pan,31-000,2019-10-21 17:12
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",31-000,2019-10-21 17:12
Check motor:  check temperature and vibration of bearings,31-000,2019-10-21 17:12
"Check flow valve, if present, for calibration, leaks and proper operation",31-000,2019-10-21 17:12
Ensure switch is set in correct season,31-000,2019-10-21 17:12
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",31-000,2019-10-21 17:12
"If unit is a space heater, lubricate motor",31-000,2019-10-21 17:12
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",31-000,2019-10-21 17:12
"Change filter and ensure proper flow direction, date filter",31-000,2019-10-21 17:12
"If permanent filter, wash, if worn, replace",31-000,2019-10-21 17:12
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",31-000,2019-10-21 17:12
Check thermostat for proper operation,31-000,2019-10-21 17:12
"If electric, check operation, ensure it runs and is secure to the wall",31-000,2019-10-21 17:12
Inspect control valve operation,31-000,2019-10-21 17:12
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",31-000,2019-10-21 17:12
Remove materials and waste products,31-000,2019-10-21 17:12
"Fan, Exhaust - Quarterly",36-ROOF,2019-10-21 17:13
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:13
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:13
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:13
Schedule outage with operating personnel,36-ROOF,2019-10-21 17:13
"De-energize, tag and lock out circuit",36-ROOF,2019-10-21 17:13
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-10-21 17:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-10-21 17:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-10-21 17:13
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-10-21 17:13
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-10-21 17:13
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-10-21 17:13
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-10-21 17:13
Electrical connections:  for wear,36-ROOF,2019-10-21 17:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-10-21 17:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-10-21 17:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-10-21 17:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-10-21 17:13
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-10-21 17:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-10-21 17:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-10-21 17:13
End lock-out and power up unit.,36-ROOF,2019-10-21 17:13
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-10-21 17:13
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-10-21 17:13
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-10-21 17:13
Remove materials and waste products,36-ROOF,2019-10-21 17:13
Schedule outage with operating personnel,09-000,2019-10-21 17:13
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:13
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:13
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:13
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:13
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:13
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:13
Electrical connections:  for wear,09-000,2019-10-21 17:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:13
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:13
End lock-out and power up unit.,09-000,2019-10-21 17:13
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:13
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:13
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:13
Remove materials and waste products,09-000,2019-10-21 17:13
Schedule outage with operating personnel,09-000,2019-10-21 17:13
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:13
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:13
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:13
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:13
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:13
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:13
Electrical connections:  for wear,09-000,2019-10-21 17:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:13
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:13
End lock-out and power up unit.,09-000,2019-10-21 17:13
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:13
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:13
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:13
Remove materials and waste products,09-000,2019-10-21 17:13
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:13
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:13
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:13
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:13
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:13
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:13
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:13
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:13
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:13
Electrical connections:  for wear,09-ROOF,2019-10-21 17:13
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:13
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:13
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:13
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:13
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:13
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:13
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:13
End lock-out and power up unit.,09-ROOF,2019-10-21 17:13
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:13
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:13
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:14
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:14
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:14
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:14
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:14
Remove materials and waste products,09-ROOF,2019-10-21 17:14
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:14
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:14
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:14
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:14
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:14
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:14
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:14
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:14
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:14
Electrical connections:  for wear,09-ROOF,2019-10-21 17:14
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:14
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:14
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:14
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:14
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:14
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:14
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:14
End lock-out and power up unit.,09-ROOF,2019-10-21 17:14
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:14
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:14
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:14
Remove materials and waste products,09-ROOF,2019-10-21 17:14
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:14
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:14
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:14
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:14
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:14
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:14
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:14
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:14
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:14
Electrical connections:  for wear,09-ROOF,2019-10-21 17:14
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:14
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:14
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:14
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:14
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:14
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:14
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:14
End lock-out and power up unit.,09-ROOF,2019-10-21 17:14
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:14
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:14
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:14
Remove materials and waste products,09-ROOF,2019-10-21 17:14
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:14
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:14
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:14
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:14
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:14
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:14
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:14
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:14
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:14
Electrical connections:  for wear,09-ROOF,2019-10-21 17:14
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:14
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:14
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:14
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:14
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:14
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:14
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:14
End lock-out and power up unit.,09-ROOF,2019-10-21 17:14
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:14
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:14
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:14
Remove materials and waste products,09-ROOF,2019-10-21 17:14
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:14
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:14
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:14
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:14
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:14
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:14
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:14
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:14
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:14
Electrical connections:  for wear,09-ROOF,2019-10-21 17:14
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:14
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:14
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:14
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:14
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:14
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:14
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:14
End lock-out and power up unit.,09-ROOF,2019-10-21 17:14
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:14
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:14
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:14
Remove materials and waste products,09-ROOF,2019-10-21 17:14
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:15
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:15
"Fan, Exhaust - Quarterly",09-ROOF,2019-10-21 17:15
Heat Pump - Quarterly,09-ROOF,2019-10-21 17:15
Heat Pump - Quarterly,09-ROOF,2019-10-21 17:15
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:15
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:15
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:15
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:15
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:15
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:15
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:15
Electrical connections:  for wear,09-ROOF,2019-10-21 17:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:15
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:15
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:15
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:15
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:15
End lock-out and power up unit.,09-ROOF,2019-10-21 17:15
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:15
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:15
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:15
Remove materials and waste products,09-ROOF,2019-10-21 17:15
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:15
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:15
