Operator comments,Building ID,Report Time
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:15
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:15
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:15
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:15
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:15
Electrical connections:  for wear,09-ROOF,2019-10-21 17:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:15
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:15
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:15
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:15
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:15
End lock-out and power up unit.,09-ROOF,2019-10-21 17:15
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:15
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:15
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:15
Remove materials and waste products,09-ROOF,2019-10-21 17:15
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:15
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:15
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:15
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:15
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:15
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:15
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:15
Electrical connections:  for wear,09-ROOF,2019-10-21 17:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:15
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:15
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:15
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:15
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:15
End lock-out and power up unit.,09-ROOF,2019-10-21 17:15
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:15
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:15
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:15
Remove materials and waste products,09-ROOF,2019-10-21 17:15
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:15
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:15
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:15
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:15
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:15
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:15
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:15
Electrical connections:  for wear,09-ROOF,2019-10-21 17:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:15
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:15
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:15
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:15
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:15
End lock-out and power up unit.,09-ROOF,2019-10-21 17:15
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:15
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:15
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:15
Remove materials and waste products,09-ROOF,2019-10-21 17:15
Schedule outage with operating personnel,09-ROOF,2019-10-21 17:15
"De-energize, tag and lock out circuit",09-ROOF,2019-10-21 17:15
"INSPECT:  motor, check temperature and vibration of bearings",09-ROOF,2019-10-21 17:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-ROOF,2019-10-21 17:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-ROOF,2019-10-21 17:15
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-10-21 17:15
Safety Guards:  ensure they are in place and secure,09-ROOF,2019-10-21 17:15
"Heating Element:  if applicable, check for signs of breakage and heat",09-ROOF,2019-10-21 17:15
"Coils and piping:  if applicable, check for signs of leakage",09-ROOF,2019-10-21 17:15
Electrical connections:  for wear,09-ROOF,2019-10-21 17:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-ROOF,2019-10-21 17:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-ROOF,2019-10-21 17:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-ROOF,2019-10-21 17:15
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-ROOF,2019-10-21 17:15
Clean any ductwork reachable as well as any grates or covers,09-ROOF,2019-10-21 17:15
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-ROOF,2019-10-21 17:15
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-ROOF,2019-10-21 17:15
Fan - Quarterly,09-000,2019-10-21 17:16
Fan - Quarterly,09-000,2019-10-21 17:16
Heater - Quarterly,35-000,2019-10-21 17:16
Heater - Quarterly,09-000,2019-10-21 17:16
End lock-out and power up unit.,09-ROOF,2019-10-21 17:16
"Check for proper operation, unusual noise or vibration",09-ROOF,2019-10-21 17:16
"Check that drive safety guards are in place, check thermostat for proper operation",09-ROOF,2019-10-21 17:16
"Visually inspect piping and ductwork supports, if applicable",09-ROOF,2019-10-21 17:16
Remove materials and waste products,09-ROOF,2019-10-21 17:16
Schedule outage with operating personnel,09-000,2019-10-21 17:16
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:16
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:16
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:16
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:16
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:16
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:16
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:16
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:16
Electrical connections:  for wear,09-000,2019-10-21 17:16
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:16
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:16
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:16
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:16
End lock-out and power up unit.,09-000,2019-10-21 17:16
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:16
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:16
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:16
Remove materials and waste products,09-000,2019-10-21 17:16
Schedule outage with operating personnel,09-000,2019-10-21 17:16
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:16
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:16
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:16
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:16
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:16
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:16
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:16
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:16
Electrical connections:  for wear,09-000,2019-10-21 17:16
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:16
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:16
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:16
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:16
End lock-out and power up unit.,09-000,2019-10-21 17:16
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:16
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:16
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:16
Remove materials and waste products,09-000,2019-10-21 17:16
"Schedule outage with operating personnel, if necessary",35-000,2019-10-21 17:16
"De-energize, tag and lock out circuit",35-000,2019-10-21 17:16
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",35-000,2019-10-21 17:16
Inspect drain pan,35-000,2019-10-21 17:16
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",35-000,2019-10-21 17:16
Check motor:  check temperature and vibration of bearings,35-000,2019-10-21 17:16
"Check flow valve, if present, for calibration, leaks and proper operation",35-000,2019-10-21 17:16
Ensure switch is set in correct season,35-000,2019-10-21 17:16
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",35-000,2019-10-21 17:16
"If unit is a space heater, lubricate motor",35-000,2019-10-21 17:16
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",35-000,2019-10-21 17:16
"Change filter and ensure proper flow direction, date filter",35-000,2019-10-21 17:16
"If permanent filter, wash, if worn, replace",35-000,2019-10-21 17:16
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",35-000,2019-10-21 17:16
Check thermostat for proper operation,35-000,2019-10-21 17:16
"If electric, check operation, ensure it runs and is secure to the wall",35-000,2019-10-21 17:16
Inspect control valve operation,35-000,2019-10-21 17:16
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",35-000,2019-10-21 17:16
Remove materials and waste products,35-000,2019-10-21 17:16
"Schedule outage with operating personnel, if necessary",09-000,2019-10-21 17:16
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:16
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-10-21 17:16
Inspect drain pan,09-000,2019-10-21 17:16
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-10-21 17:16
Check motor:  check temperature and vibration of bearings,09-000,2019-10-21 17:16
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-10-21 17:16
Ensure switch is set in correct season,09-000,2019-10-21 17:16
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-10-21 17:16
"If unit is a space heater, lubricate motor",09-000,2019-10-21 17:16
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-10-21 17:16
"Change filter and ensure proper flow direction, date filter",09-000,2019-10-21 17:16
"If permanent filter, wash, if worn, replace",09-000,2019-10-21 17:16
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-10-21 17:16
Check thermostat for proper operation,09-000,2019-10-21 17:16
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-10-21 17:16
Inspect control valve operation,09-000,2019-10-21 17:16
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-10-21 17:16
Remove materials and waste products,09-000,2019-10-21 17:16
Fan - Quarterly,09-000,2019-10-21 17:17
"Fan, Exhaust - Quarterly",36-ROOF,2019-10-21 17:17
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:17
Pump - Quarterly,09-000,2019-10-21 17:17
Schedule outage with operating personnel,09-000,2019-10-21 17:17
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:17
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:17
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:17
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:17
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:17
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:17
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:17
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:17
Electrical connections:  for wear,09-000,2019-10-21 17:17
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:17
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:17
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:17
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:17
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:17
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:17
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:17
End lock-out and power up unit.,09-000,2019-10-21 17:17
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:17
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:17
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:17
Remove materials and waste products,09-000,2019-10-21 17:17
Schedule outage with operating personnel,36-ROOF,2019-10-21 17:17
"De-energize, tag and lock out circuit",36-ROOF,2019-10-21 17:17
"INSPECT:  motor, check temperature and vibration of bearings",36-ROOF,2019-10-21 17:17
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-ROOF,2019-10-21 17:17
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-ROOF,2019-10-21 17:17
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-10-21 17:17
Safety Guards:  ensure they are in place and secure,36-ROOF,2019-10-21 17:17
"Heating Element:  if applicable, check for signs of breakage and heat",36-ROOF,2019-10-21 17:17
"Coils and piping:  if applicable, check for signs of leakage",36-ROOF,2019-10-21 17:17
Electrical connections:  for wear,36-ROOF,2019-10-21 17:17
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-ROOF,2019-10-21 17:17
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-ROOF,2019-10-21 17:17
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-ROOF,2019-10-21 17:17
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-ROOF,2019-10-21 17:17
Clean any ductwork reachable as well as any grates or covers,36-ROOF,2019-10-21 17:17
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-ROOF,2019-10-21 17:17
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-ROOF,2019-10-21 17:17
End lock-out and power up unit.,36-ROOF,2019-10-21 17:17
"Check for proper operation, unusual noise or vibration",36-ROOF,2019-10-21 17:17
"Check that drive safety guards are in place, check thermostat for proper operation",36-ROOF,2019-10-21 17:17
"Visually inspect piping and ductwork supports, if applicable",36-ROOF,2019-10-21 17:17
Remove materials and waste products,36-ROOF,2019-10-21 17:17
Schedule outage with operating personnel,09-000,2019-10-21 17:17
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:17
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:17
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:17
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:17
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:17
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:17
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:17
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:17
Electrical connections:  for wear,09-000,2019-10-21 17:17
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:17
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:17
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:17
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:17
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:17
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:17
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:17
End lock-out and power up unit.,09-000,2019-10-21 17:17
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:17
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:17
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:17
Remove materials and waste products,09-000,2019-10-21 17:17
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:17
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:17
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:17
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:17
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:17
Pump - Quarterly,09-000,2019-10-21 17:18
Pump - Quarterly,09-000,2019-10-21 17:18
Pump - Quarterly,09-000,2019-10-21 17:18
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:18
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:18
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:18
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:18
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:18
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:18
Check shaft sleeves for wear,09-000,2019-10-21 17:18
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:18
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:18
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:18
Check vents for dirt and clean as required,09-000,2019-10-21 17:18
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:18
Clean strainers,09-000,2019-10-21 17:18
Clean connections and tighten all,09-000,2019-10-21 17:18
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:18
End lock-out and power up unit,09-000,2019-10-21 17:18
Observe any improper noise or vibration,09-000,2019-10-21 17:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:18
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:18
Clean up any water and remove refule,09-000,2019-10-21 17:18
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:18
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:18
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:18
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:18
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:18
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:18
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:18
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:18
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:18
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:18
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:18
Check shaft sleeves for wear,09-000,2019-10-21 17:18
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:18
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:18
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:18
Check vents for dirt and clean as required,09-000,2019-10-21 17:18
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:18
Clean strainers,09-000,2019-10-21 17:18
Clean connections and tighten all,09-000,2019-10-21 17:18
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:18
End lock-out and power up unit,09-000,2019-10-21 17:18
Observe any improper noise or vibration,09-000,2019-10-21 17:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:18
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:18
Clean up any water and remove refule,09-000,2019-10-21 17:18
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:18
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:18
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:18
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:18
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:18
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:18
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:18
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:18
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:18
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:18
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:18
Check shaft sleeves for wear,09-000,2019-10-21 17:18
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:18
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:18
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:18
Check vents for dirt and clean as required,09-000,2019-10-21 17:18
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:18
Clean strainers,09-000,2019-10-21 17:18
Clean connections and tighten all,09-000,2019-10-21 17:18
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:18
End lock-out and power up unit,09-000,2019-10-21 17:18
Observe any improper noise or vibration,09-000,2019-10-21 17:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:18
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:18
Clean up any water and remove refule,09-000,2019-10-21 17:18
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:18
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:18
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:18
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:18
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:18
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:18
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:18
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:18
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:18
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:18
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:18
Check shaft sleeves for wear,09-000,2019-10-21 17:18
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:18
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:18
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:18
Check vents for dirt and clean as required,09-000,2019-10-21 17:18
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:18
Clean strainers,09-000,2019-10-21 17:18
Clean connections and tighten all,09-000,2019-10-21 17:18
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:18
End lock-out and power up unit,09-000,2019-10-21 17:18
Observe any improper noise or vibration,09-000,2019-10-21 17:18
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:18
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:18
Clean up any water and remove refule,09-000,2019-10-21 17:18
Pump - Quarterly,09-000,2019-10-21 17:19
Pump - Quarterly,09-000,2019-10-21 17:19
Boiler - Quarterly,39-000,2019-10-21 17:19
Boiler - Quarterly,39-000,2019-10-21 17:19
"Fan, Exhaust - Quarterly",39-ROOF,2019-10-21 17:19
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:19
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:19
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:19
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:19
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:19
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:19
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:19
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:19
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:19
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:19
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:19
Check shaft sleeves for wear,09-000,2019-10-21 17:19
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:19
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:19
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:19
Check vents for dirt and clean as required,09-000,2019-10-21 17:19
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:19
Clean strainers,09-000,2019-10-21 17:19
Clean connections and tighten all,09-000,2019-10-21 17:19
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:19
End lock-out and power up unit,09-000,2019-10-21 17:19
Observe any improper noise or vibration,09-000,2019-10-21 17:19
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:19
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:19
Clean up any water and remove refule,09-000,2019-10-21 17:19
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:19
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:19
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:19
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:19
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:19
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:19
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:19
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:19
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:19
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:19
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:19
Check shaft sleeves for wear,09-000,2019-10-21 17:19
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:19
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:19
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:19
Check vents for dirt and clean as required,09-000,2019-10-21 17:19
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:19
Clean strainers,09-000,2019-10-21 17:19
Clean connections and tighten all,09-000,2019-10-21 17:19
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:19
End lock-out and power up unit,09-000,2019-10-21 17:19
Observe any improper noise or vibration,09-000,2019-10-21 17:19
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:19
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:19
Clean up any water and remove refule,09-000,2019-10-21 17:19
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-10-21 17:19
Check the following Safety Interlocks:,39-000,2019-10-21 17:19
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-10-21 17:19
"Inspect boiler and burner operation, adjust as required",39-000,2019-10-21 17:19
Test low water cutoff and pressure relief operation,39-000,2019-10-21 17:19
Blow down and test low water cutoff and feed controls,39-000,2019-10-21 17:19
Inspect system for water or fuel leaks,39-000,2019-10-21 17:19
Check sequence and operation of flame safeguard control,39-000,2019-10-21 17:19
Check setting and test operating and limit controls,39-000,2019-10-21 17:19
Check operation of modulating motor,39-000,2019-10-21 17:19
Check and test boiler Blowdown valve,39-000,2019-10-21 17:19
Lubricate motor and shaft bearings as required,39-000,2019-10-21 17:19
Check for proper supply of outside air,39-000,2019-10-21 17:19
Inspect system expansion tank for proper level and charge,39-000,2019-10-21 17:19
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-10-21 17:19
Check the following Safety Interlocks:,39-000,2019-10-21 17:19
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-10-21 17:19
"Inspect boiler and burner operation, adjust as required",39-000,2019-10-21 17:19
Test low water cutoff and pressure relief operation,39-000,2019-10-21 17:19
Blow down and test low water cutoff and feed controls,39-000,2019-10-21 17:19
Inspect system for water or fuel leaks,39-000,2019-10-21 17:19
Check sequence and operation of flame safeguard control,39-000,2019-10-21 17:19
Check setting and test operating and limit controls,39-000,2019-10-21 17:19
Check operation of modulating motor,39-000,2019-10-21 17:19
Check and test boiler Blowdown valve,39-000,2019-10-21 17:19
Lubricate motor and shaft bearings as required,39-000,2019-10-21 17:19
Check for proper supply of outside air,39-000,2019-10-21 17:19
Inspect system expansion tank for proper level and charge,39-000,2019-10-21 17:19
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:19
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:19
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:19
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:19
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:19
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:19
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:19
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:19
"Fan, Exhaust - Quarterly",39-ROOF,2019-10-21 17:20
"Fan, Exhaust - Quarterly",39-ROOF,2019-10-21 17:20
"Fan, Exhaust - Quarterly",39-000,2019-10-21 17:20
"Fan, Exhaust - Quarterly",39-000,2019-10-21 17:20
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:20
Electrical connections:  for wear,39-ROOF,2019-10-21 17:20
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:20
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:20
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:20
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:20
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:20
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:20
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:20
End lock-out and power up unit.,39-ROOF,2019-10-21 17:20
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:20
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:20
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:20
Remove materials and waste products,39-ROOF,2019-10-21 17:20
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:20
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:20
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:20
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:20
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:20
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:20
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:20
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:20
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:20
Electrical connections:  for wear,39-ROOF,2019-10-21 17:20
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:20
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:20
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:20
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:20
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:20
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:20
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:20
End lock-out and power up unit.,39-ROOF,2019-10-21 17:20
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:20
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:20
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:20
Remove materials and waste products,39-ROOF,2019-10-21 17:20
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:20
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:20
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:20
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:20
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:20
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:20
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:20
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:20
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:20
Electrical connections:  for wear,39-ROOF,2019-10-21 17:20
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:20
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:20
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:20
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:20
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:20
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:20
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:20
End lock-out and power up unit.,39-ROOF,2019-10-21 17:20
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:20
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:20
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:20
Remove materials and waste products,39-ROOF,2019-10-21 17:20
Schedule outage with operating personnel,39-000,2019-10-21 17:20
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:20
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-10-21 17:20
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-10-21 17:20
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-10-21 17:20
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-10-21 17:20
Safety Guards:  ensure they are in place and secure,39-000,2019-10-21 17:20
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-10-21 17:20
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-10-21 17:20
Electrical connections:  for wear,39-000,2019-10-21 17:20
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-10-21 17:20
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-10-21 17:20
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-10-21 17:20
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-10-21 17:20
Clean any ductwork reachable as well as any grates or covers,39-000,2019-10-21 17:20
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-10-21 17:20
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-10-21 17:20
End lock-out and power up unit.,39-000,2019-10-21 17:20
"Check for proper operation, unusual noise or vibration",39-000,2019-10-21 17:20
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-10-21 17:20
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-10-21 17:20
Remove materials and waste products,39-000,2019-10-21 17:20
Schedule outage with operating personnel,39-000,2019-10-21 17:20
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:20
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-10-21 17:20
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-10-21 17:20
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-10-21 17:20
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-10-21 17:20
Safety Guards:  ensure they are in place and secure,39-000,2019-10-21 17:20
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-10-21 17:20
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-10-21 17:20
Electrical connections:  for wear,39-000,2019-10-21 17:20
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-10-21 17:20
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-10-21 17:20
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-10-21 17:20
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-10-21 17:20
Clean any ductwork reachable as well as any grates or covers,39-000,2019-10-21 17:20
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-10-21 17:20
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-10-21 17:20
End lock-out and power up unit.,39-000,2019-10-21 17:20
"Check for proper operation, unusual noise or vibration",39-000,2019-10-21 17:20
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-10-21 17:20
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-10-21 17:20
Remove materials and waste products,39-000,2019-10-21 17:20
Tank - Quarterly,36-000,2019-10-21 17:21
Tank - Quarterly,39-000,2019-10-21 17:21
Tank - Quarterly,09-000,2019-10-21 17:21
Tank - Quarterly,09-000,2019-10-21 17:21
Tank - Quarterly,39-000,2019-10-21 17:21
Tank - Quarterly,36-000,2019-10-21 17:21
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:21
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:21
Follow confined Space Entry Procedure's as applicable,36-000,2019-10-21 17:21
Charge system to mid point,36-000,2019-10-21 17:21
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-10-21 17:21
Blowdown sight glass,36-000,2019-10-21 17:21
Follow confined Space Entry Procedure's as applicable,39-000,2019-10-21 17:21
Charge system to mid point,39-000,2019-10-21 17:21
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-10-21 17:21
Blowdown sight glass,39-000,2019-10-21 17:21
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:21
Charge system to mid point,09-000,2019-10-21 17:21
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-21 17:21
Blowdown sight glass,09-000,2019-10-21 17:21
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:21
Charge system to mid point,09-000,2019-10-21 17:21
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-21 17:21
Blowdown sight glass,09-000,2019-10-21 17:21
Follow confined Space Entry Procedure's as applicable,39-000,2019-10-21 17:21
Charge system to mid point,39-000,2019-10-21 17:21
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-10-21 17:21
Blowdown sight glass,39-000,2019-10-21 17:21
